report_date,total_gallons,gallons_returned,gallons_1,spill_start_1,spill_stop_1,hours_1,cause,comments,actions,sewershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,ferguson,month,year,week,edwards_zone,expr_1029,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,public_notice,root_cause,steps_to_prevent,spill_start_2,spill_stop_2,hours_2,gallons_2,spill_start_3,spill_stop_3,hours_3,gallons_3,spill_street_address,Postal,PostalExt,X,Y
5/31/16 0:00,2453340,0,75990,5/31/16 17:08,6/1/16 7:02,13.9,i/i,,diluted by heavy rainwater,leon creek,1187,1074,creek bed - spilled into leon creek,leon creek,,228D6,5,2016,23,0,RAIN EVENT,54,17.61,csc,1983,1.84,2.41,3,3,siphon,sewer main,,TRUE,RAIN EVENT,"Capacity Project, ",6/1/16 14:30,6/6/16 12:30,118,2377350,,,0,0,"108 chappie james way, san antonio, tx",78243,122,-98.59896,29.38401
5/16/16 0:00,1527175,0,117475,5/16/16 10:44,5/17/16 9:28,22.73,i/i,,diluted by heavy rainwater,leon creek,1187,1074,creek bed - spilled into leon creek,leon creek,,228D6,5,2016,21,0,RAIN EVENT,54,17.61,csc,1983,0.52,0.99,2,2,siphon,sewer main,,TRUE,RAIN EVENT,"Capacity Project, ",5/18/16 6:55,5/20/16 14:30,55.58,1409700,,,0,0,"108 chappie james way, san antonio, tx",78243,122,-98.59896,29.38401
5/11/16 0:00,508500,,378000,5/11/16 13:30,5/11/16 23:59,10.48333333,i/i,,diluted by heavy rainwater,leon creek,1187,1074,creek bed - spilled into leon creek,leon creek,,228D6,5,2016,20,0,RAIN EVENT,54,17.61,csc,1983,0.86,0.09,1,1,siphon,sewer main,,TRUE,RAIN EVENT,"I/I Inv, ",5/12/16 0:00,5/12/16 7:15,7.25,130500,,,0,0,"108 chappie james way, san antonio, tx",78243,122,-98.59896,29.38401
9/8/10 0:00,2400,,2400,9/8/10 15:35,9/8/10 15:51,0.266666667,i/i,monitored area,set barricades,leon creek,1187,1074,street,,,648D3,9,2010,37,,RAIN EVENT ,,,,,2.83,3.69,1,,in siphon,sewer manhole,,FALSE,RAIN EVENT ,,,,,,,,,,"100 chappie james way, san antonio, tx",78243,,-98.59991,29.3869
7/23/18 0:00,28108,0,28108,7/23/18 19:02,7/23/18 20:07,1.083333333,grease,spill contained,cleaned main,salado creek,968560,968568,drainage culvert,none,,213D4,7,2018,30,0,GREASE,8,252.86,pvc,2015,0,0,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"2555 sunset bend, san antonio, tx",78244,1025,-98.36651787,29.45271104
1/25/17 0:00,658,0,658,1/25/17 16:14,1/25/17 16:57,0.716666667,debris,spill contained,cleaned main,salado creek,98452,98456,easement,none,,213D3,1,2017,4,0,CONTRACTOR,8,280,pvc,1985,0,0,1,1,gravity,sewer main,,FALSE,CONTRACTOR,"Increase FCS, ",,,0,0,,,0,0,"3601 candlebrook ln, san antonio, tx",78244,1981,-98.36678359,29.45626175
8/7/16 0:00,200,0,200,8/7/16 21:12,8/7/16 23:59,2.783333333,debris,"area cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,96147,94713,ground,none,,2.13E+05,8,2016,33,0,CONTRACTOR,8,280,pvc,1985,0,0,1,1,gravity,sewer main,,FALSE,CONTRACTOR,"ED/COM, ",,,0,0,,,0,0,"6226 candlewick ct, san antonio, tx",78244,1947,-98.36560375,29.45613953
4/24/16 0:00,100,0,100,4/24/16 18:22,4/24/16 19:30,1.133333333,grease,spill containedarea cleaned and disinfected,unstopped main,salado creek,485577,91098,drainage culvert,none,,2.13E+04,4,2016,18,0,GREASE,8,137.6,pvc,2010,0,0.5,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"3419 candlepass dr, san antonio, tx",78244,1924,-98.3627056,29.46126405
4/5/16 0:00,2664,0,2664,4/5/16 8:34,4/5/16 10:40,2.1,debris,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",unstopped main,salado creek,98456,96152,drainage culvert,none,,213D3,4,2016,15,0,STRUCTURAL,8,167.43,pvc,1985,0,0,1,1,gravity,sewer main,,FALSE,STRUCTURAL,,,,0,0,,,0,0,"3509 candlebrook ln, san antonio, tx",78244,1975,-98.36678509,29.455479
2/5/15 0:00,13500,8000,13500,2/5/15 19:17,2/5/15 21:30,2.216666667,debris,"spill containedreturned to systemarea cleaned and disinfectedflushed area with h2o, unstopped main",cleaned main,salado creek,1064,1063,creek bed- spilled into rosillo creek,rosillo creek,,213C2,2,2015,6,0,CONTRACTOR,10,399.22,pvc,1985,,0.3,1,1,gravity,sewer main,,FALSE,CONTRACTOR,Other,,,0,0,,,0,0,"5895 binz-engleman rd, san antonio, tx",78244,2102,-98.37430103,29.45973147
8/8/14 0:00,370,275,370,8/8/14 14:36,8/8/14 15:50,1.233333333,debris,"spill containedreturned to systemarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,1067,1066,easement,none,2,213C2,8,2014,32,0,CONTRACTOR,10,302.88,pvc,1982,0,0,1,1,gravity,sewer main,,FALSE,CONTRACTOR,"Point Repair, ",,,0,0,,,0,0,"5897 binz-engleman rd, san antonio, tx",78244,2102,-98.37449003,29.45973548
10/28/13 0:00,20,0,20,10/28/13 19:31,10/28/13 20:30,0.983333333,grease,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,43175,43418,street,none,,213D3,10,2013,44,0,GREASE,8,399.95,pvc,1986,0,0,1,,gravity,sewer main,24-Mar-13,FALSE,GREASE,"Increase FCS, ",,,,,,,,,"3607 candlehead ln, san antonio, tx",78244,2103,-98.37172256,29.45641297
12/18/12 0:00,1500,0,1500,12/18/12 12:56,12/18/12 14:10,1.233333333,grease,area cleaned and disinfected,cleaned main,salado creek,97333,97332,drainage culvert,none,,585D8,12,2012,51,0,GREASE,8,208.67,pvc,1985,0,0.05,1,,gravity,sewer main,,FALSE,GREASE,,,,,,,,,,"3817 candlebluff dr, san antonio, tx",78244,1963,-98.36373455,29.46029123
6/20/10 0:00,20,0,20,6/20/10 16:30,6/20/10 17:30,1,rags,applied hth,cleaned main,salado creek,91099,91186,street,,,585C8,6,2010,26,,DEBRIS,8,311.79,pvc,1985,0,0,1,,gravity,sewer main,,FALSE,DEBRIS,,,,,,,,,,"3725 candlebluff dr, san antonio, tx",78244,1989,-98.36547407,29.45843407
3/11/09 0:00,50,,50,3/11/09 18:30,3/11/09 19:00,0.5,grease,cleaned main,applied hth,salado creek,43516,55986,drainage culvert,,0,585C8,3,2009,11,,GREASE,8,256.14,pvc,1986,,,1,,gravity,sewer main,,FALSE,GREASE,,,,,,,,,,"3635 candleglenn, san antonio, tx",78244,2108,-98.36797131,29.4577908
9/20/18 0:00,324000,0,138000,9/20/18 10:00,9/21/18 9:00,23,i/i,,monitored area,leon creek,94676,55568,creek bed - spilled into leon creek,leon creek,6,207F6,9,2018,38,0,RAIN EVENT,42,1623,rcp,1973,0.56,0,1,1,outfall,sewer main,,TRUE,RAIN EVENT,"Capacity Project, ",9/21/18 14:00,9/21/18 21:45,7.75,186000,,,0,0,"8500 military dr w, san antonio, tx",78245,,-98.63913707,29.44299241
3/28/18 0:00,51500,,51500,3/28/18 14:14,3/28/18 15:57,1.72,i/i,,monitored area,leon creek,456619,537954,creek bed - spilled into leon creek,none,6,207F4,3,2018,13,0,RAIN EVENT,66,1425.17,frp,2009,3.51,0.18,2,1,outfall,sewer main,,FALSE,RAIN EVENT,"I/I Inv, ",,,0,0,,,0,0,"7300 loop 410 nw, san antonio, tx",78245,,-98.63120414,29.45097478
6/6/16 0:00,226362,0,226362,6/6/16 15:00,6/7/16 4:30,13.5,i/i,,cleanup is ongoing,leon creek,456621,456620,creek bed - spilled into leon creek,leon creek,,207F5,6,2016,24,0,RAIN EVENT,0,21.1,,2009,0,0.01,1,1,outfall,sewer main,,TRUE,RAIN EVENT,"I/I Inv, ",,,0,0,,,0,0,"8802 military dr w, san antonio, tx",78245,,-98.64412487,29.44680889
4/26/16 0:00,46800,107780,39150,4/26/16 14:41,4/26/16 19:02,4.35,debris,"spill contained, returned to system",unstopped main,medio creek,64839,64761,drainage culvert,none,,226A4,4,2016,18,,DEBRIS,12,450,pvc,2005,0,0.13,1,1,gravity,sewer main,,FALSE,DEBRIS,,4/26/16 19:19,4/26/16 20:10,0.85,7650,,,0,0,"2380 grosenbacher rd, san antonio, tx",78245,3468,-98.72651,29.407868
10/31/15 0:00,886,0,886,10/31/15 9:49,11/1/15 0:35,14.76666667,i/i,,diluted by heavy rainwater,leon creek,456619,537954,creek bed ( spilled into leon creek ),leon creek,6,207F4,10,2015,44,0,RAIN EVENT,66,1425.17,frp,2009,1.28,2.01,1,1,outfall,sewer main,,FALSE,RAIN EVENT,Other,,,0,0,,,0,0,"7300 loop 410 nw, san antonio, tx",78245,,-98.63120414,29.45097478
9/22/15 0:00,5686,0,5686,9/21/15 14:37,9/21/15 15:15,0.633333333,grease,"spill containedreturned to systemarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,leon creek,141492,141490,drainage culvert,none,6,2.07E+08,9,2015,39,0,GREASE,8,288.25,pvc,2001,0,0,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"231 loop 410 sw, san antonio, tx",78245,2119,-98.64285475,29.43837534
4/26/15 0:00,58650,0,58650,4/26/15 13:35,4/27/15 7:50,18.25,i/i,,diluted by heavy rain water,leon creek,537958,537957,creek bed -  spilled into leon creek,leon creek,6,207F5,4,2015,18,0,RAIN EVENT,8,265.14,pvc,2012,0,,1,1,gravity,sewer main,4-Jun-14,FALSE,RAIN EVENT,"I/I Inv, ",,,0,0,,,0,0,"7400 loop 410 nw, san antonio, tx",78245,2344,-98.6347544,29.44670883
2/16/14 0:00,200,0,200,2/16/14 13:43,2/16/14 15:00,1.283333333,contractor,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,leon creek,55558,41495,street,none,6,2.07E+08,2,2014,8,0,OTHER,8,375,pvc,1987,0,0,1,,gravity,sewer main,14-Apr-11,FALSE,OTHER,"Point Repair, ",,,0,0,,,0,0,"143 richland hills dr, san antonio, tx",78245,2450,-98.64275604,29.44062481
9/29/12 0:00,120600,0,15000,9/29/12 19:30,9/30/12 0:30,5,i/i, applied  hth/diluted by rain,replaced main,leon creek,456621,456620,creek bed,leon creek,6,,9,2012,39,,RAIN EVENT ,66,292.25,frp,2009,0.63,2.19,1,,outfall,sewer main,,TRUE,RAIN EVENT ,,9/30/12 13:00,10/1/12 4:00,15,105600,,,,,"7403 loop 410 nw, san antonio, tx",78245,2488,-98.63616633,29.44628149
8/2/09 0:00,100,0,100,8/2/09 14:30,8/2/09 15:10,0.67,debris/rock,applied hth,cleaned main,leon creek,141489,141488,drainage culvert,,6,613D3,8,2009,32,,DEBRIS,8,249.39,pvc,2001,,,1,,gravity,sewer main,,FALSE,DEBRIS,,,,,,,,,,"203 loop 410 sw, san antonio, tx",78245,2119,-98.64302067,29.43817245
11/29/18 0:00,70010,0,43010,11/29/18 14:19,11/29/18 17:30,3.183333333,contractor,,unstopped main,medio creek,66425,65302,drainage culvert - spilled into potranco creek,none,,226A3,11,2018,48,,CONTRACTOR,,,,,,,1,1,gravity,sewer main,,TRUE,CONTRACTOR,,11/30/18 11:35,11/30/18 16:05,4.5,27000,,,0,0,"2380 grosenbacher rd, san antonio, tx",78245,3468,-98.72656996,29.40217192
5/14/18 0:00,79,79,79,5/14/18 15:18,5/14/18 16:37,1.316666667,grease,"spill containedreturned to systemarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,1016326,1016331,street,none,,224D2,5,2018,20,0,CONTRACTOR,,,,,0,0,1,1,gravity,sewer main,,FALSE,CONTRACTOR,"Increase FCS, ",,,0,0,,,0,0,"2007 ares cv, san antonio, tx",78245,4732,-98.78637663,29.41156555
5/24/17 0:00,800,800,800,5/24/17 17:40,5/24/17 19:00,1.333333333,debris,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,488443,488444,drainage culvert,none,,205D8,5,2017,21,0,CONTRACTOR,,,,,0,0.48,1,1,gravity,sewer main,,FALSE,CONTRACTOR,Other,,,0,0,,,0,0,"12503 ranch summit, san antonio, tx",78245,3178,-98.74192235,29.42448298
6/21/16 0:00,39000,0,39000,6/21/16 12:50,6/22/16 1:50,13,structural,spill contained,cleaned main,medio creek,947677,76162,drainage culvert,none,,226A3,6,2016,26,0,CONTRACTOR,,,,,0,0,1,1,gravity,sewer main,,FALSE,CONTRACTOR,"ED/COM, ",,,0,0,,,0,0,"2553 struck silver, san antonio, tx",78245,3581,-98.71700874,29.40479113
3/2/19 0:00,73,0,73,3/2/19 13:42,3/2/19 14:55,1.216666667,grease,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,85120,85363,drainage culvert,none,4,207A6,3,2019,9,0,GREASE,8,264.47,pvc,1985,,,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"9910 sugarloaf dr, san antonio, tx",78245,1147,-98.67518184,29.43487856
1/6/19 0:00,100,0,100,1/6/19 12:40,1/6/19 13:40,1,debris,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned lateral,medio creek,84689,85234,street,none,4,206F8,1,2019,2,0,DEBRIS,8,400,vcp,1973,,,1,1,gravity,sewer main,,FALSE,DEBRIS,"Increase FCS, ",,,0,0,,,0,0,"1231 rio linda, san antonio, tx",78245,1425,-98.67931407,29.42249484
10/5/18 0:00,1050,0,1050,10/5/18 14:58,10/5/18 15:40,0.7,grease,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,65037,64511,drainage culvert - spilled into a pond via culvert,none,6,207B8,10,2018,40,,GREASE,8,294,pvc,1986,0,0.05,2,2,gravity,sewer main,,FALSE,GREASE,"ED/COM, ",,,0,0,,,0,0,"10700 ingram rd, san antonio, tx",78245,2103,-98.66660751,29.425599
2/10/18 0:00,4500,0,4500,2/10/18 12:15,2/10/18 13:45,1.5,debris,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,98245,94558,manmade pond,none,6,207B8,2,2018,6,0,GREASE,8,165.09,pvc,1986,0.05,0.05,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"8900 waters edge dr, san antonio, tx",78245,,-98.65699064,29.42471655
12/31/17 0:00,6000,0,6000,12/31/17 16:51,12/31/17 17:50,0.983333333,grease,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,65037,64511,drainage culvert,none,6,207B8,12,2017,53,0,GREASE,8,294,pvc,1986,0,0,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"10700 ingram rd, san antonio, tx",78245,2103,-98.66660751,29.425599
10/29/17 0:00,2000,0,2000,10/29/17 10:00,10/29/17 11:20,1.333333333,debris,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,65060,94267,stormdrain,none,6,207B8,10,2017,44,0,CONTRACTOR,8,280.98,pvc,1986,0,0,1,1,gravity,sewer main,,FALSE,CONTRACTOR,"Increase FCS, ",,,0,0,,,0,0,"8900 waters edge dr, san antonio, tx",78245,,-98.65699064,29.42471655
7/31/17 0:00,575,0,575,7/31/17 9:05,7/31/17 11:00,1.916666667,grease,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,100518,100517,drainage culvert,none,,226B1,7,2017,31,0,CONTRACTOR,8,247.9,pvc,2000,0.01,0,2,1,gravity,sewer main,,FALSE,CONTRACTOR,"Increase FCS, ",,,0,0,,,0,0,"1605 loop 1604 w s, san antonio, tx",78245,3199,-98.71044408,29.41648604
2/9/17 0:00,4880,2850,4880,2/9/17 13:32,2/9/17 15:20,1.8,grease,"returned to systemarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,66303,65671,drainage culvert,none,,206C8,2,2017,6,0,GREASE,8,315,pvc,2004,0,0,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"1111 rousseau, san antonio, tx",78245,,-98.70133845,29.42030536
1/2/17 0:00,1250,1250,1250,1/2/17 6:55,1/2/17 7:05,0.166666667,lift station,"returned to systemarea cleaned and disinfectedflushed area with h2o, ",reprimed pump,medio creek,53626,LS201,ground,none,,2.26E+08,1,2017,1,0,DEBRIS,18,38.2,pvc,1994,0.02,0.02,2,1,gravity,sewer main,,FALSE,DEBRIS,"Point Repair, ",,,0,0,,,0,0,"10102 us hwy 90 w, san antonio, tx",78245,,-98.6901311,29.38400362
9/26/16 0:00,1710,0,1710,9/26/16 7:18,9/26/16 13:00,5.7,i/i,,diluted by heavy rainwater,medio creek,72220,72217,stormdrain,none,,226D4,9,2016,40,0,GREASE,8,153.4,pvc,1982,4.75,1.36,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"3014 bear springs dr, san antonio, tx",78245,2228,-98.69712487,29.39576148
9/14/16 0:00,15,0,15,9/14/16 20:01,9/14/16 21:00,0.983333333,structural,,repaired main,medio creek,84812,85081,ground,none,4,206F7,9,2016,38,0,STRUCTURAL,10,197.3,pvc,1985,0,0,1,1,gravity,sewer main,,FALSE,STRUCTURAL,"Point Repair, ",,,0,0,,,0,0,"923 morning oak, san antonio, tx",78245,1263,-98.67720702,29.43138609
8/21/16 0:00,1425,,1425,8/21/16 10:45,8/21/16 15:30,4.75,i/i,,diluted by heavy rain water,medio creek,72140,64708,drainage culvert,,,227A3,8,2016,35,0,RAIN EVENT,36,245.1,rcp,1986,0.63,0.9,1,1,outfall,sewer main,,FALSE,RAIN EVENT,,,,0,0,,,0,0,"2906 fishers glade, san antonio, tx",78245,3058,-98.67574072,29.40156101
8/6/16 0:00,400,0,400,8/6/16 14:10,8/6/16 14:30,0.333333333,other,,repaired pump,medio creek,MEDIO CREEK,,ground,none,,227A3,8,2016,32,0,OTHER,0,10,,1986,0,0,1,1,,sewer treatment plant,,FALSE,OTHER,Other,,,0,0,,,0,0,"2902 fishers glade, san antonio, tx",78245,3058,-98.67574069,29.40155611
7/13/16 0:00,5,0,5,7/13/16 19:58,7/13/16 23:45,3.783333333,contractor,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,65363,65362,ground,none,,226D1,7,2016,29,0,CONTRACTOR,8,97.1,pvc,2004,0,0,1,1,gravity,sewer main,,FALSE,CONTRACTOR,"Increase FCS, ",,,0,0,,,0,0,"10402 walnut crest, san antonio, tx",78245,2911,-98.69803083,29.41877756
3/7/16 0:00,90,0,90,3/7/16 20:47,3/7/16 23:00,2.216666667,debris,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,491365,491364,street,none,,206C8,3,2016,11,0,DEBRIS,8,308.43,pvc,2010,0.03,0,1,1,gravity,sewer main,,FALSE,DEBRIS,,,,0,0,,,0,0,"835 oakwood way, san antonio, tx",78245,3157,-98.70091171,29.42439726
2/5/16 0:00,4875,2250,4875,2/5/16 15:25,2/5/16 16:30,1.083333333,debris,spill containedreturned to systemarea cleaned and disinfected,cleaned main,medio creek,39521,39700,drainage culvert,none,6,207B8,2,2016,6,0,DEBRIS,8,397.6,pvc,1984,0,0,1,1,gravity,sewer main,,FALSE,DEBRIS,"Increase FCS, ",,,0,0,,,0,0,"1200 hunt ln, san antonio, tx",78245,,-98.665074,29.42304603
2/3/16 0:00,7500,,7500,2/3/16 15:00,2/4/16 13:30,22.5,structural,,repaired main,medio creek,65697,65695,creek bed - spilled into the dry potranco creek,potranco creek,,225D2,2,2016,6,0,STRUCTURAL,12,217,pvc,2005,0,0,1,1,gravity,sewer main,,FALSE,STRUCTURAL,"Point Repair, ",,,0,0,,,0,0,"12300 grosenbacher rd w, san antonio, tx",78245,3615,-98.736457,29.419515
12/4/15 0:00,36600,,36600,12/4/15 13:51,12/5/15 20:21,30.5,structural,,repaired lateral,medio creek,359099,,drainage culvert,none,6,207C8,12,2015,49,0,STRUCTURAL,6,0,pvc,,0,0,1,1,lateral,sewer service line,,FALSE,STRUCTURAL,"Point Repair, ",,,0,0,,,0,0,"1431 cable ranch rd, san antonio, tx",78245,2131,-98.65770216,29.42193401
9/22/15 0:00,6750,0,6750,9/21/15 21:45,9/22/15,2.25,grease,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,65362,76088,stormdrain,none,,226D1,9,2015,39,0,GREASE,8,206.2,pvc,2004,0,0,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"10402 walnut crest, san antonio, tx",78245,2911,-98.69803083,29.41877756
9/3/15 0:00,1355,0,1355,9/3/15 8:29,9/3/15 13:00,4.516666667,structural,,repaired main,medio creek,39649,39705,drainage culvert,none,4,227A2,9,2015,36,0,STRUCTURAL,27,369.2,pvc,1985,0,0,1,1,outfall,sewer main,,FALSE,STRUCTURAL,"Point Repair, ",,,0,0,,,0,0,"9500 adams hill dr, san antonio, tx",78245,,-98.67086814,29.40928836
11/23/14 0:00,2620,0,2620,11/23/14 14:47,11/23/14 17:55,3.133333333,debris,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,937271,100513,ground,none,,226B1,11,2014,48,0,CONTRACTOR,12,400,pvc,2000,0,2.47,1,1,gravity,sewer main,,FALSE,CONTRACTOR,Other,,,0,0,,,0,0,"1303 hummingbird, san antonio, tx",78245,4470,-98.71319808,29.42063313
10/27/14 0:00,150,0,150,10/27/14 20:13,10/27/14 20:35,0.366666667,contractor,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,72228,72402,street,none,,226D4,10,2014,44,0,CONTRACTOR,8,300,pvc,1985,0,0,1,1,gravity,sewer main,19-Sep-11,FALSE,CONTRACTOR,Other,,,0,0,,,0,0,"11322 jarbo pass, san antonio, tx",78245,2259,-98.69809848,29.40035654
10/31/14 0:00,250,0,250,10/31/14 16:05,10/31/14 16:30,0.416666667,lift station,,cleaned area,medio creek,LS201,,ground,none,,2.26E+08,10,2014,44,0,LIFT STATION,,,,1994,1.27,0,9,1,above,sewer lift station,,FALSE,LIFT STATION,Other,,,0,0,,,0,0,"10102 us hwy 90 west, san antonio, tx",78245,,-98.6901311,29.38400362
10/22/13 0:00,100,0,100,10/21/13 13:15,10/21/13 14:22,1.116666667,structural,"spill containedreturned to systemarea cleaned and disinfectedflushed area with h2o, repaired main, unstopped main, ",repaired main,medio creek,39405,39404,easement,none,,226F1,10,2013,43,0,STRUCTURAL,12,400,vcp,1973,0,0,2,1,gravity,sewer main,5-Apr-13,FALSE,STRUCTURAL,"Design Request, ",,,,,,,,,"10000 marbach rd, san antonio, tx",78245,,-98.69242623,29.41786335
4/30/13 0:00,1625,1625,1625,4/30/13 15:37,4/30/13 16:42,1.083333333,debris,area cleaned and disinfected,cleaned main,medio creek,39700,53918,drainage culvert,none,4,613B6,4,2013,18,0,DEBRIS,8,124.8,pvc,1984,0,0.95,1,,gravity,sewer main,,FALSE,DEBRIS,"Increase FCS, ",,,,,,,,,"1750 hunt ln, san antonio, tx",78245,1801,-98.66311844,29.416923
4/5/13 0:00,2000,2000,2000,4/5/13 16:30,4/5/13 17:45,1.25,contractor,repaired main broken by contractor,repaired main,medio creek,39405,39404,drainage culvert,none,,6.12E+08,4,2013,14,0,CONTRACTOR,12,400,vcp,1973,0,1.49,2,,gravity,sewer main,,FALSE,CONTRACTOR,"Point Repair, ",,,,,,,,,"9703 marbach rd, san antonio, tx",78245,1823,-98.678763,29.41786449
12/26/12 0:00,40500,,40500,12/26/12 7:30,12/26/12 8:30,1,lift station,repaired pipe on header at l/s #187,cleaned area,medio creek,LS187,,ground,none,,646F2,12,2012,52,0,LIFT STATION,,,,1986,0,0,5,1,above,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"9520 kriewald rd, san antonio, tx",78245,9504,-98.67048785,29.39038992
12/17/12 0:00,3500,0,3500,12/17/12 22:53,12/18/12 1:30,2.616666667,vandalism,area cleaned and disinfected,cleaned main,medio creek,39637,39518,drainage culvert,none,4,612F6,12,2012,51,0,VANDALISM,18,186.6,vcp,1973,0,0.07,1,,gravity,sewer main,17-Nov-12,FALSE,VANDALISM,,,,,,,,,,"1200 boling brook, san antonio, tx",78245,1640,-98.6713062,29.42122509
10/2/12 0:00,100,,100,10/2/12 11:30,10/2/12 12:00,0.5,lift station,lift station overflowed - l/s #201 replaced hydro ranger,repaired hydroranger,medio creek,LS201,,ground,none,,646D3,10,2012,40,0,LIFT STATION,,,,1994,0,1.12,9,6,above,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"10102 us hwy 90 w, san antonio, tx",78245,,-98.6901311,29.38400362
9/13/12 0:00,15000,,15000,9/13/12 22:30,9/13/12 23:30,1,lift station,control breaker tripped at lift station # 201,restored power,medio creek,LS201,,drainage culvert,none,,646D3,9,2012,37,0,LIFT STATION,,,,1994,1.15,0,9,6,above,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"10102 us hwy 90 w, san antonio, tx",78245,,-98.6901311,29.38400362
8/28/12 0:00,90000,,45000,8/27/12 8:45,8/27/12 9:00,0.25,other,adjusted manhole to grade - two observation times,cleaned area,medio creek,72141,,creek bed,medio creek,,612F8,8,2012,35,0,OTHER,,,,,0,0,1,,standard,sewer manhole,,FALSE,OTHER,,8/28/12 7:30,8/28/12 7:45,0.25,45000,,,,,"2902 fishers glade, san antonio, tx",78245,3058,-98.67574069,29.40155611
7/18/12 0:00,1500,,1500,7/18/12 12:30,7/18/12 13:15,0.75,lift station,replaced transformer at l/s 187,restored power,medio creek,LS187,,ground,none,4,646F2,7,2012,29,0,LIFT STATION,,,,1986,0.15,0,5,,above,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"9520 kriewald rd, san antonio, tx",78245,9504,-98.67048785,29.39038992
5/29/12 0:00,150,145,150,5/29/12 11:35,5/29/12 13:30,1.916666667,debris, applied  hth,cleaned main,medio creek,94019,98147,drainage culvert,none,,646B2,5,2012,22,0,STRUCTURAL,8,213.42,pvc,2006,0,0,1,,gravity,sewer main,,FALSE,STRUCTURAL,,,,,,,,,,"11025 spurs ranch, san antonio, tx",78245,3160,-98.70974931,29.39183503
3/14/12 0:00,50,0,50,3/14/12 17:59,3/14/12 20:00,2.016666667,grease, applied  hth,cleaned main,medio creek,85777,71626,street,none,4,612F7,3,2012,11,0,GREASE,8,259.1,vcp,1972,0,0.43,1,,gravity,sewer main,23-Oct-10,FALSE,GREASE,,,,,,,,,,"9300 five forks, san antonio, tx",78245,2036,-98.66754265,29.41424735
3/1/12 0:00,5,0,5,3/1/12 16:06,3/1/12 17:00,0.9,grease,spill contained,cleaned main,medio creek,85753,85709,street,none,4,613B7,3,2012,9,0,STRUCTURAL,8,374,vcp,1972,0,0.25,5,4,gravity,sewer main,17-Mar-11,FALSE,STRUCTURAL,,,,,,,,,,"9000 adams hill dr, san antonio, tx",78245,,-98.66323744,29.41037868
11/9/11 0:00,800,,800,11/9/11 13:00,11/9/11 13:30,0.5,lift station power out,fixed electrical connection ls 201,restored power,medio creek,LS201PMP02,,drainage culvert,none,,646D3,11,2011,46,,LIFT STATION ,,,,,0,0.07,1,,pmpcentsp,sewer pump,,FALSE,LIFT STATION ,,,,,,,,,,"10102 us hwy 90 w, san antonio, tx",78245,,-98.6901311,29.38400362
9/25/11 0:00,10,0,10,9/25/11 8:00,9/25/11 8:45,0.75,grease, applied  hth,cleaned main,medio creek,85938,72319,drainage culvert,none,,646C2,9,2011,40,,GREASE,8,103.6,pvc,1983,0,0,1,,gravity,sewer main,,FALSE,GREASE,,,,,,,,,,"3246 bear springs dr, san antonio, tx",78245,2717,-98.69688146,29.39137543
9/10/11 0:00,800,0,800,9/10/11 10:22,9/10/11 14:00,3.633333333,grease,cleaned area,cleaned main,medio creek,412892,100060,drainage culvert,none,,6.46E+04,9,2011,37,,GREASE,8,240.43,pvc,2008,0,0,2,1,gravity,sewer main,17-Mar-11,FALSE,GREASE,,,,,,,,,,"9803 balboa island, san antonio, tx",78245,9591,-98.68291169,29.39000646
9/16/11 0:00,1000,900,1000,9/16/11 11:44,9/16/11 12:30,0.766666667,grease, applied  hth,cleaned main,medio creek,85792,85793,street,none,,646F2,9,2011,38,,GREASE,8,190.67,pvc,1986,1.12,0,1,,gravity,sewer main,,FALSE,GREASE,,,,,,,,,,"101 westtrail dr, san antonio, tx",78245,,-98.68195398,29.38865107
9/10/11 0:00,6000,,6000,9/10/11 7:50,9/10/11 8:30,0.666666667,lift station pump out,adjusted hydroranger l/s 201,repaired hydroranger,medio creek,LS201,,ground,none,,646D3,9,2011,37,0,LIFT STATION,,,,1994,0,0,9,5,above,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"10102 us hwy 90 w, san antonio, tx",78245,,-98.6901311,29.38400362
9/9/11 0:00,5000,,5000,9/9/11 9:02,9/9/11 10:00,0.58,lift station pump out,adjusted hydroranger l/s 201,repaired hydroranger,medio creek,LS201,,ground,none,,646D3,9,2011,37,0,LIFT STATION,,,,1994,0,0,9,4,above,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"10102 us hwy 90 w, san antonio, tx",78245,,-98.6901311,29.38400362
9/4/11 0:00,60,0,60,9/4/11 18:00,9/4/11 19:00,1,grease,cleaned area,cleaned main,medio creek,98211,65037,street,salado creek,6,613A5,9,2011,37,,GREASE,8,295,pvc,1986,0,0,1,,gravity,sewer main,26-Jan-10,FALSE,GREASE,,,,,,,,,,"10700 ingram rd, san antonio, tx",78245,2103,-98.66660751,29.425599
9/6/11 0:00,1500,,1500,9/6/11 4:00,9/6/11 4:15,0.25,lift station pump out,hth/replaced hydroranger l/s 201,repaired hydroranger,medio creek,LS201MOTR01,,ground,none,,646D3,9,2011,37,0,LIFT STATION,,,,1994,0,0,9,3,above,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"10102 us hwy 90 w, san antonio, tx",78245,,-98.6901311,29.38400362
3/17/11 0:00,150,0,150,3/17/11 12:00,3/17/11 13:00,1,rags, applied  hth,cleaned main,medio creek,85753,85709,stormdrain,none,4,613A7,3,2011,12,,STRUCTURAL,8,374,vcp,1972,0,0,5,3,gravity,sewer main,12-Mar-11,FALSE,STRUCTURAL,,,,,,,,,,"9000 adams hill dr, san antonio, tx",78245,,-98.66323744,29.41037868
3/14/11 0:00,60600,,60600,3/14/11 16:12,3/14/11 23:30,7.3,break in main,vandalism caused spill-repaird mn,repaired main,medio creek,39635,39539,creek bed,,4,612F6,3,2011,12,,STRUCTURAL,18,266.4,vcp,1973,0,0,1,,gravity,sewer main,6-Nov-10,FALSE,STRUCTURAL,,,,,,,,,,"9500 simplicity dr, san antonio, tx",78245,1546,-98.67230446,29.42000592
3/12/11 0:00,300,0,300,3/12/11 18:00,3/12/11 18:30,0.5,grease, applied  hth,cleaned main,medio creek,85753,85709,ground,none,4,613A7,3,2011,11,,STRUCTURAL,8,374,vcp,1972,0,0,5,2,gravity,sewer main,27-Dec-10,FALSE,STRUCTURAL,,,,,,,,,,"9000 adams hill dr, san antonio, tx",78245,,-98.66323744,29.41037868
3/13/11 0:00,100,,100,3/13/11 16:45,3/13/11 17:30,0.75,lift station pump out,switch failed/pumps failed l/s 201,repaired pump,medio creek,LS201,,ground,,4,,3,2011,12,0,LIFT STATION,,,,1994,0,0,9,2,above,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"10102 us hwy 90 w, san antonio, tx",78245,,-98.6901311,29.38400362
12/25/10 0:00,1000,0,1000,12/25/10 15:00,12/25/10 15:30,0.5,grease,applied hth,cleaned main,medio creek,85753,85709,ground,none,4,613A7,12,2010,52,,STRUCTURAL,8,374,vcp,1972,0,0.38,5,1,gravity,sewer main,28-Sep-10,FALSE,STRUCTURAL,,,,,,,,,,"9000 adams hill dr, san antonio, tx",78245,,-98.66323744,29.41037868
12/4/10 0:00,2,0,2,12/4/10 13:00,12/4/10 13:10,0.166666667,rags, applied  hth,cleaned main,medio creek,39438,71916,ground,none,4,612F7,12,2010,49,,DEBRIS,8,316.87,pvc,1983,0,0,1,,gravity,sewer main,,FALSE,DEBRIS,,,,,,,,,,"1814 ellison dr s, san antonio, tx",78245,1767,-98.67737296,29.41348047
12/1/10 0:00,1,1,1,12/1/10 21:15,12/1/10 22:30,1.25,debris, applied  hth,cleaned main,medio creek,412892,100060,street,none,,6.46E+04,12,2010,49,,DEBRIS,8,240.43,pvc,2008,0,0,2,,gravity,sewer main,10-Dec-09,FALSE,DEBRIS,,,,,,,,,,"4206 waldon pond, san antonio, tx",78245,9597,-98.6828825,29.38980168
11/20/10 0:00,40,,40,11/20/10 10:00,11/20/10 10:30,0.5,lift station power out,restored power l/s #201 hth,restored power,medio creek,LS201,,ground,none,4,646D3,11,2010,47,0,LIFT STATION,,,,1994,0,0,9,1,above,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"10102 us hwy 90 w, san antonio, tx",78245,,-98.6901311,29.38400362
5/9/10 0:00,500,0,500,5/9/10 18:30,5/9/10 19:00,0.5,grease,applied hth,cleaned main,medio creek,85084,84821,drainage culvert,,4,6.12E+06,5,2010,20,,GREASE,8,258,pvc,1983,0,0,1,,gravity,sewer main,,FALSE,GREASE,,,,,,,,,,"700 ellison dr s, san antonio, tx",78245,1010,-98.68494308,29.43204945
4/19/10 0:00,500,,500,4/19/10 14:15,4/19/10 14:30,0.25,lift station pump out,repaired pump to l/ s 201,repaired pump to lift station,medio creek,LS201,,ground,,,,4,2010,17,0,LIFT STATION,,,,1994,0,1.66,9,,above,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"10102 old us hwy 90 w, san antonio, tx",78245,,-98.6901311,29.38400362
1/20/10 0:00,200,,200,1/20/10 21:00,1/20/10 21:30,0.5,lift station pump out,replaced pump motor ls 187,replaced motor,medio creek,LS187,,ground,,4,646F2,1,2010,4,0,LIFT STATION ,,,,1986,0,0,5,2,above,sewer lift station,,FALSE,LIFT STATION ,,,,,,,,,,"9520 kriewald rd, san antonio, tx",78245,9504,-98.67048785,29.39038992
12/25/09 0:00,200,200,200,12/25/09 16:30,12/25/09 18:00,1.5,rags,applied hth,cleaned main,medio creek,94171,98211,stormdrain,,6,613A5,12,2009,52,,DEBRIS,8,168,pvc,1986,,,1,,gravity,sewer main,,FALSE,DEBRIS,,,,,,,,,,"534 hunt ln, san antonio, tx",78245,1220,-98.66894053,29.42766044
12/6/09 0:00,250,0,250,12/6/09 22:49,12/6/09 23:59,1.17,break in main,repaired main - hth,repaired main,medio creek,53901,53900,street,,4,6.12E+07,12,2009,50,,STRUCTURAL,8,47.1,vcp,1973,,,1,,gravity,sewer main,,FALSE,STRUCTURAL,,,,,,,,,,"1114 ellison dr s, san antonio, tx",78245,1418,-98.67923367,29.42576253
7/7/09 0:00,500,,500,7/7/09 19:30,7/7/09 20:30,1,lift station power out,applied hth-restored power to ls187,restored power,medio creek,LS187,,ground,,4,646F2,7,2009,28,0,LIFT STATION,,,,1986,,,5,1,above,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"9520 kriewald rd, san antonio, tx",78245,9504,-98.67048785,29.39038992
7/2/09 0:00,50,0,50,7/2/09 20:45,7/2/09 21:00,0.25,rags,applied hth,cleaned main,medio creek,85753,85709,ground,,4,613A7,7,2009,27,,STRUCTURAL,8,374,vcp,1972,,,5,,gravity,sewer main,,FALSE,STRUCTURAL,,,,,,,,,,"9000 adams hill dr, san antonio, tx",78245,,-98.66323744,29.41037868
6/24/09 0:00,150,,150,6/24/09 6:45,6/24/09 7:15,0.5,lift station power out,restored power & applied hth,restored power,medio creek,LS204,,ground,,0,645D4,6,2009,26,,LIFT STATION,,,,1996,,,1,,submersed,sewer lift station,,FALSE,LIFT STATION,,,,,,,,,,"5100 john d ryan, san antonio, tx",78245,3500,-98.73626014,29.38183545
6/16/09 0:00,13000,0,13000,6/16/09 9:00,6/16/09 10:30,1.5,debris/rock,built a berm to contain spill.,cleaned main,medio creek,39648,39647,drainage culvert,,6,613B6,6,2009,25,,DEBRIS,8,200.22,pvc,1984,,,1,,gravity,sewer main,9-Jun-09,FALSE,DEBRIS,,,,,,,,,,"9055 marbach rd, san antonio, tx",78245,1809,-98.66250314,29.41787452
2/3/09 0:00,3000,,3000,2/3/09 18:00,2/3/09 22:30,4.5,debris/rock,cleaned main,,medio creek,100504,100505,drainage culvert,,0,,2,2009,6,,DEBRIS,12,267.56,pvc,2000,,,1,,gravity,sewer main,,FALSE,DEBRIS,,,,,,,,,,"600 mourning dove, san antonio, tx",78245,4446,-98.71681624,29.42184423
12/26/13 0:00,15390,0,15390,12/26/13 10:53,12/26/13 12:30,1.616666667,vandalism,"spill containedreturned to systemarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,medio creek,100518,100517,drainage culvert,none,,226B1,12,2013,52,0,VANDALISM,8,247.9,pvc,2000,0,0,1,,gravity,sewer main,,FALSE,VANDALISM,"Increase FCS, ",,,0,0,,,0,0,"1605 dove canyon, san antonio, tx",78245,4206,-98.718506,29.419498
12/2/18 0:00,131,0,131,12/2/18 11:19,12/2/18 13:30,2.183333333,grease,area cleaned and disinfected,cleaned main,ccma (subscriber),95347,83495,drainage culvert,none,10,1.53E+08,12,2018,49,0,GREASE,8,103.9,vcp,1976,,,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"6254 stahl rd, san antonio, tx",78247,1013,-98.36376928,29.59407387
1/3/14 0:00,100,0,100,1/3/14 10:44,1/3/14 11:45,1.016666667,debris,area cleaned and disinfected,cleaned main,ccma (subscriber),95379,83697,stormdrain,none,10,1.53E+09,1,2014,1,0,STRUCTURAL,8,399.25,vcp,1976,0,0,3,,gravity,sewer main,4-Dec-13,FALSE,STRUCTURAL,"Point Repair, ",,,0,0,,,0,0,"16127 nacogdoches rd, san antonio, tx",78247,1002,-98.35933981,29.5875316
12/2/13 0:00,400,0,400,12/2/13 15:30,12/2/13 17:00,1.5,grease,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,ccma (subscriber),95378,95379,stormdrain,none,10,1.53E+09,12,2013,49,0,STRUCTURAL,8,380.75,vcp,1976,0,0,1,,gravity,sewer main,13-Feb-13,FALSE,STRUCTURAL,"Design Request, ",,,0,0,,,0,0,"16239 nacogdoches rd, san antonio, tx",78247,1004,-98.35813813,29.58838239
3/10/19 0:00,2100,2100,2100,3/10/19 13:16,3/10/19 14:40,1.4,grease,"spill containedreturned to systemarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,66918,66917,street,none,,172A2,3,2019,11,0,,8,16.55,pvc,1997,,,1,1,gravity,sewer main,,FALSE,,,,,0,0,,,0,0,"3200 thousand oaks dr, san antonio, tx",78247,3317,-98.43721962,29.57329722
2/18/19 0:00,1330,0,1330,2/18/19 12:55,2/18/19 15:08,2.216666667,grease,,cleaned lateral,salado creek,334582,,drainage culvert - over the edwards aquifer transition zone,none,10,172A1,2,2019,8,0,GREASE,6,0,pvc,,,,1,1,lateral,sewer service line,,FALSE,GREASE,,,,0,0,,,0,0,"3023 thousand oaks dr, san antonio, tx",78247,3314,-98.43929308,29.5749657
9/29/18 0:00,22523,0,22523,9/29/18 12:36,9/29/18 17:30,4.9,debris,,cleaned main,salado creek,93324,81995,creek bed - spilled into mudd creek,mudd creek,10,172B1,9,2018,39,0,DEBRIS,8,256.53,pvc,1981,0.04,0,1,1,gravity,sewer main,,FALSE,DEBRIS,"Increase FCS, ",,,0,0,,,0,0,"3259 morning crk, san antonio, tx",78247,3325,-98.43414409,29.57350313
9/9/18 0:00,530100,,530100,9/9/18 14:45,9/10/18 8:18,17.55,i/i,,diluted by heavy rain water,salado creek,930658,930656,creek bed - spilled into salado creek,salado creek,9,1.71E+07,9,2018,37,0,RAIN EVENT,36,217.31,frp,2015,2.25,1.34,1,1,outfall,sewer main,,TRUE,RAIN EVENT,"I/I Inv, ",9/10/18 16:00,9/10/18 22:00,6,0,,,0,0,"11400 starcrest dr, san antonio, tx",78247,,-98.45483039,29.54656304
1/17/18 0:00,45,0,45,1/17/18 17:15,1/17/18 18:00,0.75,debris,"area cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,51766,51601,stormdrain,none,9,171D5,1,2018,3,0,DEBRIS,8,297.74,pvc,1998,0,0.09,1,1,gravity,sewer main,,FALSE,DEBRIS,,,,0,0,,,0,0,"1900 blue crest ln, san antonio, tx",78247,4315,-98.46464973,29.55336693
10/14/17 0:00,259,0,259,10/14/17 16:51,10/14/17 21:10,4.316666667,grease,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,100406,100401,drainage culvert - over the edwards aquifer transition zone,none,10,153A6,10,2017,41,0,GREASE,8,80,pvc,2004,0,0,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"17338 wayland run, san antonio, tx",78247,5821,-98.3900729,29.59930553
9/20/17 0:00,425,0,425,9/20/17 19:10,9/20/17 20:35,1.416666667,debris,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,82700,61534,drainage culvert - over the edwards aquifer transition zone,none,10,152F6,9,2017,38,0,GREASE,8,174.79,pvc,2002,0,0,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"5050 bending trails, san antonio, tx",78247,5677,-98.40132527,29.59914716
2/8/17 0:00,59,0,59,2/8/17 8:01,2/8/17 9:00,0.983333333,grease,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,93397,93396,ground,none,9,171F2,2,2017,6,0,STRUCTURAL,8,188.27,pvc,1977,0,0,1,1,gravity,sewer main,,FALSE,STRUCTURAL,"Point Repair, ",,,0,0,,,0,0,"2606 circle tree, san antonio, tx",78247,3816,-98.44897085,29.56713658
7/2/16 0:00,641,,641,7/2/16 13:19,7/3/16,10.68333333,structural,,repaired lateral,salado creek,217156,,alley,,9,171D4,7,2016,27,0,STRUCTURAL,6,0,pvc,,0,0,1,1,lateral,sewer service line,,FALSE,STRUCTURAL,"Point Repair, ",,,0,0,,,0,0,"12235 apricot dr, san antonio, tx",78247,4237,-98.45969092,29.55498964
5/3/16 0:00,26000,0,26000,5/3/16 20:42,5/3/16 22:45,2.05,debris,spill contained,cleaned main,salado creek,52739,52511,ground,none,,1.71E+06,5,2016,19,,GREASE,12,388.5,pvc,1986,0,0.13,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"13300 jones maltsberger rd, san antonio, tx",78247,,-98.45848172,29.56192771
2/2/16 0:00,35,0,35,2/2/16 9:06,2/2/16 10:33,1.45,debris,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,75953,75950,street - over the edwards aquifer transition zone,none,10,153A6,2,2016,6,0,CONTRACTOR,8,180,pvc,2004,0,0,1,1,gravity,sewer main,,FALSE,CONTRACTOR,,,,0,0,,,0,0,"16800 grandin pass, san antonio, tx",78247,,-98.39027004,29.59569808
12/4/15 0:00,840,0,840,12/4/15 16:35,12/4/15 18:15,1.666666667,grease,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,81671,82157,stormdrain,none,9,172A2,12,2015,49,0,GREASE,8,254.43,vcp,1976,0,0,1,1,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"14022 floral rdg, san antonio, tx",78247,3703,-98.43983671,29.56908298
6/17/15 0:00,4950,0,4950,6/17/15 22:30,6/18/15 1:15,2.75,i/i,,diluted by heavy rain water,salado creek,900396,930658,ground,none,9,1.71E+07,6,2015,25,0,RAIN EVENT,36,61,rcp,1975,2.74,,1,1,outfall,sewer main,,FALSE,RAIN EVENT,Other,,,0,0,,,0,0,"11400 starcrest dr, san antonio, tx",78247,,-98.45483039,29.54656304
5/25/15 0:00,525,,525,5/25/15 13:20,5/25/15 13:55,0.583333333,i/i,,diluted by heavy rain water,salado creek,52471,930659,creek bedspilled into mud creek,mudd creek,9,1.71E+07,5,2015,22,0,RAIN EVENT,36,59,rcp,1983,0.01,2.97,5,5,outfall,sewer main,,FALSE,RAIN EVENT,Other,,,0,0,,,0,0,"11401 starcrest dr, san antonio, tx",78247,,-98.4547526,29.54597317
5/17/15 0:00,286800,,286800,5/17/15 10:17,5/18/15 5:44,19.45,i/i,,diluted by heavy rain water,salado creek,52471,930659,creek bed spilled into mud creek,mudd creek,9,1.71E+07,5,2015,21,0,RAIN EVENT,36,59,rcp,1983,1.37,,4,4,outfall,sewer main,,TRUE,RAIN EVENT,Other,,,0,0,,,0,0,"11401 starcrest dr, san antonio, tx",78247,,-98.4547526,29.54597317
4/24/15 0:00,107730,,74530,4/24/15 7:17,4/24/15 16:00,8.716666667,i/i,,diluted by heavy rain water,salado creek,930652,930651,creek bed - spilled into mud creek,mudd creek,9,1.71E+07,4,2015,17,0,RAIN EVENT,36,20,rcp,1973,2.38,,1,1,outfall,sewer main,,TRUE,RAIN EVENT,Other,4/25/15 15:24,4/25/15 18:10,2.77,33200,,,0,0,"11400 starcrest dr, san antonio, tx",78247,,-98.45483039,29.54656304
3/31/15 0:00,1590,,1590,3/31/15 13:52,3/31/15 14:45,0.883333333,lift station,,cleaned area,salado creek,LS111,,drainage culvert,none,9,172B5,3,2015,14,0,LIFT STATION,,,,1981,,0,2,1,above,sewer liftstation,,FALSE,LIFT STATION,Other,,,0,0,,,0,0,"12133 wetmore rd, san antonio, tx",78247,3641,-98.43022572,29.55133759
3/21/15 0:00,6300,0,6300,3/21/15 9:56,3/21/15 12:30,2.566666667,grease,"area cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,82131,82132,drainage culvert,none,9,171F2,3,2015,12,0,STRUCTURAL,8,270,vcp,1973,0.78,,1,1,gravity,sewer main,21-Jun-14,FALSE,STRUCTURAL,"Point Repair, ",,,0,0,,,0,0,"14203 modesta place, san antonio, tx",78247,3836,-98.44655544,29.57105723
11/27/14 0:00,300,0,300,11/27/14 12:29,11/27/14 15:30,3.016666667,other,"spill containedarea cleaned and disinfectedflushed area with h2o, ",cleaned main,salado creek,52471,930659,creek bed - dry mudd creek,mudd creek,9,1.71E+07,11,2014,48,0,RAIN EVENT,36,59,rcp,1983,0,0,3,3,outfall,sewer main,18-Jun-14,FALSE,RAIN EVENT,Other,,,0,0,,,0,0,"11400 starcrest dr, san antonio, tx",78247,,-98.45483039,29.54656304
11/5/14 0:00,59700,,48000,11/4/14 21:53,11/5/14 1:53,,i/i,,diluted by heavy rain water,salado creek,52471,930660,creek bed - salado creek,salado creek,9,1.71E+07,11,2014,45,0,RAIN EVENT,36,40,rcp,1983,2.3,2.32,3,2,outfall,sewer main,18-Jun-14,FALSE,RAIN EVENT,"Bolt down, ",,,1.53,9200,,,0.83,2500,"11400 starcrest dr, san antonio, tx",78247,,-98.45483039,29.54656304
6/25/14 0:00,200,,200,6/25/14 12:00,6/25/14 13:00,1,i/i,,diluted by rain water,salado creek,52471,52679,creek bed-mudd crk,mudd creek,9,1.71E+07,6,2014,26,0,RAIN EVENT,36,173.48,rcp,1983,2.98,0.25,3,,outfall,sewer main,18-Jun-14,FALSE,RAIN EVENT,Other,,,0,0,,,0,0,"11400 starcrest dr, san antonio, tx",78247,,-98.45483039,29.54656304
2/23/14 0:00,500,0,500,2/23/14 9:15,2/23/14 11:50,2.583333333,grease,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,95294,95293,stormdrain,none,10,153C6,2,2014,9,0,GREASE,8,351.88,pvc,1980,0,0,2,,gravity,sewer main,16-Apr-13,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"5942 misty glen, san antonio, tx",78247,4701,-98.37266437,29.59555945
10/31/13 0:00,25,20,25,10/31/13 17:15,10/31/13 19:30,2.25,grease,"spill containedreturned to systemarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,82147,82148,ground,none,10,152F6,10,2013,44,2,GREASE,8,287.67,pvc,2002,0.12,0.72,1,,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,0,0,,,0,0,"5022 bending elms, san antonio, tx",78247,5675,-98.4013785,29.59886533
10/29/13 0:00,150,0,150,10/29/13 13:29,10/29/13 16:21,2.866666667,debris,"spill containedarea cleaned and disinfectedflushed area with h2o, unstopped main, ",cleaned main,salado creek,52218,52217,drainage culvert,none,10,172B2,10,2013,44,2,GREASE,8,311.36,cas,1983,0,0,2,,siphon,sewer main,27-Apr-11,FALSE,GREASE,"Increase FCS, ",,,,,,,,,"3250 thousand oaks, san antonio, tx",78247,3561,-98.43410925,29.57090527
9/19/13 0:00,500,450,500,9/19/13 8:17,9/19/13 9:00,0.716666667,grease,area cleaned and disinfected,cleaned main,salado creek,81157,81359,street,none,9,171F1,9,2013,38,0,DEBRIS,,,,,0,0.53,1,,gravity,sewer main,25-Jun-09,FALSE,DEBRIS,"Increase FCS, ",,,,,,,,,"14618 jones maltsberger rd, san antonio, tx",78247,3750,-98.44559054,29.57452799
7/10/13 0:00,300,300,300,7/10/13 14:13,7/10/13 15:15,1.033333333,grease,area cleaned and disinfected,cleaned main,salado creek,81502,81501,drainage culvert,none,10,517F7,7,2013,28,0,GREASE,8,152.11,pvc,1985,0,0.01,1,,gravity,sewer main,29-Aug-12,FALSE,GREASE,"Increase FCS, ",,,,,,,,,"14900 country morning, san antonio, tx",78247,,-98.43781395,29.575467
1/1/13 0:00,4500,3000,4500,1/1/13 18:11,1/1/13 19:30,1.316666667,grease,area cleaned and disinfected,cleaned main,salado creek,93422,93418,street,none,9,551F1,1,2013,1,0,GREASE,8,193.64,pvc,1983,0.15,0.26,1,,gravity,sewer main,,FALSE,GREASE,"Increase FCS, ",,,,,,,,,"12202 stoney pond, san antonio, tx",78247,4926,-98.43890221,29.56378524
11/6/12 0:00,150,50,150,11/6/12 8:53,11/6/12 10:07,1.233333333,grease,area cleaned and disinfected,cleaned main,salado creek,82825,82340,drainage culvert,none,10,519B5,11,2012,45,0,STRUCTURAL,8,400,pvc,1980,0,0.02,3,1,gravity,sewer main,16-Aug-11,FALSE,STRUCTURAL,,,,,,,,,,"5802 lost crk, san antonio, tx",78247,1322,-98.37767782,29.59040299
11/4/12 0:00,1000,700,1000,11/4/12 23:24,11/4/12 23:54,0.5,grease,area cleaned and disinfected,cleaned main,salado creek,82825,82340,drainage culvert,none,10,519B5,11,2012,45,0,GREASE,8,400,pvc,1980,0.02,0,3,,gravity,sewer main,16-Aug-11,FALSE,GREASE,,,,,,,,,,"5802 lost crk, san antonio, tx",78247,1322,-98.37767782,29.59040299
6/10/12 0:00,400,0,400,6/10/12 17:39,6/10/12 20:00,2.35,grease, applied  hth,cleaned main,salado creek,99615,99614,drainage culvert,none,9,517F7,6,2012,24,0,GREASE,8,144,pvc,2005,0,0,1,,gravity,sewer main,25-Nov-09,FALSE,GREASE,,,,,,,,,,"3018 thousand oaks, san antonio, tx",78247,3503,-98.43959885,29.57513756
4/25/12 0:00,200,150,200,4/25/12 16:08,4/25/12 17:30,1.366666667,debris, applied  hth,cleaned main,salado creek,81044,80864,street,none,9,551C2,4,2012,17,0,DEBRIS,8,204.8,vcp,1978,0,0,1,,gravity,sewer main,,FALSE,DEBRIS,,,,,,,,,,"12207 melon, san antonio, tx",78247,4322,-98.45840317,29.55271422
4/18/12 0:00,100,0,100,4/18/12 13:35,4/18/12 14:42,1.116666667,grease, applied  hth,cleaned main,salado creek,62270,82882,stormdrain,none,10,518F7,4,2012,16,0,STRUCTURAL,8,257,pvc,1982,0,0,5,,gravity,sewer main,1-Feb-12,FALSE,STRUCTURAL,,,,,,,,,,"14331 o'connor rd, san antonio, tx",78247,1815,-98.38864779,29.57444409
3/27/12 0:00,500,0,500,3/26/12 22:55,3/27/12 1:15,2.333333333,debris, applied  hth,cleaned main,salado creek,66969,66970,drainage culvert,none,9,551D3,3,2012,13,0,DEBRIS,8,274.26,vcp,1973,0.01,0.01,1,,gravity,sewer main,,FALSE,DEBRIS,,,,,,,,,,"2216 grape blossom, san antonio, tx",78247,4312,-98.45722114,29.55070924
3/19/12 0:00,150,1500,150,3/19/12 9:37,3/19/12 12:30,2.883333333,grease, applied  hth,cleaned main,salado creek,95317,83593,drainage culvert,none,10,519A4,3,2012,12,0,GREASE,8,145.72,pvc,1983,0.14,0.04,1,,gravity,sewer main,,FALSE,GREASE,,,,,,,,,,"17310 judson rd, san antonio, tx",78247,4627,-98.38323347,29.59585006
11/27/11 0:00,200,180,200,11/27/11 17:09,11/27/11 17:30,0.35,rags, applied  hth,cleaned main,salado creek,93361,93332,drainage culvert,none,10,518A6,11,2011,49,1,STRUCTURAL,8,285,vcp,1978,0,1.08,1,,gravity,sewer main,9-Nov-10,FALSE,STRUCTURAL,,,,,,,,,,"15502 elm park dr, san antonio, tx",78247,2905,-98.43171803,29.58214908
9/15/11 0:00,14500,0,14500,9/15/11 10:00,9/15/11 11:00,1,debris, applied  hth,cleaned main,salado creek,50459,50184,creek bed,none,10,519A5,9,2011,38,,DEBRIS,10,253.31,vcp,1979,0,0,1,,gravity,sewer main,,FALSE,DEBRIS,,,,,,,,,,"16643 salt grass, san antonio, tx",78247,1517,-98.38427762,29.59040192
8/21/11 0:00,70,0,70,8/21/11 12:00,8/21/11 13:00,1,rags, applied  hth,cleaned main,salado creek,82917,82951,drainage culvert,none,10,519C5,8,2011,35,,DEBRIS,8,150,pvc,1985,0,0,1,,gravity,sewer main,,FALSE,DEBRIS,,,,,,,,,,"16110 rocky crk, san antonio, tx",78247,1155,-98.36992882,29.58685724
8/1/11 0:00,50,0,50,8/1/11 20:30,8/1/11 21:00,0.5,debris, applied  hth,cleaned main,salado creek,52442,52508,street,drainage creek,9,551C2,8,2011,32,,DEBRIS,8,352.98,pvc,1989,0,0.02,1,,gravity,sewer main,,FALSE,DEBRIS,,,,,,,,,,"12602 jones maltsberger rd, san antonio, tx",78247,4211,-98.46343209,29.55711699
4/27/11 0:00,25,25,25,4/27/11 12:40,4/27/11 14:00,1.333333333,grease, applied  hth,cleaned main,salado creek,52218,52217,ground,none,10,517F8,4,2011,18,,GREASE,8,311.36,cas,1983,0,0.01,2,,siphon,sewer main,19-Mar-11,FALSE,GREASE,,,,,,,,,,"3250 thousand oaks, san antonio, tx",78247,3561,-98.43410925,29.57090527
3/10/11 0:00,200,0,200,3/10/11 20:00,3/10/11 20:30,0.5,grease, applied  hth,cleaned main,salado creek,81782,82310,street,none,9,552A2,3,2011,11,,GREASE,8,299.64,pvc,1982,0,0,1,,gravity,sewer main,,FALSE,GREASE,,,,,,,,,,"3610 ridge country, san antonio, tx",78247,3410,-98.43133187,29.55501532
12/28/10 0:00,5000,0,5000,12/28/10 13:30,12/28/10 15:30,2,grease, applied  hth,cleaned main,salado creek,50863,50854,ground,none,10,518C7,12,2010,53,,GREASE,8,400,vcp,1977,0.25,0,2,1,gravity,sewer main,23-Dec-10,FALSE,GREASE,,,,,,,,,,"4310 jung rd, san antonio, tx",78247,2230,-98.40778027,29.57611995
12/23/10 0:00,400,0,400,12/23/10 13:23,12/23/10 17:00,3.616666667,rags, applied  hth,cleaned main,salado creek,50863,50854,drainage culvert,none,10,518C7,12,2010,52,,DEBRIS,8,400,vcp,1977,0,0.01,2,,gravity,sewer main,,FALSE,DEBRIS,,,,,,,,,,"4022 briarcrest dr, san antonio, tx",78247,2730,-98.41145513,29.57435689
12/2/10 0:00,100,0,100,12/2/10 20:00,12/2/10 20:45,0.75,grease, applied  hth,cleaned main,salado creek,52257,52218,stormdrain,none,10,517F8,12,2010,49,,STRUCTURAL,8,43.13,pvc,1983,0,0,1,,gravity,sewer main,,FALSE,STRUCTURAL,,,,,,,,,,"3311 thousand oaks, san antonio, tx",78247,3320,-98.43446585,29.57123885
