report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2017-10-16,94,0.0,10/16/2017 3:23:00 PM,10/16/2017 4:10:00 PM,0.783333333,grease,cleaned main,leon creek,70033,70034,street,none,6,10,2017,42,0,12.0,49.6,cas,1970,0.0,0.0,3,1,siphon,sewer main,,0.53,2017-10-16,False,6,grease,"Increase FCS, ",7003 Ashdale Rd,False
2017-10-14,259,0.0,10/14/2017 4:51:00 PM,10/14/2017 9:10:00 PM,4.316666667,grease,cleaned main,salado creek,100406,100401,drainage culvert - over the edwards aquifer transition zone,none,10,10,2017,41,0,8.0,80.0,pvc,2004,0.0,0.0,1,1,gravity,sewer main,,2.65,2017-10-14,False,120,grease,"Increase FCS, ",17338 Wayland Run,False
2017-10-11,640,0.0,10/11/2017 5:37:00 PM,10/11/2017 7:45:00 PM,2.133333333,grease,cleaned main,leon creek,39892,53988,stormdrain,none,6,10,2017,41,0,8.0,27.76,pvc,1986,0.0,0.0,1,1,gravity,sewer main,,1.13,2017-10-11,False,120,grease,"Increase FCS, ",8985 Grissom Rd,False
2017-10-09,10750,0.0,10/9/2017 2:05:00 PM,10/9/2017 5:40:00 PM,3.583333333,structural,repaired main,medio creek,98074,93765,ground,none,4,10,2017,41,0,12.0,11689.35,pvc,2005,0.0,0.0,2,1,force,sewer main,,0.92,2017-10-09,False,0,structural,"Point Repair, ",7100 Covel,False
2017-10-03,10,10.0,10/3/2017 8:46:00 AM,10/3/2017 9:20:00 AM,0.566666667,grease,cleaned main,dos rios,924521,12955,street,none,4,10,2017,40,0,36.0,521.0,rl,2013,0.18,0.0,2,1,outfall,sewer main,,0.48,2017-10-03,False,0,structural,Other,230 Escalon Ave,False
2017-10-03,102,0.0,10/3/2017 8:59:00 AM,10/3/2017 10:05:00 AM,1.1,contractor,repaired main,leon creek,1017397,959950,ground - over the edwards aquifer contributing zone,none,0,10,2017,40,0,0.0,0.0,na,9999,0.18,0.0,1,1,force,sewer main,,0.85,2017-10-03,False,0,structural,"Point Repair, ",29010 Fairs Gate,False
2017-10-02,100,0.0,10/2/2017 8:50:00 AM,10/2/2017 9:05:00 AM,0.25,contractor,repaired force main,dos rios,LS300,65222,ground,none,4,10,2017,40,0,6.0,29.36,ac,1965,0.0,0.44,2,2,force,sewer main,,0.00,2017-10-02,False,0,lift station,Other,809 Davy Crockett Rd,False
2017-10-01,72,0.0,10/1/2017 8:58:00 AM,10/1/2017 10:10:00 AM,1.2,other - obstruction in main,repaired main,leon creek,949208,949216,stormdrain,none,0,10,2017,40,0,8.0,73.91,pvc,2014,0.0,0.54,1,1,gravity,sewer main,,1.03,2017-10-01,False,120,contractor,"Point Repair, ",5419 Tulip Rose,False
2017-09-28,200,0.0,9/28/2017 7:28:00 PM,9/28/2017 7:45:00 PM,0.283333333,contractor,contractor removed plug from manhole #8023,dos rios,8023,8022,street,none,7,9,2017,39,0,21.0,400.0,cp,1955,0.1,2.11,1,1,gravity,sewer main,,0.28,2017-09-28,False,24,contractor,Other,500 Sutton Dr,False
2017-09-28,27500,0.0,9/28/2017 9:45:00 PM,9/29/2017 2:20:00 AM,4.583333333,other,monitored area,leon creek,903060,903059,creek bed - spilled into leon creek,leon creek,6,9,2017,39,0,66.0,27.15,frp,2014,0.1,2.11,5,5,outfall,sewer main,,0.00,2017-09-28,False,120,other,"Capacity Project, ",6606 Swiss Oaks,False
2017-09-27,25,0.0,9/27/2017 12:17:00 PM,9/27/2017 1:05:00 PM,0.8,grease,cleaned main,dos rios,15717,3905,alley,none,1,9,2017,39,0,8.0,350.0,pvc,2011,0.61,1.65,1,1,gravity,sewer main,,0.38,2017-09-27,False,12,grease,"Increase FCS, ",1813 San Angelo Blvd,False
2017-09-27,2600,200.0,9/27/2017 1:28:00 PM,9/27/2017 2:20:00 PM,0.8666666670000001,debris,cleaned main,dos rios,24113,10188,ground,none,1,9,2017,39,0,10.0,213.1,pvc,1992,0.61,1.65,1,1,gravity,sewer main,,0.62,2017-09-27,False,120,structural,"Point Repair, ",6700 Mountain Top,False
2017-09-26,74,30.0,9/26/2017 4:16:00 PM,9/26/2017 5:30:00 PM,1.233333333,structural,cleaned main,dos rios,2083,2082,ground,none,1,9,2017,39,0,8.0,355.0,cp,1928,1.27,0.38,1,1,gravity,sewer main,,1.07,2017-09-26,False,120,structural,"Design Request, ",606 Santa Monica St,False
2017-09-25,100,30.0,9/25/2017 10:10:00 AM,9/25/2017 10:45:00 AM,0.583333333,contractor,repaired by-pass line,dos rios,30523,30503,stormdrain,none,1,9,2017,39,0,24.0,573.3,br,1900,0.23,0.15,1,1,outfall,sewer main,,0.58,2017-09-25,False,6,contractor,Other,111 Dallas St,False
2017-09-20,425,0.0,9/20/2017 7:10:00 PM,9/20/2017 8:35:00 PM,1.4166666669999999,debris,cleaned main,salado creek,82700,61534,drainage culvert - over the edwards aquifer transition zone,none,10,9,2017,38,0,8.0,174.79,pvc,2002,0.0,0.0,1,1,gravity,sewer main,,0.67,2017-09-20,False,24,grease,"Increase FCS, ",5050 Bending Trails,False
2017-09-19,150,0.0,9/19/2017 8:25:00 AM,9/19/2017 8:46:00 AM,0.35,structural - broken force main,repaired force main,dos rios,LS300,65222,ground,none,4,9,2017,38,0,6.0,29.36,ac,1965,0.0,0.0,1,1,force,sewer main,,0.00,2017-09-19,False,0,lift station,"Point Repair, ",809 Davy Crockett Dr,False
2017-09-19,900,810.0,9/19/2017 9:20:00 AM,9/19/2017 10:50:00 AM,1.5,grease,cleaned main,medio creek,944513,990904,drainage culvert,none,0,9,2017,38,0,0.0,0.0,na,9999,0.0,0.0,1,1,gravity,sewer main,,0.00,2017-09-19,False,12,grease,"Increase FCS, ",12946 Texas Gold,False
2017-09-18,14,5.0,9/18/2017 7:51:00 AM,9/18/2017 8:45:00 AM,0.9,structural,repaired lateral,dos rios,418687,418658,street,none,2,9,2017,38,0,8.0,193.37,pvc,2008,0.0,0.0,1,1,gravity,sewer main,,0.65,2017-09-18,False,24,structural,"Point Repair, ",219 Robeson,False
2017-09-18,390,0.0,9/18/2017 6:12:00 PM,9/18/2017 7:30:00 PM,1.3,debris,cleaned main,leon creek,53780,37846,street,none,0,9,2017,38,0,8.0,203.13,pvc,2000,0.0,0.0,1,1,gravity,sewer main,,1.10,2017-09-18,False,12,debris,"Increase FCS, ",7902 Dueling Oak,False
2017-09-17,600,0.0,9/17/2017 11:00:00 PM,9/18/2017 1:00:00 AM,2.0,other - spill was caused by a surcharging sewer main,monitored area,leon creek,903060,903059,none,none,6,9,2017,38,0,66.0,27.15,frp,2014,0.0,0.0,4,4,outfall,sewer main,,0.00,2017-09-17,False,120,other,"Capacity Project, ",6606 Swiss Oaks,False
2017-09-15,9000,0.0,9/15/2017 3:15:00 PM,9/15/2017 6:15:00 PM,3.0,debris,cleaned main,dos rios,17272,17274,drainage culvert - over the edwards transition zone,none,1,9,2017,37,0,8.0,225.0,rl,2011,0.0,0.0,4,1,gravity,sewer main,,0.00,2017-09-15,False,12,grease,"Increase FCS, ",3200 Woodcliffe Dr,False
2017-09-15,930,0.0,9/15/2017 7:52:00 AM,9/15/2017 8:30:00 AM,0.6333333329999999,debris,cleaned main,salado creek,51665,51523,drainage culvert,none,10,9,2017,37,0,8.0,75.07,pvc,1980,0.0,0.0,1,1,gravity,sewer main,,0.13,2017-09-15,False,120,grease,"Increase FCS, ",10892 Hillpoint Dr,False
2017-09-13,80,0.0,9/13/2017 9:30:00 AM,9/13/2017 10:50:00 AM,1.33,structural - spilled from broken lateral,repaired lateral,dos rios,84621,na,alley,none,7,9,2017,37,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.00,2017-09-13,False,0,structural,"Point Repair, ",202 Rolling Green Dr,False
2017-09-12,194,0.0,9/12/2017 7:53:00 PM,9/12/2017 9:30:00 PM,1.6166666669999998,grease,cleaned main,leon creek,946212,84146,street,none,6,9,2017,37,0,8.0,173.95,vcp,1970,0.0,0.0,2,1,gravity,sewer main,,0.62,2017-09-12,False,12,structural,"Point Repair, ",7534 Marbach Rd,False
2017-09-05,21752,0.0,9/4/2017 9:45:00 PM,9/5/2017 12:55:00 AM,3.166666667,other - cause to be determined,monitored area,leon creek,903060,903059,creek bed - spilled into leon creek,leon creek,6,9,2017,36,0,66.0,27.15,frp,2014,0.0,0.0,3,3,outfall,sewer main,,0.00,2017-09-04,False,120,other,"Capacity Project, ",6606 Swiss Oaks,False
2017-08-28,1278,0.0,8/28/2017 10:41:00 AM,8/28/2017 10:41:00 AM,0.0,structural,repaired main,salado creek,46368,47895,ground,none,10,8,2017,35,0,42.0,711.25,rcp,1973,0.0,1.94,1,1,outfall,sewer main,,0.00,2017-08-28,False,0,structural,"Point Repair, ",700 Ira Lee Rd,False
2017-08-23,1790,0.0,8/23/2017 10:21:00 AM,8/23/2017 1:20:00 PM,2.983333333,debris,cleaned main,leon creek,68920,68877,drainage culvert - spilled from cleanout,none,4,8,2017,34,0,8.0,358.78,hdpe,1999,0.0,0.0,1,1,gravity,sewer main,,2.15,2017-08-23,False,24,structural,"Point Repair, ",6227 Lark Valley Dr,False
2017-08-22,1175,0.0,8/22/2017 8:43:00 AM,8/22/2017 9:30:00 AM,0.783333333,grease,cleaned main,dos rios,31320,31321,stormdrain,none,3,8,2017,34,0,10.0,300.0,vcp,1970,0.0,0.0,2,1,gravity,sewer main,,0.62,2017-08-22,False,6,grease,"Increase FCS, ",745 Vfw Blvd,False
2017-08-22,5,0.0,8/22/2017 7:55:00 PM,8/22/2017 8:15:00 PM,0.333333333,grease,cleaned main,dos rios,2841,3018,street,none,1,8,2017,34,0,8.0,425.0,vcp,1960,0.0,0.0,1,1,gravity,sewer main,,0.33,2017-08-22,False,12,grease,"Increase FCS, ",727 Avalon St,False
2017-08-19,180,0.0,8/19/2017 11:04:00 AM,8/19/2017 11:40:00 AM,0.6,debris,cleaned main,dos rios,9200,21727,street - over the edwards aquifer transition zone,none,8,8,2017,33,0,8.0,313.7,rl,2005,0.0,0.0,3,2,gravity,sewer main,,0.18,2017-08-19,False,3,contractor,"Increase FCS, ",9800 Wurzbach Rd,False
2017-08-19,500,0.0,8/19/2017 1:20:00 PM,8/19/2017 3:00:00 PM,1.6666666669999999,grease,cleaned main,salado creek,49755,49398,street,none,2,8,2017,33,0,8.0,173.0,rl,2014,0.0,0.0,3,1,gravity,sewer main,,1.33,2017-08-19,False,24,grease,"ED/COM, ",500 Bradshaw,False
2017-08-18,1100,0.0,8/18/2017 12:55:00 PM,8/18/2017 4:00:00 PM,3.083333333,debris,cleaned lateral,dos rios,10205,10201,stormdrain - spilled from lateral,none,8,8,2017,33,0,8.0,183.0,dip,1967,0.0,0.0,2,1,gravity,sewer main,,0.58,2017-08-18,False,12,structural,Other,9510 Wurzbach Rd,False
2017-08-17,180,0.0,8/17/2017 4:40:00 PM,8/17/2017 6:00:00 PM,1.5,grease,cleaned lateral,dos rios,36721,22035,street - spilled from customer`s lateral,none,3,8,2017,33,0,8.0,424.0,cp,1956,0.0,0.0,1,1,gravity,sewer main,,1.33,2017-08-17,False,120,structural,"Point Repair, ",535 Hutchins Place W,False
2017-08-16,50,0.0,8/16/2017 12:09:00 PM,8/16/2017 1:09:00 PM,1.0,structural,repaired lateral,dos rios,5952,418674,alley,none,7,8,2017,33,0,8.0,250.0,hdpe,2009,0.0,0.0,1,1,gravity,sewer main,,0.85,2017-08-16,False,24,structural,"Point Repair, ",631 Shadwell,False
2017-08-13,1900,0.0,8/13/2017 11:55:00 AM,8/13/2017 1:30:00 PM,1.5833333330000001,grease,cleaned main,salado creek,51100,63726,street,none,10,8,2017,33,0,8.0,360.03,pvc,2004,0.0,0.0,1,1,gravity,sewer main,,1.33,2017-08-13,False,120,grease,"Increase FCS, ",12511 Uhr Ln,False
2017-08-13,315,0.0,8/13/2017 1:57:00 AM,8/13/2017 3:00:00 AM,1.05,grease,cleaned main,leon creek,498963,498962,street,none,8,8,2017,33,0,8.0,350.0,hdpe,2011,0.0,0.0,2,2,gravity,sewer main,,0.55,2017-08-13,False,24,grease,"Increase FCS, ",7719 Pasteur Ct,False
2017-08-11,103,0.0,8/11/2017 3:22:00 PM,8/11/2017 5:05:00 PM,1.716666667,grease,cleaned main,dos rios,27576,13099,street,none,3,8,2017,32,0,6.0,8.83,dip,1963,0.0,0.21,2,1,siphon,sewer main,,1.13,2017-08-11,False,120,debris,"Increase FCS, ",4000 Piedmont Ave,False
2017-08-09,1200,0.0,8/9/2017 8:24:00 AM,8/9/2017 9:12:00 AM,0.8,grease,cleaned main,salado creek,59838,46077,stormdrain,none,10,8,2017,32,0,8.0,280.17,cp,1969,0.0,3.52,1,1,gravity,sewer main,,0.60,2017-08-09,False,120,debris,"Increase FCS, ",10419 Perrin Beitel,False
2017-08-07,1070,0.0,8/7/2017 8:45:00 AM,8/7/2017 10:32:00 AM,1.783333333,i/i,diluted by heavy rain water,dos rios,32250,11989,stormdrain - spilled into alazan creek,alazan creek,1,8,2017,32,0,8.0,57.0,pvc,1989,3.31,0.0,3,3,gravity,sewer main,,0.00,2017-08-07,False,6,rain event,"I/I Inv, ",1202 Lombrano St,False
2017-08-07,4150,0.0,8/7/2017 10:00:00 AM,8/7/2017 12:46:00 PM,2.77,i/i,diluted by heavy rain water,dos rios,92659,97730,street,none,3,8,2017,32,0,8.0,11.66,dip,1963,3.31,0.0,2,2,siphon,sewer main,,0.00,2017-08-07,False,12,rain event,"I/I Inv, ",211 Hermitage Ct,False
2017-08-07,475,0.0,8/7/2017 9:45:00 AM,8/7/2017 11:20:00 AM,1.5833333330000001,i/i,diluted by heavy rain water,salado creek,62085,62088,drainage culvert,none,0,8,2017,32,0,18.0,145.4,cp,1949,3.31,0.0,6,5,gravity,sewer main,,0.00,2017-08-07,False,0,rain event,"I/I Inv, ",1427 Harry Wurzbach,False
2017-08-07,2040,0.0,8/7/2017 10:04:00 AM,8/7/2017 11:46:00 AM,1.7,i/i,diluted by heavy rain water,dos rios,26187,27616,street,none,3,8,2017,32,0,8.0,21.5,pvc,2005,3.31,0.0,4,1,gravity,sewer main,,0.18,2017-08-07,False,24,rain event,"I/I Inv, ",4200 Piedmont Ave,False
2017-08-07,540,0.0,8/7/2017 9:30:00 AM,8/7/2017 10:30:00 AM,1.0,i/i,diluted by heavy rain water,dos rios,8979,542419,street - spilled from multiple m/h`s,none,7,8,2017,32,0,8.0,88.4,pvc,1995,3.31,0.0,1,1,gravity,sewer main,,0.00,2017-08-07,False,24,rain event,"I/I Inv, ",908 Manor Dr,False
2017-08-07,64075,0.0,8/7/2017 8:25:00 AM,8/7/2017 12:00:00 PM,3.583333333,lift station - due to power failure and i/i, honeywagon pumped and hauled until flow receded and power was restored to the lift station - diluted by heavy rainwater,medio creek,LS188,na,drainage culvert,none,0,8,2017,32,0,0.0,0.0,na,2001,3.31,0.0,9,3,submersed,sewer liftstation,,0.00,2017-08-07,True,0,lift station,Other,818 New Valley Hi Dr,False
2017-08-07,4125,0.0,8/7/2017 9:30:00 AM,8/7/2017 12:15:00 PM,2.75,i/i,honeywagon pumped and hauled until flow receded,leon creek,LS225,na,ground,none,4,8,2017,32,0,0.0,0.0,na,2007,3.31,0.0,7,4,above,sewer liftstation,,0.00,2017-08-07,False,0,lift station,Other,8671 Loop 410 Sw,False
2017-08-07,40110,0.0,8/7/2017 2:00:00 PM,8/7/2017 8:16:00 PM,6.266666667000001,i/i,diluted by heavy rain water,salado creek,47809,48516,creek bed - spilled into salado creek,salado creek,2,8,2017,32,0,48.0,109.01,rcp,1973,3.31,0.0,5,3,outfall,sewer main,,0.00,2017-08-07,False,0,rain event,"Capacity Project, ",1006 Holbrook,False
2017-08-07,3130,0.0,8/7/2017 9:53:00 AM,8/7/2017 4:30:00 PM,6.6166666670000005,i/i,diluted by heavy rain water,salado creek,66662,51549,street,none,10,8,2017,32,0,18.0,86.3,pvc,1980,3.31,0.0,1,1,gravity,sewer main,,0.45,2017-08-07,False,120,grease,"Increase FCS, ",10750 Nacogdoches Rd,False
2017-08-07,905250,0.0,8/7/2017 1:30:00 PM,8/9/2017 8:13:00 AM,42.71666667,i/i,diluted by heavy rain water,leon creek,903061,903060,creek bed - spilled into leon creek,leon creek,6,8,2017,32,0,66.0,133.5,frp,2014,3.31,0.0,1,1,outfall,sewer main,,0.00,2017-08-07,True,120,rain event,"Capacity Project, ",6606 Swiss Oaks,False
2017-08-07,6180,0.0,8/7/2017 12:51:00 PM,8/7/2017 6:00:00 PM,5.15,debris,cleaned main,dos rios,30310,30332,stormdrain - spilled from multiple m/h`s,none,1,8,2017,32,0,8.0,145.0,hdpe,2014,3.31,0.0,1,1,gravity,sewer main,,2.40,2017-08-07,False,12,debris,"Increase FCS, ",1300 Mccullough Ave,False
2017-08-07,421881,0.0,8/7/2017 11:11:00 AM,8/8/2017 8:10:00 AM,20.98333333,i/i,diluted by heavy rain water,leon creek,1187,1074,creek bed - spilled into leon creek,leon creek,0,8,2017,32,0,54.0,17.61,csc,1983,3.31,0.0,7,7,siphon,sewer main,,0.00,2017-08-07,True,0,rain event,"Capacity Project, ",108 Chappie James Way,False
2017-08-07,11250,0.0,8/7/2017 1:30:00 PM,8/7/2017 3:15:00 PM,1.75,i/i, diluted by heavy rain water,dos rios,424896,424898,street,none,7,8,2017,32,0,24.0,331.11,pvc,2006,3.31,0.0,8,1,outfall,sewer main,,0.00,2017-08-07,False,24,rain event,"I/I Inv, ",1703 Donaldson Ave,False
2017-08-06,90,0.0,8/6/2017 3:30:00 PM,8/6/2017 5:00:00 PM,1.5,grease,cleaned main,dos rios,30631,30113,ground - spilled from customer`s cleanout,none,1,8,2017,32,0,12.0,455.0,cp,1920,0.0,0.06,1,1,gravity,sewer main,,0.00,2017-08-06,False,120,structural,"Point Repair, ",2926 St Mary'S St N,False
2017-08-01,20,0.0,8/1/2017 6:16:00 PM,8/1/2017 7:20:00 PM,1.066666667,grease,cleaned main,dos rios,9021,9022,street,none,5,8,2017,31,0,8.0,44.0,dip,1928,0.0,0.01,1,1,siphon,sewer main,,0.73,2017-08-01,False,0,grease,"Increase FCS, ",203 Cavalier Ave,False
2017-07-31,575,0.0,7/31/2017 9:05:00 AM,7/31/2017 11:00:00 AM,1.9166666669999999,grease,cleaned main,medio creek,100518,100517,drainage culvert,none,0,7,2017,31,0,8.0,247.9,pvc,2000,0.01,0.0,2,1,gravity,sewer main,,0.50,2017-07-31,False,12,contractor,"Increase FCS, ",1605 Loop 1604 W S,False
2017-07-30,15,0.0,7/30/2017 3:10:00 PM,7/30/2017 4:02:00 PM,0.8666666670000001,grease,cleaned main,dos rios,408922,408923,street,none,4,7,2017,31,0,10.0,400.0,pvc,2007,0.0,0.0,1,1,gravity,sewer main,,0.58,2017-07-30,False,6,grease,"Increase FCS, ",532 Mayfield Blvd W,False
2017-07-28,1050,0.0,7/28/2017 2:00:00 PM,7/28/2017 3:45:00 PM,1.75,structural,cleaned main,dos rios,3101,3947,ground,none,1,7,2017,30,0,8.0,461.0,pvc,1989,0.0,0.0,1,1,gravity,sewer main,,0.00,2017-07-28,False,24,structural,"Design Request, ",1722 Mariposa W,False
2017-07-27,930,0.0,7/27/2017 8:47:00 AM,7/27/2017 10:20:00 AM,1.55,debris,cleaned main,dos rios,32811,31766,street,none,7,7,2017,30,0,8.0,339.29,cp,1947,0.0,0.0,2,2,gravity,sewer main,,0.80,2017-07-27,False,24,contractor,"Design Request, ",903 Camino Santa Maria,False
2017-07-21,260,0.0,7/21/2017 11:53:00 AM,7/21/2017 12:45:00 PM,0.8666666670000001,contractor,removed plug,leon creek,991164,991165,ground,none,0,7,2017,29,0,8.0,297.25,pvc,2016,0.0,0.0,1,1,gravity,sewer main,,0.00,2017-07-21,False,0,contractor,"Increase FCS, ",8710 Hamer Ranch,False
2017-07-20,4213,0.0,7/20/2017 7:17:00 PM,7/20/2017 9:00:00 PM,1.716666667,grease,cleaned main,salado creek,53534,53535,drainage culvert - over the edwards aquifer transition zone,none,9,7,2017,29,0,8.0,101.0,pvc,1974,0.0,0.0,2,1,gravity,sewer main,,0.22,2017-07-20,False,12,grease,"Increase FCS, ",1603 Patricia Dr,False
2017-07-19,1300,0.0,7/19/2017 9:30:00 AM,7/19/2017 9:30:00 AM,0.0,contractor,repaired pump,salado creek,59375,74514,ground - over the edwards aquifer recharge zone,none,0,7,2017,29,0,0.0,0.0,na,9999,0.0,0.02,1,1,outfall,sewer main,,0.00,2017-07-19,False,24,contractor,"Increase FCS, ",1707 Cactus Blf,False
2017-07-19,21655,0.0,7/19/2017 8:43:00 PM,7/19/2017 9:40:00 PM,0.95,grease,cleaned main,medio creek,85711,71493,creek bed - spilled into medio creek,medio creek,4,7,2017,29,0,8.0,247.45,pvc,1999,0.0,0.02,1,1,gravity,sewer main,,0.28,2017-07-19,False,120,structural,"Point Repair, ",8830 Adams Hill Dr,False
2017-07-16,730,0.0,7/16/2017 11:27:00 AM,7/16/2017 12:40:00 PM,1.216666667,debris,cleaned main,dos rios,31006,31005,street,none,2,7,2017,29,0,6.0,28.01,vcp,1909,0.02,0.11,1,1,gravity,sewer main,,1.05,2017-07-16,False,120,structural,"Design Request, ",1717 Rogers Ave,False
2017-07-09,30,20.0,7/9/2017 8:06:00 PM,7/9/2017 11:59:00 PM,3.883333333,contractor,cleaned main,dos rios,36899,22648,ground,none,4,7,2017,28,0,8.0,424.0,pvc,1987,0.0,0.0,1,1,gravity,sewer main,,0.90,2017-07-09,False,6,contractor,"Point Repair, ",202 Elks Dr,False
2017-07-02,50,0.0,7/2/2017 10:38:00 AM,7/2/2017 12:30:00 PM,1.8666666669999998,debris,cleaned main,dos rios,5042,5044,drainage culvert - over the edwards aquifer transition zone,none,8,7,2017,27,0,8.0,162.0,vcp,1969,0.0,0.0,1,1,gravity,sewer main,,0.37,2017-07-02,False,12,grease,"Increase FCS, ",9217 Powhatan Dr,False
2017-06-22,1340,0.0,6/22/2017 7:26:00 PM,6/22/2017 9:40:00 PM,2.233333333,debris,cleaned main,salado creek,43892,44363,drainage culvert - spilled into rosillo creek,rosillo creek,2,6,2017,25,0,8.0,120.0,pvc,1991,0.0,0.0,1,1,gravity,sewer main,,1.57,2017-06-22,False,24,debris,Other,6075 Ih 10 E,False
2017-06-17,300,0.0,6/17/2017 9:12:00 PM,6/17/2017 11:00:00 PM,1.8,grease,cleaned main,dos rios,22979,25877,ground,none,1,6,2017,24,0,8.0,118.2,rl,9999,0.0,0.0,1,1,gravity,sewer main,,0.80,2017-06-17,False,12,grease,"Increase FCS, ",710 Dolorosa,False
2017-06-15,82,62.0,6/15/2017 5:38:00 PM,6/15/2017 7:00:00 PM,1.3666666669999998,grease,cleaned main,dos rios,39149,13098,alley,none,3,6,2017,24,0,6.0,10.73,dip,1963,0.0,0.0,2,1,siphon,sewer main,,0.58,2017-06-15,False,0,grease,"Point Repair, ",4100 Piedmont Ave,False
2017-06-14,425,50.0,6/14/2017 9:53:00 AM,6/14/2017 11:18:00 AM,1.4166666669999999,grease, cleaned main,salado creek,44422,44216,creek bed - spilled into rosillo creek,rosillo creek,2,6,2017,24,0,8.0,399.0,hdpe,2000,0.0,0.0,2,1,gravity,sewer main,,0.62,2017-06-14,False,1,grease,"Increase FCS, ",5243 Village Crest Dr,False
2017-06-10,3540,2000.0,6/10/2017 11:33:00 AM,6/10/2017 2:30:00 PM,2.95,structural,repaired main,salado creek,60304,48984,ground,none,2,6,2017,23,0,12.0,295.0,vcp,1962,0.0,0.01,1,1,gravity,sewer main,,0.95,2017-06-10,False,12,structural,"Design Request, ",3503 Willowwood Blvd,False
2017-06-06,52,0.0,6/6/2017 12:18:00 PM,6/6/2017 1:10:00 PM,0.8666666670000001,debris,cleaned main,dos rios,8229,21009,drainage culvert,none,7,6,2017,23,0,8.0,384.0,hdpe,2010,0.0,0.26,1,1,gravity,sewer main,,0.68,2017-06-06,False,6,structural,"Point Repair, ",103 Sage Dr,False
2017-06-01,10000,0.0,6/1/2017 2:00:00 PM,6/1/2017 2:00:00 PM,0.0,i/i,monitored area,leon creek,903060,903059,creek bed - spilled into leon creek,leon creek,6,6,2017,22,0,66.0,27.15,frp,2014,0.0,0.97,2,2,outfall,sewer main,,0.00,2017-06-01,False,120,rain event,"I/I Inv, ",6606 Swiss Oaks,False
2017-06-01,41424,0.0,6/1/2017 7:05:00 PM,6/1/2017 8:30:00 PM,1.4166666669999999,grease,cleaned main,leon creek,33479,33340,drainage culvert - spilled into zarzamora creek,zarzamora creek,8,6,2017,22,0,8.0,316.25,pvc,1982,0.0,0.97,1,1,gravity,sewer main,,0.75,2017-06-01,False,120,vandalism,"Point Repair, ",7211 Norman Ln,False
2017-05-31,1000,0.0,5/31/2017 9:15:00 AM,5/31/2017 9:15:00 AM,0.0,i/i,monitored area,leon creek,1187,1074,creek bed - spilled into leon creek,leon creek,0,5,2017,22,0,54.0,17.61,csc,1983,0.21,0.78,6,6,siphon,sewer main,,0.00,2017-05-31,False,0,rain event,"I/I Inv, ",108 Chappie James Way,False
2017-05-30,8200,0.0,5/30/2017 6:48:00 PM,5/30/2017 8:10:00 PM,1.3666666669999998,grease,cleaned main,dos rios,15317,1992,stormdrain,none,1,5,2017,22,0,15.0,476.04,cp,1959,0.76,0.02,1,1,gravity,sewer main,,0.53,2017-05-30,False,12,grease,"Increase FCS, ",1600 Jackson-Keller Rd,False
2017-05-26,66,0.0,5/26/2017 7:44:00 AM,5/26/2017 8:50:00 AM,1.1,grease,cleaned main,salado creek,56197,56196,street,none,3,5,2017,21,0,6.0,154.0,pvc,1989,0.0,0.0,1,1,gravity,sewer main,,0.68,2017-05-26,False,120,contractor,"Point Repair, ",2730 Louis Bauer Dr,False
2017-05-25,1450,0.0,5/25/2017 8:30:00 AM,5/25/2017 1:20:00 PM,4.833333333,structural,repaired main,dos rios,31905,22408,drainage culvert,none,5,5,2017,21,0,8.0,42.0,cp,1948,0.0,0.1,1,1,gravity,sewer main,,0.00,2017-05-25,False,12,structural,"Design Request, ",126 Conception Ct,False
2017-05-24,800,800.0,5/24/2017 5:40:00 PM,5/24/2017 7:00:00 PM,1.333333333,debris,cleaned main,dos rios,488443,488444,drainage culvert,none,0,5,2017,21,0,0.0,0.0,na,9999,0.0,0.48,1,1,gravity,sewer main,,1.08,2017-05-24,False,120,contractor,Other,12503 Ranch Summit,False
2017-05-24,43,0.0,5/24/2017 4:02:00 PM,5/24/2017 4:45:00 PM,0.716666667,other - cleanout cap broken by vehicular traffic,unstopped lateral,dos rios,78359,na,street,none,5,5,2017,21,0,6.0,0.0,pvc,9999,0.0,0.48,1,1,lateral,sewer service line,,0.55,2017-05-24,False,0,vandalism,"Point Repair, ",1027 Morales,False
2017-05-18,2550,2375.0,5/18/2017 6:38:00 PM,5/18/2017 8:20:00 PM,1.7,grease,cleaned main,dos rios,10123,6902,stormdrain,none,8,5,2017,20,0,8.0,312.4,pvc,9999,0.0,0.12,1,1,gravity,sewer main,,0.37,2017-05-18,False,0,structural,"Design Request, ",8730 Wurzbach Rd,False
2017-05-15,84150,66570.0,5/15/2017 11:40:00 AM,5/15/2017 2:00:00 PM,2.333333333,grease,cleaned main,salado creek,45341,47557,creek bed - spilled into rosillo creek,rosillo creek,2,5,2017,20,0,8.0,398.02,vcp,1977,0.0,0.0,1,1,gravity,sewer main,,0.00,2017-05-15,False,24,structural,"Point Repair, ",3800 Espada Falls,False
2017-05-12,20,0.0,5/12/2017 11:45:00 AM,5/12/2017 12:05:00 PM,0.333333333,grease,cleaned main,dos rios,4096,77250,street,none,1,5,2017,19,0,6.0,211.0,cp,1977,0.0,0.07,3,1,gravity,sewer main,,0.25,2017-05-12,False,3,grease,"Point Repair, ",3519 Grant Ave,False
2017-05-11,1760,4755.0,5/11/2017 11:04:00 AM,5/11/2017 2:00:00 PM,2.933333333,grease,cleaned main,leon creek,41676,42155,drainage culvert - over the edwards aquifer transition zone,none,8,5,2017,19,0,8.0,359.01,pvc,1987,0.0,0.07,1,1,gravity,sewer main,,2.43,2017-05-11,False,12,grease,"Increase FCS, ",9603 Bandera Rd,False
2017-05-10,30,0.0,5/10/2017 11:06:00 AM,5/10/2017 1:05:00 PM,1.983333333,grease,cleaned main,leon creek,69738,69415,ground,none,4,5,2017,19,0,8.0,298.0,hdpe,2014,0.01,0.06,1,1,gravity,sewer main,,0.90,2017-05-10,False,12,grease,"RPC, ",5915 Fir Valley Dr,False
2017-05-08,24750,0.0,5/8/2017 2:30:00 PM,5/10/2017 3:00:00 PM,48.5,structural,repaired main,dos rios,31677,46233,drainage culvert,none,2,5,2017,19,0,36.0,868.0,rcp,1950,0.0,0.0,1,1,outfall,sewer main,,0.00,2017-05-08,False,0,structural,"Design Request, ",700 At And T Center Pkwy,False
2017-05-06,735,735.0,5/6/2017 6:03:00 PM,5/6/2017 8:30:00 PM,2.45,debris,cleaned main,leon creek,94432,69358,ground,none,4,5,2017,18,0,8.0,245.33,pvc,2005,0.0,0.0,1,1,gravity,sewer main,,0.95,2017-05-06,False,120,contractor,"Point Repair, ",6310 Cougar Village,False
2017-05-04,134,0.0,5/4/2017 3:53:00 PM,5/4/2017 5:00:00 PM,1.116666667,debris,cleaned main,dos rios,27979,92138,street,none,3,5,2017,18,0,6.0,350.0,vcp,1977,0.0,0.0,1,1,gravity,sewer main,,0.62,2017-05-04,False,12,structural,"Design Request, ",214 Betty Jean,False
2017-05-04,30,0.0,5/4/2017 9:50:00 PM,5/4/2017 10:40:00 PM,0.833333333,grease,cleaned main,dos rios,42938,29416,ground,none,3,5,2017,18,0,8.0,410.0,cp,1953,0.0,0.0,1,1,gravity,sewer main,,0.33,2017-05-04,False,3,structural,"Design Request, ",400 Belford,False
2017-05-01,70,0.0,5/1/2017 12:40:00 PM,5/1/2017 1:50:00 PM,1.166666667,grease,cleaned main,dos rios,499717,499718,ground,none,5,5,2017,18,0,8.0,130.0,hdpe,2011,0.0,0.13,1,1,gravity,sewer main,,0.83,2017-05-01,False,12,grease,"Increase FCS, ",349 Hafer E,False
2017-04-25,50,0.0,4/25/2017 4:08:00 PM,4/25/2017 5:50:00 PM,1.7,grease,cleaned main,dos rios,13853,14818,stormdrain,none,5,4,2017,17,0,8.0,17.0,dip,1928,0.0,0.0,1,1,siphon,sewer main,,1.70,2017-04-25,False,24,grease,"Increase FCS, ",203 Carroll Ave,False
2017-04-24,25,0.0,4/24/2017 2:28:00 PM,4/24/2017 4:10:00 PM,1.7,debris,cleaned main,dos rios,22092,22055,street,none,5,4,2017,17,0,8.0,200.0,pvc,1989,0.0,0.0,1,1,gravity,sewer main,,1.53,2017-04-24,False,24,vandalism,"Point Repair, ",725 Big Foot,False
2017-04-24,4325,0.0,4/24/2017 6:09:00 PM,4/24/2017 9:30:00 PM,3.35,structural,cleaned main,dos rios,27300,27325,drainage culvert,none,3,4,2017,17,0,8.0,336.0,rl,2002,0.0,0.0,1,1,gravity,sewer main,,0.85,2017-04-24,False,120,structural,"Point Repair, ",2922 Mozart Ave,True
2017-04-18,4800,0.0,4/18/2017 10:07:00 AM,4/18/2017 10:55:00 AM,0.8,debris,cleaned main,salado creek,4296,21172,street -  over the edwards aquifer transition zone,none,9,4,2017,16,0,8.0,352.0,hdpe,2006,0.0,1.7,1,1,gravity,sewer main,,0.52,2017-04-18,False,120,debris,"Increase FCS, ",11802 West Ave,False
2017-04-15,1100,0.0,4/15/2017 12:15:00 PM,4/15/2017 12:30:00 PM,0.25,debris,cleaned main,dos rios,3773,3774,stormdrain,none,1,4,2017,15,0,10.0,306.0,hdpe,2012,0.06,0.0,1,1,gravity,sewer main,,0.00,2017-04-15,False,6,debris,"Increase FCS, ",1403 San Francisco St,False
2017-04-11,6000,0.0,4/11/2017 3:50:00 PM,4/11/2017 4:30:00 PM,0.666666667,grease,cleaned main,dos rios,38907,26117,street,none,3,4,2017,15,0,8.0,315.0,rl,1992,0.79,0.04,1,1,gravity,sewer main,,0.50,2017-04-11,False,24,contractor,Other,3300 Hackberry St S,False
2017-04-11,50,0.0,4/11/2017 9:54:00 PM,4/11/2017 11:50:00 PM,1.9333333330000002,grease,cleaned main,dos rios,36819,36820,street,none,5,4,2017,15,0,8.0,33.0,vcp,1961,0.79,0.04,4,2,gravity,sewer main,,1.10,2017-04-11,False,6,grease,"Capacity Project, ",119 Hearne,False
2017-04-11,1880,0.0,4/11/2017 8:52:00 PM,4/12/2017,3.133333333,contractor,repaired main,salado creek,61037,58838,drainage culvert - over the edwards aquifer recharge zone,none,9,4,2017,15,0,8.0,207.0,rl,2014,0.79,0.04,1,1,gravity,sewer main,,0.63,2017-04-11,False,60,contractor,"Point Repair, ",14303 Brook Hollow Blvd,False
2017-04-10,79,0.0,4/10/2017 10:26:00 AM,4/10/2017 11:45:00 AM,1.316666667,contractor,repaired lateral,dos rios,93698,na,ground,none,1,4,2017,15,0,8.0,150.0,vcp,1952,0.04,0.0,1,1,lateral,sewer service line,,0.57,2017-04-10,False,0,contractor,"Point Repair, ",7235 Dewhurst Rd,False
2017-04-05,1,0.0,4/5/2017 8:13:00 PM,4/5/2017 10:30:00 PM,2.2833333330000003,grease,cleaned main,dos rios,4701,17071,ground - over the edwards aquifer transition zone,none,8,4,2017,14,0,8.0,381.3,vcp,1959,0.0,0.23,3,1,gravity,sewer main,,0.12,2017-04-05,False,120,structural,"Design Request, ",2200 Barefield Dr,False
2017-04-01,5600,0.0,4/1/2017 10:14:00 AM,4/1/2017 12:06:00 PM,1.8666666669999998,debris,cleaned main,leon creek,80117,68917,drainage culvert,none,4,4,2017,13,0,8.0,305.65,vcp,1967,0.0,0.87,1,1,gravity,sewer main,,1.55,2017-04-01,False,120,contractor,"Point Repair, ",7003 Walnut Valley Dr,False
2017-03-31,6100,0.0,3/31/2017 9:58:00 AM,3/31/2017 12:00:00 PM,2.0333333330000003,grease,cleaned main,salado creek,67605,53038,stormdrain - over the edwards aquifer transition zone,none,9,3,2017,13,0,8.0,281.0,pvc,1974,0.0,0.87,1,1,gravity,sewer main,,1.03,2017-03-31,False,120,structural,"Point Repair, ",11780 Parliament,False
2017-03-28,60,0.0,3/28/2017 10:51:00 AM,3/28/2017 1:00:00 PM,2.15,grease,cleaned main,salado creek,47900,47899,ground,none,10,3,2017,13,0,8.0,354.12,cp,1965,0.0,0.0,2,1,gravity,sewer main,,1.15,2017-03-28,False,3,grease,"Increase FCS, ",4407 Sun Vista Ln,False
2017-03-27,97,0.0,3/27/2017 10:38:00 AM,3/27/2017 12:15:00 PM,1.6166666669999998,grease,cleaned main,dos rios,27040,27087,stormdrain,none,2,3,2017,13,0,8.0,323.5,pvc,1993,0.0,0.0,1,1,gravity,sewer main,,1.20,2017-03-27,False,120,grease,"Increase FCS, ",1220 Commerce St E,False
2017-03-25,1440,0.0,3/25/2017 11:53:00 AM,3/25/2017 1:05:00 PM,1.2,contractor,repaired main,leon creek,40231,54489,drainage culvert,none,6,3,2017,12,0,12.0,301.9,pvc,1980,0.0,0.0,1,1,gravity,sewer main,,1.10,2017-03-25,False,120,contractor,"Point Repair, ",7409 Sidbury Cir,False
2017-03-23,367268,209402.0,3/23/2017 10:41:00 AM,3/23/2017 1:35:00 PM,2.9,vandalism,cleaned main,leon creek,69187,69188,creek bed - discharge was to the dry indian creek,indian creek,4,3,2017,12,0,10.0,397.0,vcp,1977,0.0,0.0,1,1,gravity,sewer main,,0.65,2017-03-23,True,12,vandalism,"ED/COM, ",5818 Lubbers Way,False
2017-03-21,15,0.0,3/17/2017 3:26:00 PM,3/17/2017 5:06:00 PM,1.6667,structural,repaired main,salado creek,LS191,59375,ground - over the edwards aquifer recharge zone,none,9,3,2017,12,5,12.0,114.56,pvc,1992,0.0,0.0,3,1,submersed,sewer liftstation,,0.00,2017-03-17,False,0,structural,"Point Repair, ",1701 Cactus Blf,False
2017-03-21,3000,0.0,3/20/2017 9:10:00 AM,3/20/2017 10:10:00 AM,1.0,structural,repaired force main,salado creek,LS191,na,ground - over the edwards aquifer recharge zone,none,9,3,2017,12,5,24.0,799.5,pvc,1992,0.0,0.0,4,1,na,sewer liftstation,,0.00,2017-03-20,False,0,lift station,"Point Repair, ",1701 Cactus Blf,False
2017-03-19,185,0.0,3/19/2017 11:08:00 AM,3/19/2017 11:45:00 AM,0.6166666670000001,grease,cleaned main,dos rios,14631,9023,stormdrain,none,5,3,2017,12,0,8.0,10.0,dip,1928,0.0,0.0,1,1,siphon,sewer main,,0.12,2017-03-19,False,6,grease,"Increase FCS, ",202 Jennings Ave,False
2017-03-13,4250,0.0,3/13/2017 9:35:00 AM,3/13/2017 12:25:00 PM,2.833333333,contractor,cleaned main,dos rios,10448,9421,drainage culvert,none,8,3,2017,11,0,8.0,20.0,pvc,1980,0.0,0.15,1,1,gravity,sewer main,,0.77,2017-03-13,False,120,debris,"Increase FCS, ",11660 Huebner Rd,False
2017-03-10,1480,0.0,3/10/2017 9:02:00 AM,3/10/2017 11:30:00 AM,2.4666666669999997,grease,cleaned main,dos rios,538841,538835,ground,none,7,3,2017,10,0,8.0,289.0,pvc,2011,0.08,0.04,1,1,gravity,sewer main,,0.47,2017-03-10,False,24,debris,"Increase FCS, ",110 Quill Dr W,False
2017-03-09,1975,0.0,3/9/2017 9:56:00 AM,3/9/2017 11:15:00 AM,1.316666667,debris,cleaned main,dos rios,547453,4940,stormdrain,none,8,3,2017,10,0,8.0,192.0,rl,2011,0.04,0.0,3,1,gravity,sewer main,,0.90,2017-03-09,False,120,contractor,"Increase FCS, ",9360 Ih 10 W Access Rd,False
2017-03-09,1,0.0,3/9/2017 1:56:00 PM,3/10/2017 8:30:00 AM,18.56666667,contractor,repaired lateral,dos rios,153127,na,ground - over the edwards aquifer transition zone,none,8,3,2017,10,0,8.0,201.2,vcp,1973,0.04,0.0,1,1,lateral,sewer service line,,0.07,2017-03-09,False,0,contractor,"Point Repair, ",11215 Whisper Meadow,False
2017-03-07,4000,2500.0,3/7/2017 8:35:00 PM,3/7/2017 9:15:00 PM,0.666666667,grease,cleaned main,leon creek,402634,402621,drainage culvert - over the edwards aquifer contributing zone,none,0,3,2017,10,0,18.0,365.0,pvc,2007,0.0,1.03,1,1,gravity,sewer main,,0.17,2017-03-07,False,120,debris,"Increase FCS, ",7707 Lost Creek Gap,False
2017-03-04,36798,0.0,3/4/2017 3:45:00 PM,3/4/2017 8:23:00 PM,4.633333333,i/i,monitored area,salado creek,990827,48236,creek bed - spilled into salado creek,salado creek,2,3,2017,9,0,48.0,571.5,rcp,1973,0.93,0.0,6,6,outfall,sewer main,,0.00,2017-03-04,False,0,rain event,"Capacity Project, ",4000 Rittiman Rd,True
2017-02-22,610,0.0,2/22/2017 7:28:00 AM,2/22/2017 9:30:00 AM,2.0333333330000003,structural,cleaned main,salado creek,59965,46377,drainage culvert,none,10,2,2017,8,0,8.0,204.97,cp,1964,0.0,2.14,1,1,gravity,sewer main,,0.78,2017-02-22,False,24,structural,"Design Request, ",3926 Highcliff Dr,False
2017-02-20,110,0.0,2/20/2017 8:00:00 AM,2/20/2017 8:11:00 AM,0.18333333300000001,i/i,diluted by heavy rain water,dos rios,92659,97730,stormdrain,none,3,2,2017,8,0,8.0,11.66,dip,1963,0.63,1.51,1,1,siphon,sewer main,,0.00,2017-02-20,False,12,rain event,"I/I Inv, ",211 Hermitage Ct,False
2017-02-20,4650,0.0,2/20/2017 12:45:00 AM,2/20/2017 8:30:00 AM,7.75,i/i,diluted by heavy rain water,leon creek,34284,47311,stormdrain,none,7,2,2017,8,0,8.0,72.8,cas,1982,0.63,1.51,3,1,gravity,sewer main,,0.00,2017-02-20,False,0,rain event,"Capacity Project, ",111 Yolanda,False
2017-02-20,5690,0.0,2/20/2017 12:01:00 AM,2/20/2017 9:30:00 AM,9.48,i/i,diluted by heavy rain water,dos rios,14942,14332,street,none,7,2,2017,8,0,8.0,122.0,rl,2012,0.63,1.51,5,3,gravity,sewer main,,0.00,2017-02-20,False,12,rain event,"Capacity Project, ",2627 Culebra Rd,False
2017-02-20,4350,0.0,2/20/2017 1:15:00 AM,2/20/2017 8:30:00 AM,7.25,i/i,diluted by heavy rain water,dos rios,8372,14322,street - spilled into woodlawn lake,woodlawn lake,7,2,2017,8,0,18.0,147.5,pvc,1988,0.63,1.51,3,3,gravity,sewer main,,0.00,2017-02-20,False,120,rain event,"Capacity Project, ",2303 Woodlawn Ave W,False
2017-02-20,622500,0.0,2/20/2017 7:45:00 AM,2/21/2017 4:30:00 AM,20.75,i/i,diluted by heavy rainwater,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,2,2017,8,0,42.0,1301.0,rcp,1973,0.63,1.51,3,3,outfall,sewer main,,0.00,2017-02-20,True,0,rain event,"Capacity Project, ",6606 Swiss Oaks,False
2017-02-20,532625,0.0,2/20/2017 9:00:00 AM,2/21/2017 3:00:00 AM,18.0,i/i,monitored area,salado creek,47427,46546,creek bed - spilled into salado creek,salado creek,10,2,2017,8,0,48.0,54.81,rcp,1965,0.63,1.51,1,1,outfall,sewer main,,0.00,2017-02-20,True,24,rain event,"Capacity Project, ",1006 Holbrook,False
2017-02-20,1172500,0.0,2/20/2017 9:15:00 AM,2/21/2017 8:30:00 AM,23.25,i/i,diluted by heavy rain water,leon creek,1210,1467,creek bed - spilled into leon creek,leon creek,0,2,2017,8,0,54.0,1335.0,rcp,1965,0.63,1.51,3,3,outfall,sewer main,,0.00,2017-02-20,True,0,rain event,"Capacity Project, ",100 Chappie James Way,False
2017-02-15,385,0.0,2/15/2017 8:08:00 AM,2/15/2017 9:25:00 AM,1.283333333,debris,cleaned main,salado creek,539841,539832,stormdrain - over the edwards aquifer contributing zone,none,0,2,2017,7,0,8.0,216.27,pvc,2012,0.0,1.47,1,1,gravity,sewer main,,1.08,2017-02-15,False,120,contractor,"Increase FCS, ",2023 Chaffin Way,False
2017-02-15,51,51.0,2/15/2017 10:54:00 AM,2/15/2017 11:45:00 AM,0.85,grease,cleaned main,salado creek,902855,49262,street,none,10,2,2017,7,0,8.0,143.0,hdpe,2012,0.0,1.47,2,1,gravity,sewer main,,0.60,2017-02-15,False,1,structural,"Point Repair, ",9307 Broadway,False
2017-02-14,560,0.0,2/14/2017 8:08:00 AM,2/14/2017 10:00:00 AM,1.8666666669999998,grease,cleaned main,dos rios,5111,5266,alley,none,7,2,2017,7,0,8.0,320.0,ct,1925,1.39,0.08,1,1,gravity,sewer main,,0.87,2017-02-14,False,12,structural,"Point Repair, ",3111 Zarzamora St N,False
2017-02-14,14100,0.0,2/14/2017 5:26:00 PM,2/14/2017 7:00:00 PM,1.5666666669999998,i/i,diluted by heavy rain water,leon creek,412559,412557,creek bed - spilled into huebner creek,huebner creek,0,2,2017,7,0,24.0,37.53,pvc,2007,1.39,0.08,2,1,outfall,sewer main,,0.00,2017-02-14,False,24,rain event,"I/I Inv, ",6500 Bandera Rd,False
2017-02-14,139500,0.0,2/14/2017 9:00:00 AM,2/14/2017 2:00:00 PM,5.0,i/i,monitored area,salado creek,990827,48236,creek bed - spilled into salado creek,salado creek,2,2,2017,7,0,48.0,571.5,rcp,1973,1.39,0.08,5,5,outfall,sewer main,,0.00,2017-02-14,True,0,rain event,"Capacity Project, ",4000 Rittiman Rd,False
2017-02-14,10450,0.0,2/14/2017 10:20:00 AM,2/14/2017 4:15:00 PM,5.916666667,i/i,diluted by heavy rain water,leon creek,1210,1467,creek bed - spilled into leon creek,leon creek,0,2,2017,7,0,54.0,1335.0,rcp,1965,1.39,0.08,2,2,outfall,sewer main,,0.00,2017-02-14,False,0,rain event,"Capacity Project, ",100 Chappie James Way,False
2017-02-13,20,0.0,2/13/2017 11:26:00 AM,2/13/2017 1:30:00 PM,2.066666667,structural,cleaned main,salado creek,46281,47986,ground,none,10,2,2017,7,0,8.0,369.0,vcp,1967,0.08,0.0,1,1,gravity,sewer main,,2.07,2017-02-13,False,24,structural,"Point Repair, ",4414 Clear Spg,False
2017-02-11,6400,0.0,2/11/2017 7:20:00 PM,2/11/2017 10:00:00 PM,2.666666667,grease,cleaned main,salado creek,427351,427352,drainage culvert - spilled into walzem creek,walzem creek,2,2,2017,6,0,8.0,52.6,pvc,2007,0.0,0.0,1,1,gravity,sewer main,,0.67,2017-02-11,False,24,grease,"Increase FCS, ",206 Ashland Dr,False
2017-02-10,6930,0.0,2/10/2017 11:43:00 AM,2/10/2017 2:45:00 PM,3.0333333330000003,debris,cleaned main,medio creek,990906,990904,drainage culvert,none,0,2,2017,6,0,8.0,161.42,pvc,2014,0.0,0.0,1,1,gravity,sewer main,,0.78,2017-02-10,False,24,contractor,"Bolt down, ",13002 Salt Fork,False
2017-02-09,4880,2850.0,2/9/2017 1:32:00 PM,2/9/2017 3:20:00 PM,1.8,grease,cleaned main,medio creek,66303,65671,drainage culvert,none,0,2,2017,6,0,8.0,315.0,pvc,2004,0.0,0.0,1,1,gravity,sewer main,,1.10,2017-02-09,False,120,grease,"Increase FCS, ",1111 Rousseau,False
2017-02-08,59,0.0,2/8/2017 8:01:00 AM,2/8/2017 9:00:00 AM,0.9833333329999999,grease,cleaned main,salado creek,93397,93396,ground,none,9,2,2017,6,0,8.0,188.27,pvc,1977,0.0,0.0,1,1,gravity,sewer main,,0.93,2017-02-08,False,120,structural,"Point Repair, ",2606 Circle Tree,False
2017-02-07,13810,30000.0,2/7/2017 9:36:00 AM,2/7/2017 1:00:00 PM,3.4,debris,cleaned main,leon creek,944187,944190,stormdrain - over the edwards aquifer contributing zone,none,0,2,2017,6,0,8.0,259.54,pvc,2013,0.0,0.0,1,1,gravity,sewer main,,1.32,2017-02-07,False,120,contractor,"ED/COM, ",25545 Two Spgs,False
2017-02-03,14000,0.0,2/3/2017 10:30:00 AM,2/3/2017 12:00:00 PM,1.5,grease,cleaned main,salado creek,93165,80982,drainage culvert - over the edwards aquifer transition zone,none,9,2,2017,5,0,8.0,163.43,pvc,1984,0.0,0.0,1,1,gravity,sewer main,,0.35,2017-02-03,False,120,grease,"Increase FCS, ",15266 Oak Spg,False
2017-02-02,375,0.0,2/2/2017 2:15:00 PM,2/2/2017 3:30:00 PM,1.25,roots,cleaned main,salado creek,48418,48397,creek bed - spilled into salado creek,salado creek,10,2,2017,5,0,8.0,229.68,cas,1976,0.0,0.0,1,1,siphon,sewer main,,0.00,2017-02-02,False,12,structural,"Point Repair, ",1916 Austin Hwy,False
2017-02-02,4700,8976.0,2/2/2017 9:52:00 AM,2/2/2017 1:00:00 PM,3.133333333,grease,repaired lateral,dos rios,375839,na,drainage culvert,none,4,2,2017,5,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,2.63,2017-02-02,False,0,grease,"Increase FCS, ",859 Rockwell Blvd,False
2017-01-30,7200,6300.0,1/30/2017 9:36:00 AM,1/30/2017 12:00:00 PM,2.4,debris,cleaned main,salado creek,43652,43389,street,none,3,1,2017,5,0,10.0,39.81,pvc,2003,0.0,0.01,1,1,gravity,sewer main,,0.15,2017-01-30,False,120,debris,"Increase FCS, ",8914 Presa St S,False
2017-01-29,1260,0.0,1/29/2017 9:57:00 PM,1/29/2017 11:00:00 PM,1.05,contractor,cleaned main,dos rios,32306,16249,alley,none,7,1,2017,5,0,8.0,467.7,cp,1946,0.0,0.01,1,1,gravity,sewer main,,0.55,2017-01-29,False,12,structural,"Design Request, ",2359 Waverly Ave,False
2017-01-29,805,0.0,1/29/2017 11:19:00 AM,1/29/2017 2:00:00 PM,2.683333333,debris,cleaned lateral,salado creek,164310,na,stormdrain,none,10,1,2017,5,0,6.0,0.0,pvc,9999,0.0,0.01,1,1,lateral,sewer service line,,0.18,2017-01-29,False,0,debris,Other,4411 Thousand Oaks Dr,False
2017-01-26,2950,0.0,1/26/2017 12:31:00 PM,1/26/2017 1:30:00 PM,0.9833333329999999,grease,cleaned main,salado creek,82882,82425,drainage culvert,none,10,1,2017,4,0,8.0,227.28,vcp,1974,0.0,0.0,2,1,gravity,sewer main,,0.73,2017-01-26,False,24,structural,"Point Repair, ",5054 Ayrshire,False
2017-01-26,440,20.0,1/26/2017 10:48:00 AM,1/26/2017 11:32:00 AM,0.7333333329999999,grease,cleaned main,salado creek,48958,48945,street,none,2,1,2017,4,0,8.0,420.0,vcp,1971,0.0,0.0,1,1,gravity,sewer main,,0.18,2017-01-26,False,12,grease,"Capacity Project, ",4225 Director Dr,False
2017-01-25,658,0.0,1/25/2017 4:14:00 PM,1/25/2017 4:57:00 PM,0.716666667,debris,cleaned main,salado creek,98452,98456,easement,none,0,1,2017,4,0,8.0,280.0,pvc,1985,0.0,0.0,1,1,gravity,sewer main,,0.60,2017-01-25,False,12,contractor,"Increase FCS, ",3601 Candlebrook Ln,False
2017-01-23,400,0.0,1/23/2017 9:45:00 AM,1/23/2017 11:05:00 AM,1.333333333,grease,cleaned main,salado creek,59872,46107,drainage culvert,none,10,1,2017,4,0,8.0,250.0,hdpe,2014,0.0,0.0,1,1,gravity,sewer main,,0.00,2017-01-23,False,12,grease,"Increase FCS, ",4000 Barrington,False
2017-01-20,50,0.0,1/19/2017 12:40:00 PM,1/19/2017 1:30:00 PM,0.833333333,roots,repaired lateral,dos rios,98627,na,ground,none,7,1,2017,3,0,6.0,0.0,pvc,9999,0.0,0.38,1,1,lateral,sewer service line,,0.00,2017-01-19,False,0,structural,"Point Repair, ",250 Glenview Dr W,False
2017-01-20,245,0.0,1/20/2017 1:22:00 PM,1/20/2017 2:11:00 PM,0.816666667,debris,cleaned main,salado creek,44547,44548,drainage culvert,none,0,1,2017,3,0,8.0,290.0,vcp,1973,0.0,0.38,1,1,gravity,sewer main,,0.15,2017-01-20,False,120,structural,"Point Repair, ",5660 Fm 78,False
2017-01-19,82,0.0,1/19/2017 2:33:00 PM,1/19/2017 3:55:00 PM,1.3666666669999998,grease,cleaned main,salado creek,56440,56439,stormdrain,none,2,1,2017,3,0,8.0,29.0,pvc,1997,0.0,0.98,1,1,gravity,sewer main,,0.70,2017-01-19,False,12,grease,"Increase FCS, ",5315 Rigsby Ave,False
2017-01-17,250,0.0,1/17/2017 1:45:00 PM,1/17/2017 2:35:00 PM,0.833333333,grease,cleaned main,dos rios,17799,32861,street,none,6,1,2017,3,0,8.0,401.0,pvc,2001,0.11,2.31,1,1,gravity,sewer main,,0.50,2017-01-17,False,120,grease,"Increase FCS, ",5623 Monterey St,False
2017-01-16,184516,0.0,1/16/2017 2:15:00 PM,1/17/2017 7:00:00 AM,16.75,i/i,monitored area,salado creek,922726,47824,creek bed - spilled into salado creek,salado creek,2,1,2017,3,0,48.0,321.04,rcp,1973,0.6,1.71,5,5,outfall,sewer main,,0.00,2017-01-16,True,0,rain event,"Capacity Project, ",668 Holbrook,True
2017-01-11,218,0.0,1/11/2017 12:26:00 PM,1/11/2017 2:15:00 PM,1.8166666669999998,grease,cleaned main,salado creek,60325,48959,stormdrain,none,2,1,2017,2,0,8.0,408.0,vcp,1971,0.0,0.0,1,1,gravity,sewer main,,1.07,2017-01-11,False,24,grease,"Increase FCS, ",1022 Grubb Rd,False
2017-01-11,70400,0.0,1/11/2017 7:54:00 AM,1/11/2017 10:50:00 AM,2.933333333,debris,cleaned main,salado creek,991087,991086,drainage culvert,none,0,1,2017,2,0,18.0,25.0,rcp,1964,0.0,0.0,1,1,siphon,sewer main,,0.60,2017-01-11,False,120,debris,"Bolt down, ",3370 Nursery Rd,False
2017-01-11,20,0.0,1/11/2017 11:40:00 AM,1/11/2017 12:45:00 PM,1.083333333,structural,repaired lateral,dos rios,7490,na,alley,none,1,1,2017,2,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.83,2017-01-11,False,0,structural,"Design Request, ",727 Olmos Dr W,False
2017-01-05,96,0.0,1/5/2017 2:12:00 PM,1/5/2017 3:00:00 PM,0.8,structural,cleaned lateral,dos rios,98756,na,street,none,1,1,2017,1,0,6.0,0.0,pvc,9999,0.0,0.02,1,1,lateral,sewer service line,,0.13,2017-01-05,False,0,contractor,"Point Repair, ",1115 San Angelo Blvd,False
2017-01-02,1250,1250.0,1/2/2017 6:55:00 AM,1/2/2017 7:05:00 AM,0.166666667,lift station,reprimed pump,medio creek,53626,LS201,ground,none,0,1,2017,1,0,18.0,38.2,pvc,1994,0.02,0.02,2,1,gravity,sewer main,,0.00,2017-01-02,False,120,debris,"Point Repair, ",10102 Us Hwy 90 W,False
2017-01-02,104,0.0,1/2/2017 9:16:00 AM,1/2/2017 11:00:00 AM,1.733333333,debris,cleaned main,salado creek,510627,510622,drainage culvert - over the edwards aquifer contributing zone,none,0,1,2017,1,0,8.0,121.36,pvc,2012,0.02,0.02,1,1,gravity,sewer main,,1.40,2017-01-02,False,12,contractor,"Increase FCS, ",28411 Willis Ranch,False
2016-12-27,430,0.0,12/27/2016 3:24:00 PM,12/27/2016 4:50:00 PM,1.4333333330000002,grease,cleaned main,dos rios,17772,480890,street,none,5,12,2016,53,0,10.0,5.5,cas,1978,0.32,0.0,1,1,siphon,sewer main,,0.77,2016-12-27,False,120,debris,"Increase FCS, ",151 Inez Ave,False
2016-12-22,100,0.0,12/22/2016 3:01:00 PM,12/22/2016 3:01:00 PM,0.0,grease,cleaned main,medio creek,415030,414922,ground,none,4,12,2016,52,0,8.0,300.0,pvc,2007,0.0,0.0,1,1,gravity,sewer main,,0.00,2016-12-22,False,120,structural,"Point Repair, ",8541 Lake Vista,False
2016-12-18,360,0.0,12/18/2016 10:18:00 PM,12/18/2016 11:30:00 PM,1.2,grease,cleaned main,dos rios,96133,98513,drainage culvert,none,3,12,2016,52,0,8.0,185.2,vcp,1960,0.0,0.03,2,1,gravity,sewer main,,0.70,2016-12-18,False,24,grease,"Increase FCS, ",6502 Woodstock Dr,False
2016-12-17,530,0.0,12/17/2016 11:29:00 AM,12/17/2016 1:15:00 PM,1.766666667,vandalism,cleaned main,leon creek,51879,36335,drainage culvert,none,8,12,2016,51,0,8.0,42.65,vcp,1967,0.03,0.0,2,1,gravity,sewer main,,0.85,2016-12-17,False,120,vandalism,"Increase FCS, ",4915 Cambray Dr,False
2016-12-16,30,0.0,12/16/2016 7:34:00 PM,12/16/2016 8:30:00 PM,0.933333333,grease,cleaned main,dos rios,14912,14724,street,none,7,12,2016,51,0,8.0,275.0,ct,1946,0.0,0.0,3,1,gravity,sewer main,,0.43,2016-12-16,False,12,debris,na,215 Purdue,False
2016-12-09,200,0.0,12/9/2016 9:52:00 PM,12/9/2016 10:55:00 PM,1.05,debris,cleaned main,salado creek,100050,100052,drainage culvert,none,2,12,2016,50,0,8.0,234.09,pvc,2006,0.0,0.0,1,1,gravity,sewer main,,0.88,2016-12-09,False,120,contractor,"Increase FCS, ",6454 Lake Superior,False
2016-12-08,900,0.0,12/8/2016 3:25:00 PM,12/8/2016 4:55:00 PM,1.5,contractor,repaired main,dos rios,38118,38119,stormdrain,none,5,12,2016,50,0,8.0,353.0,ct,1911,0.0,0.27,1,1,gravity,sewer main,,0.42,2016-12-08,False,24,contractor,"Point Repair, ",2022 Buena Vista St,False
2016-12-07,300,100.0,12/7/2016 10:22:00 AM,12/7/2016 11:50:00 AM,1.466666667,grease,cleaned main,salado creek,991545,991544,drainage culvert,none,10,12,2016,50,0,8.0,78.8,pvc,2016,0.0,1.29,1,1,gravity,sewer main,,0.63,2016-12-07,False,6,grease,"Increase FCS, ",2555 Loop 410 Ne,False
2016-12-07,3325,0.0,12/7/2016 11:47:00 AM,12/7/2016 2:00:00 PM,2.2166666669999997,debris,cleaned main,dos rios,39125,39122,ground,none,3,12,2016,50,0,8.0,390.0,vcp,1965,0.0,1.29,1,1,gravity,sewer main,,2.22,2016-12-07,False,120,debris,na,3400 Ih 37 S,False
2016-12-05,300,0.0,12/5/2016 11:30:00 PM,12/6/2016,0.5,lift station,repaired pump,leon creek,LS225,na,ground,none,4,12,2016,50,0,0.0,0.0,na,2007,0.27,5.52,6,5,above,sewer liftstation,,0.00,2016-12-05,False,0,rain event,na,8671 Loop 410 Sw,False
2016-12-05,29100,0.0,12/5/2016 7:00:00 PM,12/6/2016 10:00:00 AM,15.0,i/i, clean up is still on going,leon creek,68817,80136,drainage culvert,indian creek,4,12,2016,50,0,8.0,335.0,vcp,1969,0.27,5.52,2,2,gravity,sewer main,,0.00,2016-12-05,False,0,rain event,"I/I Inv, ",6102 Rose Valley,False
2016-12-05,1625,0.0,12/5/2016 9:15:00 AM,12/5/2016 2:40:00 PM,5.416666667,i/i,disinfected area,leon creek,47312,34495,stormdrain,none,7,12,2016,50,0,8.0,99.89,pvc,1982,0.27,5.52,4,4,gravity,sewer main,,0.00,2016-12-05,False,24,rain event,"I/I Inv, ",107 Yolanda,False
2016-12-05,407500,0.0,12/5/2016 8:00:00 AM,12/6/2016 7:40:00 AM,23.66666667,i/i,cleanup is in progress,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,12,2016,50,0,42.0,1301.0,rcp,1973,0.27,5.52,2,2,outfall,sewer main,,0.00,2016-12-05,True,0,rain event,"I/I Inv, ",6606 Swiss Oaks,False
