report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2016-05-19,1735,0.0,5/19/2016 9:13:00 AM,5/19/2016 3:00:00 PM,5.783333333,i/i,diluted by heavy rainwater,dos rios,8100,7479,street,none,9,5,2016,21,0,8.0,264.2,pvc,2000,1.87,1.06,1,1,gravity,sewer main,,1.37,2016-05-19,False,120,rain event,"I/I Inv, ",116 Pershing Ave,False
2016-05-19,40500,0.0,5/19/2016 10:45:00 AM,5/19/2016 3:15:00 PM,4.5,i/i,diluted by heavy rainwater,dos rios,14942,na,street,none,7,5,2016,21,0,0.0,4.87, ,1953,1.87,1.06,1,1,standard,sewer manhole,,0.00,2016-05-19,False,0,rain event,"I/I Inv, ",2627 Culebra Rd,False
2016-05-19,82550,0.0,5/19/2016 11:00:00 AM,5/19/2016 2:20:00 PM,3.333333333,i/i,diluted by heavy rainfall,dos rios,499638,499663,creek bed - spilled into alazan creek,alazan creek,1,5,2016,21,0,24.0,30.0,rl,2011,1.87,1.06,5,3,outfall,sewer main,,0.25,2016-05-19,False,12,rain event,"I/I Inv, ",1300 Elmendorf N,False
2016-05-19,20550,0.0,5/19/2016 12:39:00 PM,5/19/2016 7:30:00 PM,6.85,i/i,diluted by heavy rainwater,salado creek,55933,42304,street,none,3,5,2016,21,0,10.0,337.26,pvc,1992,1.87,1.06,1,1,gravity,sewer main,,0.93,2016-05-19,False,120,rain event,"I/I Inv, ",425 Juniper St,False
2016-05-19,3750,0.0,5/19/2016 9:30:00 AM,5/19/2016 11:35:00 AM,2.083333333,i/i,diluted by heavy rainwater,medio creek,978875,70346,ground,none,0,5,2016,21,0,24.0,13.0,pvc,2001,1.87,1.06,1,1,gravity,sewer main,,0.00,2016-05-19,False,0,rain event,na,874 New Valley Hi Dr,False
2016-05-19,5250,0.0,5/19/2016 10:00:00 AM,5/19/2016 1:30:00 PM,3.5,i/i,diluted by heavy rainwater,leon creek,LS225,na,ground,none,4,5,2016,21,0,0.0,0.0,na,2007,1.87,1.06,4,3,above,sewer liftstation,,0.00,2016-05-19,False,0,rain event,na,642 Cento Dr,False
2016-05-19,293500,0.0,5/19/2016 10:40:00 AM,5/19/2016 6:40:00 PM,8.0,i/i,diluted by heavy rainwater,dos rios,9290,8372,drainage culvert - some of spill entered woodlawn lake,woodlawn lake,7,5,2016,21,0,8.0,41.7,pvc,1988,1.87,1.06,1,1,gravity,sewer main,,0.00,2016-05-19,True,120,rain event,"I/I Inv, ",310 Kampmann Blvd,False
2016-05-19,7730,0.0,5/19/2016 1:52:00 PM,5/20/2016 2:45:00 AM,12.88333333,i/i,diluted by heavy rainwater,dos rios,29988,16276,street,none,1,5,2016,21,0,8.0,105.0,pvc,2000,1.87,1.06,4,2,gravity,sewer main,,0.13,2016-05-19,False,12,rain event,"I/I Inv, ",1043 Kentucky Ave,False
2016-05-19,33180,0.0,5/19/2016 9:37:00 AM,5/19/2016 6:50:00 PM,9.216666667,i/i,diluted by heavy rainwater,dos rios,424898,8912,street,none,7,5,2016,21,0,24.0,36.09,pvc,2006,1.87,1.06,1,1,outfall,sewer main,,0.00,2016-05-19,False,24,structural,"Design Request, ",1602 Donaldson Ave,False
2016-05-19,50640,0.0,5/19/2016 8:26:00 AM,5/19/2016 10:30:00 PM,14.06666667,i/i,diluted by heavy rainwater,leon creek,70014,69866,creek bed - spilled into indian creek,indian creek,4,5,2016,21,0,0.0,6.26, ,1990,1.87,1.06,3,3,gravity,sewer main,,0.00,2016-05-19,False,24,rain event,"I/I Inv, ",5802 Kim Valley Dr,False
2016-05-19,8700,0.0,5/19/2016 8:06:00 AM,5/19/2016 11:00:00 AM,2.9,i/i,diluted by heavy rainwater,leon creek,69559,69558,drainage culvert,none,4,5,2016,21,0,8.0,306.47,vcp,1969,1.87,1.06,1,1,gravity,sewer main,,0.00,2016-05-19,False,0,rain event,"I/I Inv, ",6102 Rose Valley,False
2016-05-19,80800,0.0,5/19/2016 1:46:00 PM,5/19/2016 8:30:00 PM,6.73,i/i,diluted by heavy rainfall,dos rios,985995,985994,street,none,1,5,2016,21,0,66.0,507.36,frp,2015,1.87,1.06,1,1,outfall,sewer main,,0.98,2016-05-19,False,0,rain event,"I/I Inv, ",2300 Avenue B,False
2016-05-19,500,0.0,5/19/2016 11:04:00 AM,5/19/2016 2:50:00 PM,3.766666667,structural,cleaned main,leon creek,33932,34411,stormdrain,none,7,5,2016,21,0,8.0,329.16,vcp,1960,1.87,1.06,2,1,gravity,sewer main,,3.35,2016-05-19,False,3,contractor,"Point Repair, ",4567 Lark,False
2016-05-19,168045,0.0,5/19/2016 11:20:00 AM,5/26/2016 12:20:00 AM,89.58,i/i,diluted by heavy rainwater,leon creek,79943,79942,creek bed - spilled into leon creek,leon creek,8,5,2016,21,0,0.0,9.33,smartlid,2004,1.87,1.06,1,1,gravity,sewer main,,0.00,2016-05-19,True,120,rain event,"Capacity Project, ",23500 Ih 10 W,False
2016-05-19,146625,0.0,5/19/2016 9:50:00 AM,5/20/2016 9:20:00 AM,23.5,i/i,diluted by heavy rainwater,dos rios,458341,458335,stormdrain - spilled into san antonio river via a stormdrain,san antonio river,3,5,2016,21,0,54.0,65.0,rcp,1950,1.87,1.06,3,3,siphon,sewer main,,0.00,2016-05-19,True,0,rain event,"I/I Inv, ",1151 Mission Rd,False
2016-05-19,27000,0.0,5/19/2016 8:15:00 AM,5/19/2016 11:15:00 AM,3.0,i/i,diluted by heavy rainwater,dos rios,2292,2291,stormdrain,none,1,5,2016,21,0,8.0,45.0,pvc,1987,1.87,1.06,1,1,gravity,sewer main,,0.00,2016-05-19,False,120,rain event,"I/I Inv, ",435 Rex St,False
2016-05-19,183300,0.0,5/19/2016 11:00:00 AM,5/19/2016 7:20:00 PM,8.333333332999999,i/i,diluted by heavy rainwater,dos rios,14813,14766,creek bed - spilled into san pedro creek,san pedro creek,5,5,2016,21,0,24.5,5.39, ,2005,1.87,1.06,1,1,outfall,sewer main,,0.00,2016-05-19,True,0,rain event,"I/I Inv, ",135 Cass Ave,True
2016-05-18,7825,0.0,5/18/2016 10:17:00 AM,5/18/2016 3:30:00 PM,5.22,structural,diluted by rain waters,leon creek,69360,69545,creek bed spilled into indian creek,leon creek,4,5,2016,21,0,10.0,265.9,pvc,1987,0.14,1.71,2,1,gravity,sewer main,,1.72,2016-05-18,False,24,structural,"Design Request, ",6103 Apple Valley Dr,False
2016-05-18,2754790,0.0,5/17/2016 6:28:00 PM,5/21/2016 3:00:00 AM,80.53,i/i,diluted by heavy rainwater,salado creek,990827,48236,creek bed - spilled into salado creek,salado creek,2,5,2016,21,0,0.0,0.0, ,2015,0.14,1.71,1,1,outfall,sewer main,,0.00,2016-05-17,True,0,rain event,"Capacity Project, ",700 Holbrook,False
2016-05-16,750,0.0,5/16/2016 6:20:00 AM,5/16/2016 8:50:00 AM,2.5,i/i,spill contained,dos rios,499638,499663,street,none,1,5,2016,21,0,24.0,30.0,rl,2011,0.52,0.99,4,2,outfall,sewer main,,1.77,2016-05-16,False,12,rain event,"I/I Inv, ",1300 Elmendorf N,False
2016-05-16,2000,0.0,5/16/2016 8:10:00 AM,5/16/2016 9:50:00 AM,1.6666666669999999,i/i,diluted by heavy rainwater,dos rios,29988,16276,creek bed - spilled into alazan creek,alazan creek,1,5,2016,21,0,8.0,105.2,pvc,2000,0.52,0.99,3,1,gravity,sewer main,,0.28,2016-05-16,False,12,rain event,"I/I Inv, ",1043 Kentucky Ave,False
2016-05-16,360,0.0,5/16/2016 8:18:00 AM,5/16/2016 9:30:00 AM,1.2,i/i,spill contained,dos rios,542419,6090,stormdrain,none,7,5,2016,21,0,8.0,47.1,vcp,1976,0.52,0.99,1,1,gravity,sewer main,,0.95,2016-05-16,False,120,rain event,"Capacity Project, ",909 Manor Dr,False
2016-05-16,5,0.0,5/16/2016 4:59:00 PM,5/16/2016 5:40:00 PM,0.683333333,debris,cleaned main,dos rios,28933,28935,ground,none,2,5,2016,21,0,8.0,187.0,pvc,1987,0.52,0.99,1,1,gravity,sewer main,,0.43,2016-05-16,False,120,structural,"I/I Inv, ",417 Delmar St,False
2016-05-16,23000,0.0,5/16/2016 5:53:00 AM,5/16/2016 9:43:00 AM,3.83,i/i,diluted by heavy rainfall,salado creek,62085,62088,street,none,0,5,2016,21,0,18.0,145.4,cp,1949,0.52,0.99,2,2,gravity,sewer main,,0.75,2016-05-16,False,0,rain event,"I/I Inv, ",1427 Harry Wurzbach,False
2016-05-16,125,0.0,5/16/2016 5:30:00 AM,5/16/2016 6:30:00 AM,1.0,i/i,diluted by heavy rainwater,dos rios,17584,na,creek bed - spilled into zarzamora creek,zarzamora creek,5,5,2016,21,0,24.5,7.62, ,1972,0.52,0.99,1,1,out siphon,sewer manhole,,0.00,2016-05-16,False,0,rain event,"I/I Inv, ",700 Memorial St,False
2016-05-16,1527175,0.0,5/16/2016 10:44:00 AM,5/17/2016 9:28:00 AM,22.73,i/i,diluted by heavy rainwater,leon creek,1187,1074,creek bed - spilled into leon creek,leon creek,0,5,2016,21,0,54.0,17.61,csc,1983,0.52,0.99,2,2,siphon,sewer main,,0.00,2016-05-16,True,0,rain event,"Capacity Project, ",108 Chappie James Way,True
2016-05-16,1349550,0.0,5/16/2016 2:19:00 PM,5/20/2016 2:30:00 PM,96.18,i/i,diluted by heavy rainwater,leon creek,903060,903059,creek bed -  spilled into leon creek,leon creek,6,5,2016,21,0,0.0,16.29, ,2014,0.52,0.99,1,1,outfall,sewer main,,0.18,2016-05-16,True,120,rain event,"I/I Inv, ",6606 Swiss Oaks,False
2016-05-15,751930,0.0,5/15/2016 1:37:00 PM,5/16/2016 3:00:00 AM,13.38333333,i/i,diluted by heavy rainwater,salado creek,47822,922726,creek bed  ( spilled into salado creek ),salado creek,2,5,2016,21,0,0.0,5.89, ,1973,0.79,0.2,2,2,outfall,sewer main,,0.52,2016-05-15,True,24,rain event,"Capacity Project, ",700 Holbrook,True
2016-05-15,55170,0.0,5/15/2016 12:37:00 PM,5/15/2016 7:43:00 PM,7.1,i/i,diluted by heavy rainwater,leon creek,47312,na,drainage culvert,na,7,5,2016,21,0,0.0,4.04, ,1982,0.79,0.2,1,1,standard,sewer manhole,,2.38,2016-05-15,False,0,rain event,"Capacity Project, ",107 Yolanda,True
2016-05-15,600,0.0,5/15/2016 1:13:00 PM,5/15/2016 2:13:00 PM,1.0,i/i,diluted by heavy rain water,dos rios,8912,na,street,none,7,5,2016,21,0,0.0,4.98, ,2005,0.79,0.2,1,1,standard,sewer manhole,,1.00,2016-05-15,False,0,rain event,"Capacity Project, ",409 Cheryl Dr E,False
2016-05-11,100,0.0,5/11/2016 4:40:00 AM,5/11/2016 10:00:00 AM,5.333333333,debris,cleaned main,medio creek,70920,70919,ground,none,4,5,2016,20,0,8.0,320.1,pvc,1996,0.86,0.09,1,1,gravity,sewer main,,4.33,2016-05-11,False,120,structural,"Point Repair, ",434 Cable Dr,False
2016-05-11,200,0.0,5/11/2016 4:48:00 AM,5/11/2016 8:00:00 AM,3.2,i/i,spill contained,dos rios,31744,46257,street,none,3,5,2016,20,0,8.0,289.2,vcp,1965,0.86,0.09,7,3,gravity,sewer main,,0.53,2016-05-11,False,6,rain event,"Capacity Project, ",755 Avondale Ave,False
2016-05-11,1200,0.0,5/10/2016 9:30:00 AM,5/10/2016 11:00:00 AM,1.5,structural,repaired force main,salado creek,LS191,59375,dry vault- over the edwards aquifer recharge zone,none,9,5,2016,20,5,12.0,2500.0,cas,1992,0.86,0.09,3,1,force,sewer main,,0.00,2016-05-10,False,0,structural,na,1701 Cactus Blf,False
2016-05-11,7500,0.0,5/11/2016 7:30:00 AM,5/11/2016 8:00:00 AM,0.5,other,repaired pump,medio creek,LS188,na,drainage culvert,none,0,5,2016,20,0,0.0,0.0,na,2001,0.86,0.09,7,2,above,sewer liftstation,,0.00,2016-05-11,False,0,lift station,"I/I Inv, ",874 New Valley Hi Dr,False
2016-05-11,508500,0.0,5/11/2016 1:30:00 PM,5/11/2016 11:59:00 PM,10.48333333,i/i,diluted by heavy rainwater,leon creek,1187,1074,creek bed - spilled into leon creek,leon creek,0,5,2016,20,0,54.0,17.61,csc,1983,0.86,0.09,1,1,siphon,sewer main,,1.50,2016-05-11,True,0,rain event,"I/I Inv, ",108 Chappie James Way,True
2016-05-11,24000,0.0,5/11/2016 5:04:00 AM,5/11/2016 9:04:00 AM,4.0,i/i,diluted by heavy rainwater - cleanup is ongoing,leon creek,70014,69866,creek bed - spilled into indian creek,indian creek,4,5,2016,20,0,21.0,479.58,pvc,1990,0.86,0.09,2,2,gravity,sewer main,,0.00,2016-05-11,False,24,rain event,"Capacity Project, ",5802 Kim Valley Dr,False
2016-05-08,40000,61500.0,5/8/2016 9:12:00 AM,5/8/2016 2:34:00 PM,5.37,structural,repaired a/r valve,leon creek,402599,na,ground - over the edwards aquifer contributing zone,none,8,5,2016,20,0,0.0,0.0,na,9999,0.09,0.0,1,1,a/r,sewer valve,,0.00,2016-05-08,False,0,rain event,"I/I Inv, ",20700 Ih 10 W,False
2016-05-06,150,0.0,5/6/2016 7:52:00 PM,5/6/2016 9:00:00 PM,1.133333333,debris,cleaned main,dos rios,544150,544148,street,none,2,5,2016,19,0,8.0,49.93,pvc,2013,0.0,0.0,1,1,gravity,sewer main,,0.63,2016-05-06,False,120,grease,"Increase FCS, ",1649 Montana St,False
2016-05-06,220,0.0,5/6/2016 4:49:00 PM,5/6/2016 7:00:00 PM,2.183333333,grease,cleaned main,leon creek,499003,498959,ground,none,8,5,2016,19,0,8.0,387.0,hdpe,2011,0.0,0.0,1,1,gravity,sewer main,,0.78,2016-05-06,False,120,grease,"Increase FCS, ",6810 King Henry,False
2016-05-05,315,0.0,5/5/2016 2:17:00 PM,5/5/2016 3:20:00 PM,1.05,grease,cleaned main,dos rios,375624,375623,street,none,0,5,2016,19,0,8.0,350.0,vcp,1972,0.0,0.0,1,1,gravity,sewer main,,0.17,2016-05-05,False,120,contractor,"Design Request, ",6000 West Ave,False
2016-05-03,26000,0.0,5/3/2016 8:42:00 PM,5/3/2016 10:45:00 PM,2.05,debris,cleaned main,salado creek,52739,52511,ground,none,0,5,2016,19,0,12.0,388.5,pvc,1986,0.0,0.13,1,1,gravity,sewer main,,0.63,2016-05-03,False,120,grease,"Increase FCS, ",13300 Jones Maltsberger Rd,False
2016-04-30,91750,0.0,4/30/2016 1:55:00 PM,4/30/2016 8:02:00 PM,6.1166666670000005,i/i,diluted by heavy rainwater,salado creek,60095,47649,creek bed - spilled into salado creek,salado creek,2,4,2016,18,0,48.0,145.32,rcp,1973,0.12,0.9,3,3,outfall,sewer main,,0.00,2016-04-30,True,0,rain event,"Capacity Project, ",700 Holbrook,False
2016-04-26,46800,107780.0,4/26/2016 2:41:00 PM,4/26/2016 7:02:00 PM,4.35,debris,unstopped main,leon creek,64839,64761,drainage culvert,none,0,4,2016,18,0,12.0,450.0,pvc,2005,0.0,0.13,1,1,gravity,sewer main,,0.32,2016-04-26,False,120,debris,na,2380 Grosenbacher Rd,True
2016-04-25,15750,0.0,4/25/2016 7:00:00 AM,4/25/2016 8:45:00 AM,1.75,other,diluted by rainwater,salado creek,na,na,creek bed - spilled into salado creek,salado creek,0,4,2016,18,0,0.0,0.0,na,9999,0.13,0.0,20,0,na,bypass line,,0.00,2016-04-25,False,0,by pass pump leak,na,4006 Briarglen,False
2016-04-24,100,0.0,4/24/2016 6:22:00 PM,4/24/2016 7:30:00 PM,1.133333333,grease,unstopped main,salado creek,485577,91098,drainage culvert,none,0,4,2016,18,0,8.0,137.6,pvc,2010,0.0,0.5,1,1,gravity,sewer main,,0.97,2016-04-24,False,120,grease,"Increase FCS, ",3419 Candlepass Dr,False
2016-04-23,1800,100.0,4/23/2016 3:35:00 PM,4/23/2016 4:10:00 PM,0.583333333,grease,unstopped main,leon creek,921099,62653,stormdrain - over the edwards aquifer transition zone,none,8,4,2016,17,0,8.0,193.0,pvc,1988,0.0,0.5,1,1,gravity,sewer main,,0.08,2016-04-23,False,120,grease,"Increase FCS, ",10419 Old Prue Rd,False
2016-04-23,6000,0.0,4/22/2016 9:00:00 PM,4/22/2016 11:00:00 PM,2.0,other,repaired pump,salado creek,46429,46423,creek bed - spilled into beitel creek,beitel creek,0,4,2016,17,0,0.0,0.0,na,9999,0.0,0.5,21,0,gravity,sewer main,,0.00,2016-04-22,False,12,by pass pump leak,na,4006 Briarglen,False
2016-04-22,300,0.0,4/22/2016 9:57:00 PM,4/22/2016 11:00:00 PM,1.05,grease,unstopped main,salado creek,44850,45116,street,none,2,4,2016,17,0,8.0,332.11,pvc,2001,0.0,0.5,1,1,gravity,sewer main,,0.55,2016-04-22,False,120,grease,"Increase FCS, ",11 Allen Chase,False
2016-04-21,13000,0.0,4/21/2016 11:10:00 AM,4/21/2016 3:30:00 PM,4.333333333,i/i,diluted by heavy rainwater,salado creek,59955,59956,creek bed - spilled into salado creek,salado creek,10,4,2016,17,0,0.0,3.1, ,1961,0.5,1.7,1,1,standard,sewer manhole,,0.33,2016-04-21,False,0,debris,"Design Request, ",3626 Highcliff Dr,False
2016-04-21,503100,0.0,4/21/2016 12:00:00 PM,4/21/2016 7:48:00 PM,7.8,i/i,the area will be cleaned and disinfected after the area is accessible,salado creek,922726,47824,creek bed - spilled into salado creek,salado creek,2,4,2016,17,0,48.0,321.04,rcp,1973,0.5,1.7,3,3,outfall,sewer main,,0.00,2016-04-21,True,0,rain event,"I/I Inv, ",700 Holbrook,False
2016-04-21,9000,0.0,4/21/2016 9:15:00 AM,4/21/2016 9:45:00 AM,0.5,i/i,diluted by heavy rainwater,salado creek,46429,na,creek bed - spilled into beitel creek,beitel creek,10,4,2016,17,0,0.0,19.4, ,1966,0.5,1.7,1,1,standard,sewer manhole,,0.00,2016-04-21,False,0,structural,na,3930 Highcliff Dr,False
2016-04-19,265800,0.0,4/19/2016 6:39:00 AM,4/19/2016 9:25:00 PM,14.76666667,structural,repaired main,salado creek,46429,46423,creek bed - spilled into salado creek,salado creek,10,4,2016,17,0,15.0,326.2,vcp,1966,0.0,2.3,2,2,gravity,sewer main,,3.93,2016-04-19,True,12,structural,"Design Request, ",3930 Highcliff Dr,False
2016-04-18,20,20.0,4/18/2016 4:03:00 PM,4/18/2016 5:20:00 PM,1.283333333,debris,unstopped main,salado creek,53223,53181,stormdrain - over the edwards auifer transition zone,none,9,4,2016,17,0,8.0,335.0,vcp,1974,1.7,0.6,1,1,gravity,sewer main,,0.12,2016-04-18,False,12,contractor,"Increase FCS, ",12042 Blanco Rd,False
2016-04-18,35750,0.0,4/18/2016 10:12:00 AM,4/18/2016 12:35:00 PM,2.383333333,i/i,diluted by heavy rainwater,dos rios,11989,na,creek bed- spilled into alazan creek,alazan creek,1,4,2016,17,0,0.0,2.4, ,2008,1.7,0.6,1,1,standard,sewer manhole,,0.00,2016-04-18,False,0,rain event,na,1235 Lombrano St,False
2016-04-18,18050,0.0,4/18/2016 7:37:00 AM,4/18/2016 1:08:00 PM,5.516666667000001,i/i,diluted by heavy rainwater,leon creek,17516,34145,drainage culvert,none,7,4,2016,17,0,0.0,4.50999999, ,1982,1.7,0.6,1,1,standard,sewer manhole,,0.00,2016-04-18,False,0,rain event,"I/I Inv, ",103 Yolanda,False
2016-04-18,347100,0.0,4/18/2016 2:10:00 PM,4/19/2016 5:00:00 AM,14.83,i/i,the area will be cleaned and disinfected after the area is accessible,salado creek,47822,na,creek bed - spilled into salado creek,salado creek,2,4,2016,17,0,0.0,5.89, ,1973,1.7,0.6,1,1,standard,sewer manhole,,0.00,2016-04-18,True,0,rain event,"I/I Inv, ",700 Holbrook,False
2016-04-18,6650,0.0,4/18/2016 11:02:00 AM,4/18/2016 1:15:00 PM,2.2166666669999997,i/i,diluted by heavy rainwater,salado creek,930659,930653,creek bed - spilled into mud creek,none,9,4,2016,17,0,36.0,277.51,frp,2015,1.7,0.6,1,1,outfall,sewer main,,0.00,2016-04-18,False,120,rain event,"Capacity Project, ",10800 Entrance Rd Ne,False
2016-04-18,78000,0.0,4/18/2016 2:20:00 PM,4/18/2016 11:00:00 PM,8.666666667000001,i/i,diluted by heavy rainwater,salado creek,52470,52677,creek bed - spilled into salado creek,none,9,4,2016,17,0,12.0,251.64,pvc,1988,1.7,0.6,12,12,gravity,sewer main,,0.00,2016-04-18,False,12,rain event,"I/I Inv, ",10800 Entrance Rd Ne,False
2016-04-14,65,0.0,4/14/2016 11:16:00 AM,4/14/2016 12:21:00 PM,1.083333333,grease,unstopped main,salado creek,79496,79887,ground - over the edwards aquifer transition zone,none,9,4,2016,16,0,8.0,326.04,vcp,1975,0.0,2.18,1,1,gravity,sewer main,,0.57,2016-04-14,False,120,debris,"Increase FCS, ",1107 Bitters Rd W,False
2016-04-14,1125,0.0,4/14/2016 2:05:00 PM,4/14/2016 2:50:00 PM,0.75,grease,unstopped main,salado creek,46349,46317,stormdrain,none,10,4,2016,16,0,8.0,164.0,rl,2012,0.0,2.18,2,1,gravity,sewer main,,0.33,2016-04-14,False,12,grease,"Increase FCS, ",8629 Perrin Beitel,False
2016-04-12,30000,0.0,4/12/2016 11:12:00 PM,4/13/2016 3:00:00 AM,3.8,i/i,the area will be cleaned and disinfected after the area is accessible,salado creek,923775,47822,creek bed - spilled into salado creek,salado creek,2,4,2016,16,0,0.0,6.59, ,9999,1.68,0.04,1,1,standard,sewer manhole,,2.80,2016-04-13,False,0,rain event,"I/I Inv, ",700 Holbrook,False
2016-04-10,100,0.0,4/10/2016 7:57:00 PM,4/10/2016 10:00:00 PM,2.05,grease,unstopped main,salado creek,945633,945621,street - over the edwards aquifer recharge zone,none,0,4,2016,16,1,8.0,290.0,pvc,2014,0.04,0.0,1,1,gravity,sewer main,,1.55,2016-04-10,False,12,contractor,"Increase FCS, ",5931 Akin Song,False
2016-04-07,200,0.0,4/7/2016 2:00:00 AM,4/7/2016 6:30:00 AM,4.5,grease,unstopped main,leon creek,76599,76311,drainage culvert - over the edwards aquifer transition zone,none,8,4,2016,15,0,8.0,409.83,pvc,1986,0.0,0.0,1,1,gravity,sewer main,,0.00,2016-04-07,False,120,debris,"Increase FCS, ",7619 Autumn Park,False
2016-04-05,2664,0.0,4/5/2016 8:34:00 AM,4/5/2016 10:40:00 AM,2.1,debris,unstopped main,salado creek,98456,96152,drainage culvert,none,0,4,2016,15,0,8.0,167.43,pvc,1985,0.0,0.0,1,1,gravity,sewer main,,0.43,2016-04-05,False,120,structural,na,3509 Candlebrook Ln,False
2016-04-04,41500,0.0,4/4/2016 7:23:00 PM,4/4/2016 9:43:00 PM,2.333333333,debris,unstopped main,leon creek,55792,41676,drainage culvert - over the edwards aquifer transition zone,none,8,4,2016,15,0,8.0,400.0,pvc,1987,0.0,0.02,1,1,gravity,sewer main,,1.12,2016-04-04,False,120,contractor,"Increase FCS, ",9603 Bandera Rd,False
2016-03-29,100,0.0,3/25/2016 11:28:00 AM,3/25/2016 12:47:00 PM,1.316666667,structural,cleaned lateral,dos rios,425621,na,street,none,1,3,2016,14,0,8.0,0.0,pvc,9999,0.02,0.0,1,1,lateral,sewer service line,,0.37,2016-03-25,False,0,structural,"Point Repair, ",516 Cypress St W,False
2016-03-28,20,20.0,3/28/2016 8:16:00 AM,3/28/2016 8:40:00 AM,0.4,grease,cleaned main,dos rios,7947,8571,street,none,1,3,2016,14,0,8.0,92.0,vcp,1977,0.0,0.0,1,1,gravity,sewer main,,0.23,2016-03-28,False,6,structural,"Point Repair, ",126 Janis Rae,False
2016-03-28,40,0.0,3/28/2016 10:00:00 AM,3/28/2016 11:00:00 AM,1.0,structural,repaired main,leon creek,LS163,64405,ground,none,6,3,2016,14,0,8.0,987.0,cas,1988,0.0,0.0,4,2,force,sewer main,,0.00,2016-03-28,False,120,structural,"Point Repair, ",9765 Potranco Rd,False
2016-03-24,100,0.0,3/24/2016 2:40:00 PM,3/24/2016 2:55:00 PM,0.25,other,removed plug,salado creek,52470,52677,ground,none,9,3,2016,13,0,12.0,251.64,pvc,1988,0.37,0.0,11,11,gravity,sewer main,,0.00,2016-03-24,False,12,other,Other,10800 Entrance Rd Ne,False
2016-03-21,10,0.0,3/21/2016 3:53:00 PM,3/21/2016 4:30:00 PM,0.6166666670000001,structural,repaired main,leon creek,LS163,64405,ground,na,6,3,2016,13,0,8.0,987.0,cas,1988,0.0,0.06,3,1,force,sewer main,,0.00,2016-03-21,False,120,structural,"Point Repair, ",9765 Potranco Rd,False
2016-03-17,560,100.0,3/17/2016 11:44:00 AM,3/17/2016 12:40:00 PM,0.933333333,grease,cleaned main,dos rios,10594,22222,street,none,1,3,2016,12,0,8.0,173.0,pvc,1986,0.0,0.0,3,1,gravity,sewer main,,0.27,2016-03-17,False,3,grease,"Increase FCS, ",127 Clarence,False
2016-03-17,1700,0.0,3/17/2016 3:52:00 PM,3/17/2016 5:00:00 PM,1.133333333,debris,cleaned main,leon creek,83907,83908,ground,none,4,3,2016,12,0,8.0,85.0,rl,2014,0.0,0.0,2,1,gravity,sewer main,,0.38,2016-03-17,False,12,vandalism,"Increase FCS, ",5915 Century Dr,False
2016-03-14,10,0.0,3/14/2016 10:30:00 AM,3/14/2016 11:30:00 AM,1.0,debris,cleaned main,dos rios,15162,8563,street,none,7,3,2016,12,0,8.0,312.0,cp,1966,0.0,0.41,1,1,gravity,sewer main,,0.25,2016-03-14,False,12,debris,"Increase FCS, ",335 Rosemont Dr,False
2016-03-14,20,20.0,3/14/2016 1:44:00 PM,3/14/2016 3:05:00 PM,1.35,structural,cleaned main,dos rios,29053,29512,alley,none,3,3,2016,12,0,8.0,400.0,cp,1959,0.0,0.41,1,1,gravity,sewer main,,0.27,2016-03-14,False,120,structural,"Design Request, ",5907 Wales Ave,False
2016-03-09,180,180.0,3/9/2016 2:36:00 PM,3/9/2016 6:12:00 PM,3.6,debris,cleaned main,salado creek,95225,83385,ground,none,10,3,2016,11,0,8.0,372.66,vcp,1973,1.98,0.09,1,1,gravity,sewer main,,3.60,2016-03-09,False,120,structural,"Point Repair, ",5901 Little Brandywine,False
2016-03-07,90,0.0,3/7/2016 8:47:00 PM,3/7/2016 11:00:00 PM,2.2166666669999997,debris,cleaned main,medio creek,491365,491364,street,none,0,3,2016,11,0,8.0,308.43,pvc,2010,0.03,0.0,1,1,gravity,sewer main,,0.22,2016-03-07,False,120,debris,na,835 Oakwood Way,False
2016-03-01,10,0.0,3/1/2016 12:38:00 PM,3/1/2016 4:30:00 PM,3.866666667,debris,cleaned main,dos rios,15308,2911,street,none,1,3,2016,10,0,8.0,283.0,hdpe,2012,0.0,0.0,1,1,gravity,sewer main,,3.62,2016-03-01,False,120,structural,na,1303 Lee Hall,False
2016-02-27,300,0.0,2/27/2016 10:54:00 AM,2/27/2016 12:30:00 PM,1.6,grease,cleaned main,salado creek,413173,413174,drainage culvert,none,0,2,2016,9,0,8.0,325.34,pvc,2008,0.0,0.0,1,1,gravity,sewer main,,0.85,2016-02-27,False,12,grease,na,2307 Camberly Vw,False
2016-02-26,1620,0.0,2/26/2016 1:51:00 PM,2/26/2016 2:45:00 PM,0.9,grease,cleaned main,dos rios,408537,88029,stormdrain,none,2,2,2016,9,0,15.0,465.35,hdpe,2005,0.0,1.14,1,1,gravity,sewer main,,0.65,2016-02-26,False,120,grease,na,121 Maryland St,False
2016-02-22,20,0.0,2/22/2016 9:25:00 AM,2/22/2016 10:00:00 AM,0.583333333,grease,cleaned main,dos rios,31088,482635,ground,none,2,2,2016,9,0,8.0,60.0,xxx,1947,0.0,0.0,3,1,siphon,sewer main,,0.42,2016-02-22,False,6,structural,na,1114 Onslow,False
2016-02-10,29486,0.0,2/10/2016 2:47:00 PM,2/10/2016 4:47:00 PM,2.0,roots,cleaned main,salado creek,48611,48613,drainage culvert,none,0,2,2016,7,0,18.0,1226.7,rcp,1949,0.0,0.0,1,1,gravity,sewer main,,0.00,2016-02-10,False,120,structural,"Design Request, ",4300 Nursery Rd,False
2016-02-10,200,0.0,2/10/2016 1:40:00 PM,2/10/2016 1:50:00 PM,0.166666667,other,repaired by-pass line,salado creek,52470,52677,ground,none,9,2,2016,7,0,12.0,251.64,pvc,1988,0.0,0.0,10,10,gravity,sewer main,,0.00,2016-02-10,False,12,by pass pump leak,na,10823 Entrance Rd Ne,False
2016-02-10,18000,0.0,2/10/2016 3:12:00 PM,2/10/2016 6:12:00 PM,3.0,grease,cleaned main,salado creek,43082,43224,drainage culvert,none,3,2,2016,7,0,8.0,337.18,pvc,1983,0.0,0.0,1,1,gravity,sewer main,,1.30,2016-02-10,False,120,structural,na,7400 Ih 37 S,False
2016-02-09,100,0.0,2/9/2016 7:12:00 PM,2/9/2016 8:30:00 PM,1.3,grease,cleaned main,leon creek,69446,69924,street,none,4,2,2016,7,0,8.0,352.91,cp,1968,0.0,0.0,1,1,gravity,sewer main,,0.80,2016-02-09,False,24,debris,na,7000 Grand Valley Dr,False
2016-02-07,120,0.0,2/7/2016 3:14:00 PM,2/7/2016 3:26:00 PM,0.2,other,monitored area,salado creek,52470,na,ground,none,9,2,2016,7,0,0.0,5.9, ,1988,0.0,0.0,2,2,standard,sewer manhole,,0.00,2016-02-07,False,0,other,"Capacity Project, ",10700 Entrance Rd Ne,False
2016-02-05,4875,2250.0,2/5/2016 3:25:00 PM,2/5/2016 4:30:00 PM,1.083333333,debris,cleaned main,medio creek,39521,39700,drainage culvert,none,6,2,2016,6,0,8.0,397.6,pvc,1984,0.0,0.0,1,1,gravity,sewer main,,0.58,2016-02-05,False,12,debris,"Increase FCS, ",1200 Hunt Ln,False
2016-02-04,350,350.0,2/4/2016 9:30:00 PM,2/4/2016 10:30:00 PM,1.0,grease,cleaned main,leon creek,41261,41306,stormdrain,none,6,2,2016,6,0,8.0,300.0,pvc,1986,0.0,0.0,1,1,gravity,sewer main,,0.50,2016-02-04,False,120,grease,"Increase FCS, ",3302 Timber View Dr,False
2016-02-04,2,0.0,2/4/2016 8:26:00 AM,2/4/2016 9:00:00 AM,0.566666667,debris,cleaned main,dos rios,14150,14639,ground,none,5,2,2016,6,0,10.0,300.0,cp,1923,0.0,0.0,1,1,gravity,sewer main,,0.07,2016-02-04,False,120,structural,"Point Repair, ",1100 Colorado St S,False
2016-02-03,7500,0.0,2/3/2016 3:00:00 PM,2/4/2016 1:30:00 PM,22.5,structural,repaired main,medio creek,65697,65695,creek bed - spilled into the dry potranco creek,potranco creek,0,2,2016,6,0,12.0,217.0,pvc,2005,0.0,0.0,1,1,gravity,sewer main,,0.00,2016-02-03,False,120,structural,"Point Repair, ",12300 Grosenbacher Rd W,False
2016-02-02,35,0.0,2/2/2016 9:06:00 AM,2/2/2016 10:33:00 AM,1.45,debris,cleaned main,salado creek,75953,75950,street - over the edwards aquifer transition zone,none,10,2,2016,6,0,8.0,180.0,pvc,2004,0.0,0.0,1,1,gravity,sewer main,,1.33,2016-02-02,False,120,contractor,na,16800 Grandin Pass,False
2016-02-01,420,0.0,2/1/2016 2:24:00 PM,2/1/2016 2:30:00 PM,1.4,grease,cleaned main,leon creek,89262,76923,stormdrain,none,8,2,2016,6,4,8.0,266.35,pvc,2004,0.0,0.0,1,1,gravity,sewer main,,1.30,2016-02-01,False,120,contractor,"Increase FCS, ",134 Arrow Oaks,False
2016-02-01,50,50.0,2/1/2016 1:57:00 PM,2/1/2016 5:05:00 PM,3.133333333,structural,cleaned main,medio creek,70355,83988,easement,none,0,2,2016,6,0,8.0,450.0,vcp,1957,0.0,0.0,1,1,gravity,sewer main,,1.13,2016-02-01,False,24,structural,"Point Repair, ",131 Ferncroft Dr,False
2016-01-31,13100,0.0,1/31/2016 1:40:00 PM,1/31/2016 3:18:00 PM,1.45,other - capacity,cleaned area,salado creek,52470,52677,ground,salado creek,9,1,2016,6,0,12.0,251.64,pvc,1988,0.0,0.0,9,9,gravity,sewer main,,0.00,2016-01-31,False,12,other,"Capacity Project, ",10700 Entrance Rd Ne,True
2016-01-31,30,0.0,1/31/2016 9:12:00 PM,2/1/2016 12:13:00 AM,3.02,grease,cleaned main,dos rios,16307,16290,ground,none,5,1,2016,6,0,8.0,404.4,pvc,1988,0.0,0.0,2,1,gravity,sewer main,,2.78,2016-01-31,False,120,structural,"Point Repair, ",3907 Salinas W,False
2016-01-29,50,0.0,1/29/2016 9:13:00 AM,1/29/2016 11:00:00 AM,1.783333333,grease, cleaned main,dos rios,36729,36730,alley,none,3,1,2016,5,0,8.0,155.0,pvc,1994,0.0,0.28,1,1,gravity,sewer main,,0.78,2016-01-29,False,120,grease,"Increase FCS, ",171 Amber E,False
2016-01-26,450,0.0,1/26/2016 9:00:00 AM,1/26/2016 9:00:00 AM,0.0,structural,repaired force main,leon creek,LS284,na,ground ( over edwards aquifer recharge zone ),none,0,1,2016,5,0,0.0,0.0,na,2015,0.28,0.0,1,1,submersed,sewer liftstation,,0.00,2016-01-26,False,0,contractor,"Point Repair, ",29621 Elkhorn Ridge,False
2016-01-24,20,0.0,1/24/2016 5:03:00 PM,1/24/2016 5:45:00 PM,0.7,debris,cleaned main,leon creek,84158,84159,alley,none,6,1,2016,5,0,8.0,350.0,cp,1963,0.0,0.0,1,1,gravity,sewer main,,0.45,2016-01-24,False,3,structural,"Point Repair, ",7107 Westglade Place,False
2016-01-23,24765,0.0,1/23/2016 2:58:00 PM,1/23/2016 3:21:00 PM,0.38333333299999994,other - capacity,cleaned area,salado creek,52470,52677,ground,none,9,1,2016,4,0,0.0,5.9, ,1988,0.0,0.0,2,2,gravity,sewer main,,0.00,2016-01-23,False,12,other,"Capacity Project, ",10800 Entrance Rd Ne,True
2016-01-23,50,0.0,1/23/2016 5:35:00 PM,1/23/2016 8:00:00 PM,2.416666667,grease,cleaned main,salado creek,917383,917322,stormdrain - ( over edwards aquifer recharge zone ),none,9,1,2016,4,1,8.0,393.0,pvc,1987,0.0,0.0,1,1,gravity,sewer main,,0.42,2016-01-23,False,120,grease,"Increase FCS, ",1815 Mountjoy Dr,False
2016-01-20,10,0.0,1/20/2016 11:08:00 AM,1/20/2016 11:40:00 AM,0.533333333,grease,cleaned main,dos rios,34938,19568,street,none,5,1,2016,4,0,8.0,280.0,hdpe,2014,0.0,0.0,1,1,gravity,sewer main,,0.53,2016-01-20,False,12,grease,"Increase FCS, ",300 Hallett,False
2016-01-19,39940,0.0,1/16/2016 1:44:00 PM,1/16/2016 3:56:00 PM,2.2,other - capacity,cleaned area,salado creek,52470,52677,ground,none,9,1,2016,4,0,12.0,251.64,pvc,1988,0.0,0.0,7,7,gravity,sewer main,,0.00,2016-01-16,False,12,other,"Capacity Project, ",10800 Entrance Rd Ne,True
2016-01-19,200,200.0,1/19/2016 4:45:00 PM,1/19/2016 5:45:00 PM,1.0,grease,cleaned main,leon creek,46920,46922,drainage culvert,none,7,1,2016,4,0,8.0,259.85,cp,1967,0.0,0.0,2,1,gravity,sewer main,,0.25,2016-01-19,False,6,structural,"Point Repair, ",5807 Farragut Dr,False
2016-01-18,20,15.0,1/18/2016 2:05:00 PM,1/18/2016 3:00:00 PM,0.916666667,grease, cleaned main,dos rios,92360,91864,ground,none,3,1,2016,4,0,8.0,495.0,cp,1950,0.0,0.0,1,1,gravity,sewer main,,0.67,2016-01-18,False,6,grease,na,231 Shasta Ave,False
2016-01-18,3000,700.0,1/18/2016 10:00:00 PM,1/19/2016 12:30:00 AM,2.5,other - capacity,cleaned area,salado creek,52470,na,ground,none,9,1,2016,4,0,0.0,5.9, ,1988,0.0,0.0,1,1,standard,sewer manhole,,0.00,2016-01-18,False,0,other,"Capacity Project, ",10800 Entrance Rd Ne,False
2016-01-15,4974,0.0,1/15/2016 10:04:00 AM,1/15/2016 11:39:00 AM,1.5833333330000001,contractor,repaired a/r valve,leon creek,402601,na,drainage culvert ( over edwards aquifer contributing zone ),none,8,1,2016,3,0,0.0,0.0,na,9999,0.0,0.0,1,1,a/r,sewer valve,,0.00,2016-01-15,False,0,contractor,na,1 Dominion Dr,False
2016-01-15,2350,0.0,1/15/2016 9:59:00 AM,1/15/2016 10:46:00 AM,0.783333333,debris,cleaned main,salado creek,100498,51096,drainage culvert,none,10,1,2016,3,0,8.0,84.9,vcp,1971,0.0,0.0,1,1,gravity,sewer main,,0.68,2016-01-15,False,12,debris,"Increase FCS, ",4400 Thousand Oaks,False
2016-01-14,5,5.0,1/14/2016 8:56:00 AM,1/14/2016 10:35:00 AM,1.65,contractor,repaired lateral,dos rios,10724,9854,street,none,1,1,2016,3,0,8.0,385.0,ct,1923,0.0,0.0,1,1,gravity,sewer main,,1.57,2016-01-14,False,120,contractor,"Point Repair, ",268 Rosewood Ave E,False
2016-01-14,1,0.0,1/14/2016 4:42:00 PM,1/14/2016 5:30:00 PM,0.8,structural,repaired lateral,dos rios,97003,na,ground,na,1,1,2016,3,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.00,2016-01-14,False,0,structural,"Point Repair, ",950 Cincinnati Ave,False
2016-01-11,1825,1825.0,1/11/2016 11:27:00 AM,1/11/2016 12:40:00 PM,1.216666667,structural,repaired main,dos rios,42937,29638,street,none,3,1,2016,3,0,10.0,550.0,cp,1954,0.0,0.0,1,1,gravity,sewer main,,0.88,2016-01-11,False,120,structural,"Point Repair, ",500 Belford,False
2016-01-11,13300,0.0,1/11/2016 3:16:00 PM,1/11/2016 5:29:00 PM,2.2166666669999997,vandalism, cleaned main,leon creek,78193,78496,drainage culvert,none,8,1,2016,3,0,10.0,139.0,vcp,1974,0.0,0.0,1,1,gravity,sewer main,,1.73,2016-01-11,False,120,contractor,"Increase FCS, ",9306 Mountain Field Dr,False
2016-01-10,2100,0.0,1/10/2016 9:56:00 AM,1/10/2016 11:20:00 AM,1.4,grease, cleaned main,leon creek,41738,41325,stormdrain,none,6,1,2016,3,0,8.0,162.55,vcp,1978,0.0,0.0,1,1,gravity,sewer main,,0.57,2016-01-10,False,120,grease,"Increase FCS, ",4903 Owl Haven,False
2016-01-10,75211,0.0,1/10/2016 11:29:00 AM,1/10/2016 2:10:00 PM,2.683333333,grease,cleaned main,dos rios,5847,5764,drainage culvert ( over edwards aquifer transition zone ),none,8,1,2016,3,0,8.0,315.56,vcp,1974,0.0,0.0,1,1,gravity,sewer main,,0.68,2016-01-10,False,120,grease,"Increase FCS, ",14111 Blue Smoke,False
2016-01-10,100,0.0,1/9/2016 8:24:00 PM,1/9/2016 9:30:00 PM,1.1,structural,repaired main,dos rios,28140,931464,street,none,3,1,2016,3,0,8.0,25.0,ct,1954,0.0,0.0,1,1,gravity,sewer main,,0.10,2016-01-09,False,24,structural,"Point Repair, ",6330 Pecan Valley Dr,False
2016-01-09,139525,0.0,1/9/2016 1:00:00 PM,1/9/2016 5:15:00 PM,4.25,other - capacity,cleaned area,salado creek,52470,52677,ground,none,9,1,2016,2,0,12.0,251.64,pvc,1988,0.0,0.06,6,6,gravity,sewer main,,0.00,2016-01-09,True,12,other,"Capacity Project, ",10800 Entrance Rd Ne,True
2016-01-08,5650,0.0,1/8/2016 9:07:00 AM,1/8/2016 11:00:00 AM,1.8833333330000002,debris, cleaned main,leon creek,71160,71327,drainage culvert,none,6,1,2016,2,0,8.0,42.0,pvc,1987,0.0,0.06,1,1,gravity,sewer main,,1.13,2016-01-08,False,120,debris,"Increase FCS, ",6835 Us Hwy 90 W,False
2016-01-08,1200,0.0,1/8/2016 12:15:00 AM,1/8/2016 1:15:00 AM,1.0,grease,cleaned main,salado creek,45961,59790,drainage culvert ( spilled into walzem creek ),walzem creek,2,1,2016,2,0,15.0,348.6,vcp,1965,0.0,0.06,1,1,gravity,sewer main,,0.00,2016-01-08,False,24,vandalism,"Point Repair, ",307 Serna Park,False
2016-01-07,700,0.0,1/7/2016 7:50:00 PM,1/7/2016 9:00:00 PM,1.166666667,grease,cleaned main,dos rios,16046,32317,creek bed ( spilled into elmendrof lake ),elmendorf lake,5,1,2016,2,0,8.0,395.0,cp,1950,0.0,0.06,1,1,gravity,sewer main,,0.00,2016-01-07,False,12,structural,"Design Request, ",204 Panuco,False
2016-01-07,2325,0.0,1/7/2016 7:30:00 AM,1/7/2016 4:45:00 PM,2.58,structural,repaired a/r valve,leon creek,436041,na,ground  ( spilled into comanche creek ),comanche creek,3,1,2016,2,0,0.0,0.0,na,9999,0.0,0.06,1,1,a/r,sewer valve,,2.00,2016-01-07,False,0,structural,"Point Repair, ",1104 Mauermann Rd,False
2016-01-05,600,400.0,1/5/2016 12:20:00 PM,1/5/2016 12:30:00 PM,0.166666667,structural,repaired main,dos rios,7751,7727,ground,none,9,1,2016,2,0,8.0,150.0,vcp,1956,0.0,0.88,8,2,gravity,sewer main,,0.00,2016-01-05,False,6,structural,"Design Request, ",7502 Jones Maltsberger Rd,False
2016-01-03,2475,0.0,1/3/2016 10:58:00 AM,1/3/2016 12:15:00 PM,1.28,grease,cleaned main,dos rios,7751,7727,creek bed ( spilled into olmos creek ),olmos creek,9,1,2016,2,0,8.0,150.0,vcp,1956,0.06,0.98,7,1,gravity,sewer main,,0.53,2016-01-03,False,6,structural,"Point Repair, ",7502 Jones Maltsberger Rd,True
2016-01-03,750,350.0,1/3/2016 2:53:00 PM,1/3/2016 3:15:00 PM,0.36666666700000006,debris, cleaned main,leon creek,84144,70810,drainage culvert,none,6,1,2016,2,0,8.0,308.94,vcp,1961,0.06,0.98,3,1,gravity,sewer main,,0.12,2016-01-03,False,6,grease,"Increase FCS, ",1906 Wrangler Dr,False
2016-01-02,1200,0.0,1/2/2016 5:03:00 PM,1/2/2016 7:03:00 PM,2.0,grease, cleaned main,leon creek,33522,33680,ground,none,8,1,2016,1,0,8.0,320.01,pvc,1985,0.82,0.16,1,1,gravity,sewer main,,0.70,2016-01-02,False,12,structural,"Point Repair, ",8400 Redwing Dr,False
2016-01-02,267850,0.0,1/2/2016 1:59:00 PM,1/3/2016 12:20:00 AM,10.35,i/i,cleaned area,salado creek,52470,52677,creek bed - ( spilled into salado creek ),salado creek,9,1,2016,1,0,12.0,251.64,pvc,1988,0.82,0.16,5,5,gravity,sewer main,,1.27,2016-01-02,True,12,other,"Capacity Project, ",10800 Entrance Rd Ne,True
2015-12-30,20,0.0,12/30/2015 1:11:00 PM,12/30/2015 2:00:00 PM,0.816666667,grease,cleaned main,leon creek,86637,86669,stormdrain,none,7,12,2015,53,0,8.0,341.59,pvc,1996,0.0,0.74,1,1,gravity,sewer main,,0.32,2015-12-30,False,120,contractor,"Increase FCS, ",5821 Culebra Rd,False
2015-12-30,20400,0.0,12/30/2015 8:51:00 AM,12/30/2015 12:15:00 PM,3.4,debris,cleaned main,salado creek,98567,98623,stormdrain,none,10,12,2015,53,0,8.0,280.15,hdpe,2012,0.0,0.74,1,1,gravity,sewer main,,2.15,2015-12-30,False,120,vandalism,"Increase FCS, ",6610 Seidel,False
2015-12-29,20,0.0,12/29/2015 12:00:00 PM,12/29/2015 1:00:00 PM,1.0,grease,cleaned main,leon creek,55528,41547,street,none,6,12,2015,53,0,8.0,300.0,pvc,1980,0.05,0.69,1,1,gravity,sewer main,,0.50,2015-12-29,False,120,grease,"Increase FCS, ",1900 Ashprington,False
2015-12-28,375,0.0,12/28/2015 1:45:00 PM,12/28/2015 2:15:00 PM,0.5,debris,cleaned main,dos rios,32811,31766,street,none,7,12,2015,53,0,8.0,339.29,cp,1947,0.0,0.69,1,1,gravity,sewer main,,0.25,2015-12-28,False,120,structural,"Point Repair, ",903 Camino Santa Maria,False
2015-12-27,25030,0.0,12/27/2015 3:25:00 PM,12/27/2015 5:57:00 PM,2.5333333330000003,debris,monitored area,salado creek,52470,52677,ground,none,9,12,2015,53,0,12.0,251.64,pvc,1988,0.69,0.0,4,4,gravity,sewer main,,0.00,2015-12-27,False,12,other,"Capacity Project, ",10800 Entrance Rd Ne,True
2015-12-26,10,0.0,12/26/2015 1:35:00 PM,12/26/2015 2:22:00 PM,0.783333333,grease,cleaned main,dos rios,23322,23488,street,none,5,12,2015,52,0,8.0,257.0,ct,1925,0.0,0.0,1,1,gravity,sewer main,,0.17,2015-12-26,False,120,grease,"Increase FCS, ",1617 Commerce St W,False
2015-12-24,30750,0.0,12/24/2015 2:00:00 PM,12/24/2015 4:30:00 PM,2.5,debris,monitored area,salado creek,52470,52677,creek bed  ( spilled into salado creek ),salado creek,9,12,2015,52,0,12.0,251.64,pvc,1988,0.0,0.0,3,3,gravity,sewer main,,0.00,2015-12-24,False,12,other,"Capacity Project, ",10800 Entrance Rd Ne,True
2015-12-22,90,0.0,12/21/2015 11:16:00 AM,12/21/2015 6:00:00 PM,6.733333332999999,structural,repaired main,dos rios,na,na,drainage culvert,none,3,12,2015,52,0,0.0,0.0,na,9999,0.0,0.0,21,0,na,na,,6.73,2015-12-21,False,0,structural,"Point Repair, ",5704 Presa St S,False
2015-12-21,18924,0.0,12/21/2015 1:39:00 PM,12/22/2015 10:00:00 AM,20.35,structural,repaired main,salado creek,49802,47723,drainage culvert,none,0,12,2015,52,0,18.0,400.0,cp,1949,0.0,0.0,1,1,gravity,sewer main,,0.60,2015-12-21,False,120,structural,"Point Repair, ",1403 Harry Wurzbach,False
2015-12-19,49110,0.0,12/19/2015 1:42:00 PM,12/19/2015 4:00:00 PM,2.3,debris,monitored area,salado creek,52470,52677,creek bed  ( spilled into salado creek ),salado creek,9,12,2015,51,0,12.0,251.64,pvc,1988,0.0,0.0,2,1,gravity,sewer main,,1.30,2015-12-19,False,12,debris,"Capacity Project, ",10800 Entrance Rd Ne,True
2015-12-17,1,0.0,12/17/2015 9:46:00 PM,12/17/2015 10:30:00 PM,0.7333333329999999,grease,cleaned main,dos rios,42812,42813,street,none,2,12,2015,51,0,8.0,178.0,hdpe,2014,0.0,0.0,1,1,gravity,sewer main,,0.40,2015-12-17,False,12,grease,"Increase FCS, ",2209 Virginia Blvd,False
2015-12-14,3275,0.0,12/14/2015 3:21:00 PM,12/14/2015 5:30:00 PM,2.15,vandalism,cleaned main,salado creek,63615,63614,drainage culvert,none,10,12,2015,51,0,8.0,224.72,vcp,1974,0.0,0.74,1,1,gravity,sewer main,,1.07,2015-12-14,False,120,vandalism,"Increase FCS, ",12903 Parton Ln,False
2015-12-10,21000,0.0,12/10/2015 5:49:00 PM,12/10/2015 7:50:00 PM,2.016666667,vandalism,cleaned main,leon creek,69559,69558,drainage culvert,none,4,12,2015,50,0,8.0,306.0,hdpe,2009,0.0,0.0,1,1,gravity,sewer main,,1.35,2015-12-10,False,6,vandalism,"Increase FCS, ",6102 Rose Valley,False
2015-12-09,148,148.0,12/9/2015 8:34:00 AM,12/9/2015 9:48:00 AM,1.233333333,grease,cleaned main,dos rios,20900,20899,street,none,1,12,2015,50,0,8.0,165.0,vcp,1972,0.0,0.0,1,1,gravity,sewer main,,0.42,2015-12-09,False,12,grease,"Increase FCS, ",1030 Vance Jackson,False
2015-12-08,50,0.0,12/8/2015 9:16:00 AM,12/8/2015 10:25:00 AM,1.15,grease,cleaned main,dos rios,32936,32935,street,none,4,12,2015,50,0,10.0,405.0,hdpe,2012,0.0,0.0,2,2,gravity,sewer main,,0.73,2015-12-08,False,120,structural,"Point Repair, ",1323 Fenfield Ave,False
2015-12-07,50,0.0,12/7/2015 12:30:00 PM,12/7/2015 3:00:00 PM,2.5,structural,repaired lateral,dos rios,115187,na,stormdrain,none,1,12,2015,50,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.50,2015-12-07,False,0,structural,"Point Repair, ",111 Laurel St E,False
2015-12-06,24900,0.0,12/6/2015 2:00:00 PM,12/6/2015 4:45:00 PM,2.75,debris,monitored area,salado creek,52470,52677,creek bed  ( spilled into salado creek ),salado creek,9,12,2015,50,0,12.0,251.64,pvc,1988,0.0,0.0,1,1,gravity,sewer main,,0.00,2015-12-06,False,120,debris,"Capacity Project, ",10800 Entrance Rd Ne,True
2015-12-05,100,0.0,12/5/2015 3:02:00 PM,12/5/2015 4:45:00 PM,1.716666667,debris,cleaned main,leon creek,46922,33256,drainage culvert,none,7,12,2015,49,0,8.0,318.75,vcp,1967,0.0,0.0,2,1,gravity,sewer main,,1.47,2015-12-05,False,12,structural,"Point Repair, ",5807 Farragut Dr,False
2015-12-05,100,0.0,12/5/2015 1:34:00 PM,12/5/2015 4:00:00 PM,2.433333333,grease,cleaned main,dos rios,7510,7255,stormdrain  ( over edwards aquifer transition zone ),none,1,12,2015,49,0,8.0,338.1,pvc,1980,0.0,0.0,1,1,gravity,sewer main,,1.43,2015-12-05,False,120,structural,"Point Repair, ",3201 Cherry Ridge Dr,False
2015-12-04,400,0.0,12/3/2015 9:07:00 PM,12/3/2015 11:30:00 PM,2.383333333,grease,cleaned main,dos rios,1947,2648,drainage culvert ( over edwards aquifer recharge zone ),none,8,12,2015,49,3,8.0,291.0,hdpe,2008,0.0,0.0,1,1,gravity,sewer main,,0.88,2015-12-03,False,120,grease,"Increase FCS, ",13819 Parksite Woods,False
2015-12-04,36600,0.0,12/4/2015 1:51:00 PM,12/5/2015 8:21:00 PM,30.5,structural,repaired lateral,medio creek,359099,na,drainage culvert,none,6,12,2015,49,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,1.65,2015-12-04,False,0,structural,"Point Repair, ",1431 Cable Ranch Rd,False
2015-12-04,840,0.0,12/4/2015 4:35:00 PM,12/4/2015 6:15:00 PM,1.6666666669999999,grease,cleaned main,salado creek,81671,82157,stormdrain,none,9,12,2015,49,0,8.0,254.43,vcp,1976,0.0,0.0,1,1,gravity,sewer main,,0.10,2015-12-04,False,120,grease,"Increase FCS, ",14022 Floral Rdg,False
2015-12-03,5,0.0,12/3/2015 10:43:00 AM,12/3/2015 12:00:00 PM,1.283333333,grease,cleaned lateral,dos rios,21541,36614,street,none,4,12,2015,49,0,36.0,651.1,rcp,1994,0.0,0.0,1,1,outfall,sewer main,,0.28,2015-12-03,False,0,debris,"Increase FCS, ",2250 Buffalo St,False
2015-12-02,180,0.0,12/2/2015 8:45:00 AM,12/2/2015 10:15:00 AM,1.5,grease,cleaned main,leon creek,40184,40704,drainage culvert,none,6,12,2015,49,0,8.0,124.47,pvc,1983,0.0,0.02,1,1,gravity,sewer main,,0.50,2015-12-02,False,120,grease,"Increase FCS, ",7605 Tezel Rd,False
2015-12-02,810,0.0,12/2/2015 1:59:00 PM,12/2/2015 3:20:00 PM,1.35,grease,cleaned main,leon creek,498963,498962,drainage culvert,none,8,12,2015,49,0,8.0,350.0,hdpe,2011,0.0,0.02,1,1,gravity,sewer main,,0.35,2015-12-02,False,24,grease,"Increase FCS, ",7719 Pasteur Ct,False
2015-12-02,75,0.0,12/2/2015 8:10:00 AM,12/2/2015 2:30:00 PM,6.333333333,debris,cleaned main,dos rios,18024,18044,ground,none,4,12,2015,49,0,8.0,249.0,pvc,1988,0.0,0.02,1,1,gravity,sewer main,,3.83,2015-12-02,False,6,structural,"Design Request, ",2600 Quintana Rd,False
2015-12-02,13650,0.0,12/2/2015 7:46:00 AM,12/2/2015 4:50:00 PM,9.066666667,grease,cleaned main,dos rios,17037,79097,drainage culvert ( over edwards aquifer transition zone ),none,8,12,2015,49,0,8.0,182.4,pvc,1982,0.0,0.02,1,1,gravity,sewer main,,6.23,2015-12-02,False,120,structural,"Point Repair, ",11639 Elm Rdg,False
2015-11-30,35000,0.0,11/30/2015 7:22:00 PM,11/30/2015 9:40:00 PM,2.3,grease,cleaned main,dos rios,97763,92659,stormdrain ( spilled into san antonio river ),none,3,11,2015,49,0,8.0,180.0,hdpe,2015,0.0,2.23,1,1,gravity,sewer main,,2.05,2015-11-30,False,12,grease,"Increase FCS, ",307 Merrimac St,False
2015-11-29,388100,0.0,11/29/2015 6:18:00 PM,11/30/2015 12:45:00 AM,6.45,i/i,monitored area,leon creek,55568,541920,creek bed ( spilled into leon creek ),leon creek,6,11,2015,49,0,42.0,127.6,rcp,1987,0.02,2.27,1,1,outfall,sewer main,,0.95,2015-11-29,True,120,rain event,"Capacity Project, ",10090 Commerce St W,True
2015-11-28,150,0.0,11/28/2015 10:01:00 AM,11/28/2015 10:30:00 AM,0.483333333,debris,cleaned main,leon creek,460686,460684,creek bed ( spilled into zarzamora creek ),none,7,11,2015,48,0,8.0,325.0,vcp,1965,0.72,1.59,2,1,gravity,sewer main,,0.23,2015-11-28,False,6,other,Other,5615 Joiner Dr,False
2015-11-27,50,0.0,11/27/2015 7:26:00 PM,11/27/2015 9:00:00 PM,1.5666666669999998,grease,cleaned main,salado creek,50874,51358,ground,none,10,11,2015,48,0,8.0,400.0,vcp,1972,1.49,0.1,1,1,gravity,sewer main,,0.07,2015-11-27,False,120,debris,"Point Repair, ",4002 Stahl Rd,False
2015-11-27,117560,0.0,11/27/2015 11:00:00 PM,11/28/2015 8:20:00 AM,9.833333332999999,i/i,monitored area,salado creek,47824,na,creek bed ( spilled into salado creek ),salado creek,2,11,2015,48,0,0.0,7.15, ,1973,1.49,0.1,2,2,standard,sewer manhole,,0.50,2015-11-27,True,0,rain event,"Capacity Project, ",668 Holbrook,True
2015-11-25,62,60.0,11/25/2015 9:16:00 AM,11/25/2015 9:47:00 AM,0.5166666670000001,grease,cleaned main,dos rios,42453,28138,street,none,3,11,2015,48,0,8.0,277.0,ct,1955,0.04,0.0,1,1,gravity,sewer main,,0.40,2015-11-25,False,12,grease,"Increase FCS, ",1927 Goliad Rd,False
2015-11-25,5,5.0,11/25/2015 11:05:00 AM,11/25/2015 11:45:00 AM,0.666666667,debris,cleaned main,leon creek,456725,456722,ground,leon creek,6,11,2015,48,0,8.0,445.3,pvc,2009,0.04,0.0,1,1,gravity,sewer main,,0.17,2015-11-25,False,120,contractor,Other,1919 Rogers Rd,False
2015-11-19,50,25.0,11/19/2015 10:41:00 AM,11/19/2015 12:50:00 PM,2.15,debris,cleaned lateral,leon creek,153831,na,alley,none,4,11,2015,47,0,6.0,0.0,pvc,9999,0.0,0.14,1,1,lateral,sewer service line,,2.15,2015-11-19,False,0,vandalism,"Bolt down, ",7526 Westrock Dr,False
2015-11-14,2350,0.0,11/14/2015 4:13:00 PM,11/14/2015 5:30:00 PM,1.283333333,grease,cleaned main,dos rios,4742,4743,stormdrain (spilled into edwards aquifer transition zone ),none,8,11,2015,46,0,8.0,172.5,vcp,1964,0.01,0.0,2,1,gravity,sewer main,,0.78,2015-11-14,False,12,grease,"Increase FCS, ",3506 Ticonderoga,False
2015-11-14,10,0.0,11/14/2015 9:00:00 AM,11/14/2015 9:45:00 AM,0.75,grease,cleaned main,leon creek,460694,460691,ground (spilled over edwards aquifer transition zone ),none,7,11,2015,46,0,8.0,224.0,pvc,1996,0.01,0.0,1,1,gravity,sewer main,,0.67,2015-11-14,False,12,grease,"Increase FCS, ",6418 Eckhert Rd,False
2015-11-12,1250,50.0,11/12/2015 3:10:00 PM,11/12/2015 5:15:00 PM,2.083333333,debris,cleaned main,dos rios,17855,17853,stormdrain,none,4,11,2015,46,0,8.0,264.5,vcp,1965,0.0,0.0,1,1,gravity,sewer main,,0.50,2015-11-12,False,120,contractor,"Increase FCS, ",400 Berman Rd,False
2015-11-10,100,0.0,11/10/2015 12:20:00 PM,11/10/2015 2:30:00 PM,2.166666667,debris,cleaned main,leon creek,34340,34508,alley,none,6,11,2015,46,0,8.0,300.39,vcp,1962,0.0,0.04,1,1,gravity,sewer main,,1.17,2015-11-10,False,120,structural,"Increase FCS, ",6638 Buena Vista St,False
2015-11-08,1875,0.0,11/8/2015 10:20:00 PM,11/8/2015 11:30:00 PM,1.166666667,debris,cleaned main,dos rios,91974,502444,drainage culvert,none,3,11,2015,46,0,8.0,273.11,pvc,2003,0.0,0.1,3,1,gravity,sewer main,,0.67,2015-11-08,False,120,contractor,"Point Repair, ",9039 Yett Ave,False
2015-11-07,100,0.0,11/7/2015 10:20:00 AM,11/7/2015 10:39:00 AM,0.316666667,debris,cleaned main,dos rios,46720,46719,alley,none,7,11,2015,45,0,8.0,328.87,cp,1947,0.04,0.06,1,1,gravity,sewer main,,0.22,2015-11-07,False,120,structural,"Design Request, ",319 Duke Ave,False
2015-11-06,9350,300.0,11/6/2015 9:29:00 AM,11/6/2015 12:36:00 PM,3.116666667,grease,cleaned main,medio creek,93478,430491,drainage culvert,none,0,11,2015,45,0,8.0,55.22,pvc,2006,0.01,0.05,1,1,gravity,sewer main,,1.27,2015-11-06,False,120,grease,"Increase FCS, ",4550 Del Webb Blvd,False
2015-11-04,1000,50.0,11/4/2015 10:05:00 AM,11/4/2015 10:30:00 AM,0.41666666700000005,contractor,removed plug,dos rios,21007,21008,street,none,7,11,2015,45,0,24.0,286.0,pvc,2005,0.0,0.0,1,1,outfall,sewer main,,0.42,2015-11-04,False,12,contractor,"ED/COM, ",409 Cheryl Dr E,False
2015-11-02,3500,0.0,11/2/2015 2:11:00 PM,11/2/2015 3:21:00 PM,1.166666667,debris,cleaned main,leon creek,33478,79969,drainage culvert,none,8,11,2015,45,0,8.0,97.0,pvc,1982,0.0,3.29,2,1,gravity,sewer main,,0.98,2015-11-02,False,12,debris,"Increase FCS, ",7410 Painter Way,False
