report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2015-11-01,36200,0.0,11/1/2015 2:43:00 PM,11/1/2015 8:45:00 PM,6.033333333,debris,cleaned main,dos rios,87468,96648,drainage culvert,none,5,11,2015,45,0,15.0,277.0,vcp,1964,0.0,3.29,1,1,gravity,sewer main,,0.78,2015-11-01,False,6,structural,"Point Repair, ",1003 26Th St Nw,False
2015-10-31,886,0.0,10/31/2015 9:49:00 AM,11/1/2015 12:35:00 AM,14.76666667,i/i,diluted by heavy rainwater,leon creek,456619,537954,creek bed ( spilled into leon creek ),leon creek,6,10,2015,44,0,66.0,1425.17,frp,2009,1.28,2.01,1,1,outfall,sewer main,,5.68,2015-10-31,False,0,rain event,Other,7300 Loop 410 Nw,False
2015-10-30,2900,0.0,10/30/2015 7:34:00 PM,10/30/2015 8:35:00 PM,1.016666667,grease,cleaned main,dos rios,45816,13438,stormdrain,none,2,10,2015,44,0,10.0,12.16,cas,1979,2.01,0.0,1,1,siphon,sewer main,,0.43,2015-10-30,False,0,grease,"Increase FCS, ",101 Margaret,False
2015-10-30,16200,0.0,10/30/2015 7:18:00 AM,10/30/2015 10:00:00 AM,2.7,i/i,diluted by heavy rainwater,dos rios,485429,35951,street,none,6,10,2015,44,0,12.0,230.8,vcp,1971,2.01,0.0,1,1,gravity,sewer main,,1.20,2015-10-30,False,24,rain event,"I/I Inv, ",851 San Bernardo S,False
2015-10-30,67200,0.0,10/30/2015 10:00:00 AM,10/30/2015 3:00:00 PM,5.0,i/i,area will be cleaned and disinfected after flood water recede,leon creek,79942,961843,creek bed ( spilled ino leon creek ),leon creek,8,10,2015,44,0,24.0,50.0,pvc,2004,2.01,0.0,1,1,gravity,sewer main,,0.00,2015-10-30,True,120,rain event,"Capacity Project, ",23500 Ih 10 W,False
2015-10-30,207000,0.0,10/30/2015 11:30:00 AM,10/30/2015 7:00:00 PM,7.5,i/i,the area will be cleaned and disinfected after the flood waters recede,salado creek,923775,48236,creek bed ( spilled into salado creek ),salado creek,2,10,2015,44,0,48.0,571.5,rcp,1973,2.01,0.0,2,2,outfall,sewer main,,0.00,2015-10-30,True,0,rain event,"Capacity Project, ",700 Holbrook,True
2015-10-28,25,0.0,10/28/2015 8:25:00 AM,10/28/2015 9:30:00 AM,1.083333333,contractor,repaired main,dos rios,13004,10800,creek bed ( spilled into alazan creek ),alazan creek,1,10,2015,44,0,8.0,33.0,dip,1960,0.0,0.02,2,2,siphon,sewer main,,0.58,2015-10-28,False,12,contractor,"Point Repair, ",1039 Waverly,False
2015-10-28,15,13.0,10/28/2015 10:10:00 AM,10/28/2015 10:55:00 AM,0.75,debris,cleaned main,dos rios,11921,11840,street,none,1,10,2015,44,0,12.0,268.9,pvc,2001,0.0,0.02,1,1,gravity,sewer main,,0.63,2015-10-28,False,120,structural,"Design Request, ",101 Aganier Ave,False
2015-10-25,200,0.0,10/25/2015 9:45:00 PM,10/25/2015 11:25:00 PM,1.6666666669999999,grease,cleaned main,dos rios,97082,90338,drainage culvert,none,2,10,2015,44,0,8.0,145.0,vcp,1960,0.02,4.44,2,1,gravity,sewer main,,0.25,2015-10-25,False,24,structural,"Point Repair, ",126 Calmar,False
2015-10-24,1850,0.0,10/24/2015 9:40:00 AM,10/24/2015 6:50:00 PM,9.166666667000001,vandalism,cleaned main,salado creek,50520,50820,drainage culvert,none,10,10,2015,43,0,12.0,280.0,hdpe,2012,4.07,0.38,1,1,gravity,sewer main,,8.15,2015-10-24,False,120,vandalism,"Bolt down, ",12510 La Bahia,False
2015-10-24,1575,0.0,10/24/2015 3:45:00 PM,10/24/2015 9:00:00 PM,5.25,i/i,diluted by heavy rainwater,salado creek,505174,505170,creek bed ( spilled into salado creek ),salado creek,9,10,2015,43,0,27.0,23.0,rcp,1975,4.07,0.38,1,1,outfall,sewer main,,0.00,2015-10-24,False,12,rain event,"Capacity Project, ",11601 Wurzbach Pkwy,False
2015-10-24,74000,0.0,10/24/2015 9:15:00 AM,10/24/2015 1:20:00 PM,4.083333333,i/i,diluted by heavy rainwater,dos rios,32250,11989,creek bed ( spilled into alazan creek ),alazan creek,1,10,2015,43,0,8.0,57.0,pvc,1989,4.07,0.38,1,1,gravity,sewer main,,0.00,2015-10-24,False,3,rain event,"I/I Inv, ",1200 Lombrano,False
2015-10-24,1335,0.0,10/24/2015 10:15:00 AM,10/24/2015 2:42:00 PM,4.45,i/i,diluted by heavy rainwater,salado creek,929473,53128,creek bed ( spilled into salado creek ),salado creek,9,10,2015,43,0,8.0,68.0,pvc,1999,4.07,0.38,1,1,gravity,sewer main,,0.00,2015-10-24,False,120,rain event,"I/I Inv, ",12251 Farview Ln,False
2015-10-24,180545,0.0,10/24/2015 10:16:00 AM,10/25/2015 1:00:00 AM,14.73333333,i/i,"diluted by heavy rainwater, clean-up i s ongoing and area has been brought back to natural grade",salado creek,48236,47822,creek bed ( spilled into salado creek ),salado creek,2,10,2015,43,0,48.0,965.41,rcp,1973,4.07,0.38,1,1,outfall,sewer main,,0.00,2015-10-24,True,0,rain event,"Capacity Project, ",700 Holbrook,False
2015-10-24,20300,0.0,10/24/2015 6:22:00 AM,10/24/2015 7:05:00 AM,0.716666667,i/i,diluted by heavy rainwater,dos rios,499638,499663,creek bed ( spilled into alazan creek ),alazan creek,1,10,2015,43,0,24.0,30.0,rcp,1963,4.07,0.38,3,1,outfall,sewer main,,3.63,2015-10-24,False,12,rain event,"Design Request, ",1300 Elmendorf N,True
2015-10-24,40400,0.0,10/24/2015 9:32:00 AM,10/24/2015 12:50:00 PM,3.3,i/i,diluted by heavy rainwater,dos rios,11464,10469,stormdrain,none,1,10,2015,43,0,15.0,167.73,pvc,1991,4.07,0.38,1,1,gravity,sewer main,,0.00,2015-10-24,False,120,rain event,"I/I Inv, ",8210 Mccullough Ave,False
2015-10-24,498,0.0,10/24/2015 9:21:00 AM,10/24/2015 1:30:00 PM,4.15,i/i,diluted by heavy rainwater,dos rios,8372,na,street ( spilled into woodlawn lake ),woodlawn lake,7,10,2015,43,0,0.0,12.83, ,1988,4.07,0.38,1,1,standard,sewer manhole,,3.40,2015-10-24,False,0,rain event,"I/I Inv, ",310 Kampmann Blvd,False
2015-10-24,25590,0.0,10/24/2015 1:00:00 PM,10/24/2015 8:15:00 PM,7.25,i/i,diluted by heavy rainwater,dos rios,458341,458335,ground,none,3,10,2015,43,0,54.0,65.0,rcp,1950,4.07,0.38,2,2,siphon,sewer main,,0.00,2015-10-24,False,0,rain event,"Capacity Project, ",1151 Mission Rd,False
2015-10-24,4500,0.0,10/24/2015 2:15:00 PM,10/24/2015 5:15:00 PM,3.0,i/i,diluted by heavy rainwater,dos rios,36945,22665,street,none,5,10,2015,43,0,10.0,302.0,vcp,1958,4.07,0.38,3,2,gravity,sewer main,,0.00,2015-10-24,False,0,rain event,"Increase FCS, ",804 Crystal,False
2015-10-22,3200,1800.0,10/22/2015 11:36:00 AM,10/22/2015 12:55:00 PM,1.316666667,debris,cleaned main,dos rios,42766,42767,drainage culvert,none,2,10,2015,43,0,12.0,400.0,cp,1952,0.06,0.01,1,1,gravity,sewer main,,0.83,2015-10-22,False,120,structural,"Design Request, ",3138 Commerce St E,False
2015-10-19,10,10.0,10/19/2015 10:35:00 AM,10/19/2015 12:23:00 PM,1.8,grease,cleaned main,salado creek,47933,47934,ground,none,10,10,2015,43,0,8.0,140.0,pvc,2005,0.0,0.0,1,1,gravity,sewer main,,0.33,2015-10-19,False,24,grease,"Increase FCS, ",3803 Barrington,False
2015-10-18,10,0.0,10/18/2015 1:21:00 PM,10/18/2015 2:30:00 PM,1.15,grease,cleaned main,dos rios,12004,499663,street,none,5,10,2015,43,0,8.0,168.0,ct,1963,0.0,0.0,3,1,gravity,sewer main,,0.65,2015-10-18,False,3,grease,"Increase FCS, ",2128 Poplar St W,False
2015-10-17,5,0.0,10/17/2015 8:39:00 AM,10/17/2015 10:15:00 AM,1.6,grease,cleaned main,dos rios,92049,97523,alley,none,4,10,2015,42,0,8.0,306.0,hdpe,2012,0.0,0.0,1,1,gravity,sewer main,,1.10,2015-10-17,False,24,grease,"Increase FCS, ",506 Holder Ave,False
2015-10-14,20,0.0,10/14/2015 11:03:00 AM,10/14/2015 11:34:00 AM,0.5166666670000001,debris,cleaned main,dos rios,504856,7872,street,none,1,10,2015,42,0,8.0,229.62,pvc,2011,0.0,0.0,1,1,gravity,sewer main,,0.45,2015-10-14,False,120,debris,"Increase FCS, ",226 Newson,False
2015-10-10,5,0.0,10/10/2015 9:00:00 AM,10/10/2015 9:45:00 AM,0.75,grease,cleaned main,dos rios,23335,23336,stormdrain,none,5,10,2015,41,0,8.0,192.5,pvc,1982,0.0,0.02,1,1,gravity,sewer main,,0.50,2015-10-10,False,120,structural,"Design Request, ",203 Jean St,False
2015-10-07,100,0.0,10/7/2015 5:40:00 PM,10/7/2015 5:55:00 PM,0.25,other,cleaned main,dos rios,92652,97763,alley,none,3,10,2015,41,0,6.0,321.5,vcp,1977,0.0,0.0,1,1,gravity,sewer main,,0.00,2015-10-07,False,120,structural,"Point Repair, ",211 Hermitage Ct,False
2015-10-05,1475,0.0,10/5/2015 10:36:00 AM,10/5/2015 12:30:00 PM,1.9,debris,cleaned main,dos rios,28100,28132,street,none,3,10,2015,41,0,8.0,339.0,vcp,1961,0.0,0.0,1,1,gravity,sewer main,,0.40,2015-10-05,False,12,grease,"Increase FCS, ",5717 New Braunfels Ave S,False
2015-10-04,24450,0.0,10/3/2015 7:42:00 PM,10/3/2015 11:00:00 PM,3.3,grease,cleaned main,dos rios,9192,4938,drainage culvert,none,8,10,2015,41,0,12.0,335.0,cp,1972,0.0,0.0,1,1,gravity,sewer main,,0.80,2015-10-03,False,12,vandalism,"Increase FCS, ",3800 Parkdale,False
2015-09-28,4175,0.0,9/28/2015 10:13:00 AM,9/28/2015 1:00:00 PM,2.7833333330000003,debris,cleaned main,dos rios,96757,96758,ground,none,1,9,2015,40,0,8.0,400.0,cp,1949,0.0,0.54,1,1,gravity,sewer main,,0.78,2015-09-28,False,120,structural,"Design Request, ",535 Hermosa W,False
2015-09-27,1000,1000.0,9/27/2015 5:22:00 PM,9/27/2015 6:30:00 PM,1.133333333,grease,cleaned main,leon creek,354128,354138,drainage culvert,none,6,9,2015,40,0,8.0,149.97,pvc,2003,0.0,0.54,2,2,gravity,sewer main,,0.63,2015-09-27,False,6,grease,"Increase FCS, ",0 Meadow Corner,False
2015-09-24,20,0.0,9/24/2015 9:00:00 AM,9/24/2015 9:20:00 AM,0.333333333,structural,repaired lateral,dos rios,17684,na,stormdrain,none,1,9,2015,39,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.00,2015-09-24,False,0,structural,"Point Repair, ",618 Elmira St W,False
2015-09-24,20,0.0,9/24/2015 11:35:00 AM,9/24/2015 8:15:00 PM,8.67,structural,repaired lateral,dos rios,83941,na,ground,none,1,9,2015,39,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,1.42,2015-09-24,False,0,structural,"Point Repair, ",907 Weizmann,False
2015-09-22,6750,0.0,9/21/2015 9:45:00 PM,9/22/2015,2.25,grease,cleaned main,medio creek,65362,76088,stormdrain,none,0,9,2015,39,0,8.0,206.2,pvc,2004,0.0,0.0,1,1,gravity,sewer main,,0.83,2015-09-21,False,120,grease,"Increase FCS, ",10402 Walnut Crest,False
2015-09-22,5686,0.0,9/21/2015 2:37:00 PM,9/21/2015 3:15:00 PM,0.6333333329999999,grease,cleaned main,leon creek,141492,141490,drainage culvert,none,6,9,2015,39,0,8.0,288.25,pvc,2001,0.0,0.0,1,1,gravity,sewer main,,0.47,2015-09-21,False,12,grease,"Increase FCS, ",231 Loop 410 Sw,False
2015-09-17,75,30.0,9/17/2015 8:26:00 AM,9/17/2015 9:20:00 AM,0.9,grease,cleaned main,dos rios,92687,92579,street,none,3,9,2015,38,0,6.0,8.7,dip,1948,0.0,0.15,3,2,siphon,sewer main,,0.53,2015-09-17,False,12,grease,"Increase FCS, ",1830 Lennon Ave,False
2015-09-16,25,25.0,9/15/2015 10:15:00 PM,9/16/2015 2:00:00 AM,3.75,grease,cleaned main,salado creek,47462,47447,alley,none,2,9,2015,38,0,8.0,300.0,cp,1956,0.15,0.0,1,1,gravity,sewer main,,1.77,2015-09-16,False,6,structural,"Point Repair, ",231 Hialeah Ave,False
2015-09-11,300,0.0,9/10/2015 6:15:00 PM,9/10/2015 6:25:00 PM,0.166666667,i/i,diluted by heavy rain water,dos rios,15451,na,street,none,1,9,2015,37,0,0.0,6.6, ,2008,0.0,1.63,1,1,standard,sewer manhole,,0.00,2015-09-10,False,0,other,Other,303 El Monte Blvd,False
2015-09-10,1000,0.0,9/9/2015 3:00:00 AM,9/9/2015 4:30:00 AM,1.5,structural,repaired main,dos rios,1737,15454,street,none,1,9,2015,37,0,8.0,99.24,pvc,2008,1.63,0.0,1,1,gravity,sewer main,,0.00,2015-09-09,False,120,structural,"Point Repair, ",6410 Flores St N,False
2015-09-08,4250,2000.0,9/8/2015 7:35:00 AM,9/8/2015 9:00:00 AM,1.4166666669999999,grease,cleaned main,leon creek,89626,33339,drainage culvert,none,8,9,2015,37,0,8.0,29.06,pvc,2000,0.0,0.0,1,1,gravity,sewer main,,0.92,2015-09-08,False,24,debris,Other,7211 Norman Ln,False
2015-09-05,25,25.0,9/4/2015 7:25:00 PM,9/4/2015 8:35:00 PM,1.166666667,structural,repaired lateral,dos rios,33012,91579,ground,none,4,9,2015,36,0,8.0,80.0,pvc,2003,0.0,0.0,1,1,gravity,sewer main,,0.75,2015-09-04,False,24,structural,Other,1807 Mayfield Blvd W,False
2015-09-05,25,0.0,9/5/2015 1:19:00 PM,9/5/2015 2:33:00 PM,1.233333333,grease,cleaned main,dos rios,29781,29892,street,none,2,9,2015,36,0,8.0,132.0,pvc,1989,0.0,0.0,1,1,gravity,sewer main,,0.68,2015-09-05,False,12,debris,"Increase FCS, ",534 Lincolnshire Dr,False
2015-09-03,3,0.0,9/3/2015 8:51:00 AM,9/3/2015 11:00:00 AM,2.15,debris,cleaned main,dos rios,11799,11622,ground,none,0,9,2015,36,0,8.0,307.0,ct,1930,0.0,0.0,1,1,gravity,sewer main,,1.15,2015-09-03,False,24,structural,"Design Request, ",101 Ridgemont Ave,False
2015-09-03,1355,0.0,9/3/2015 8:29:00 AM,9/3/2015 1:00:00 PM,4.516666667,structural,repaired main,medio creek,39649,39705,drainage culvert,none,4,9,2015,36,0,27.0,369.2,pvc,1985,0.0,0.0,1,1,outfall,sewer main,,0.00,2015-09-03,False,60,structural,"Point Repair, ",9500 Adams Hill Dr,False
2015-09-01,140000,0.0,9/1/2015 2:57:00 PM,9/1/2015 5:30:00 PM,2.55,structural,replaced a/r valve,leon creek,963913,na,ground,none,0,9,2015,36,0,0.0,0.0,na,9999,0.0,0.0,1,1,a/r,sewer valve,,0.00,2015-09-01,True,0,lift station,Other,10750 Pleasanton Rd,False
2015-08-31,555,500.0,8/31/2015 1:39:00 PM,8/31/2015 3:30:00 PM,1.85,grease,cleaned main,dos rios,13014,9772,creek bed( spilled into alazan creek ),alazan creek,1,8,2015,36,0,8.0,120.6,dip,1960,0.0,0.0,3,3,siphon,sewer main,,0.60,2015-08-31,False,6,grease,"Increase FCS, ",1714 Travis St W,False
2015-08-31,2,0.0,8/31/2015 10:15:00 AM,8/31/2015 12:45:00 PM,2.5,grease,cleaned lateral,leon creek,80106,80107,alley,none,4,8,2015,36,0,8.0,400.0,vcp,1967,0.0,0.0,1,1,gravity,sewer main,,1.25,2015-08-31,False,0,grease,Other,6219 Apple Valley Dr,False
2015-08-31,5,0.0,8/31/2015 10:29:00 AM,8/31/2015 12:00:00 PM,1.516666667,debris,cleaned lateral,dos rios,364235,na,ground,none,4,8,2015,36,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.68,2015-08-31,False,0,grease,Other,230 Escalon Ave,False
2015-08-29,100,0.0,8/28/2015 11:09:00 PM,8/29/2015 12:30:00 AM,1.35,grease,cleaned main,salado creek,52755,52963,street,none,0,8,2015,35,0,10.0,250.0,pvc,1985,0.0,0.0,1,1,gravity,sewer main,,0.83,2015-08-28,False,120,grease,"Increase FCS, ",12798 West Ave,False
2015-08-29,595,0.0,8/29/2015 11:29:00 AM,8/29/2015 1:30:00 PM,2.016666667,grease,cleaned lateral,dos rios,32233,15887,stormdrain,none,5,8,2015,35,0,8.0,428.0,hdpe,2014,0.0,0.0,1,1,gravity,sewer main,,1.77,2015-08-29,False,24,grease,"Increase FCS, ",602 24Th St Nw,False
2015-08-18,660,0.0,8/18/2015 5:40:00 PM,8/19/2015 4:00:00 AM,10.33333333,debris,cleaned main,salado creek,61212,58665,creek bed ( spilled into dry mudd creek ),mudd creek,9,8,2015,34,5,8.0,400.0,pvc,1987,0.0,0.05,1,1,gravity,sewer main,,1.52,2015-08-18,False,24,debris,"Bolt down, ",17 Trophy Rdg,False
2015-08-17,8400,0.0,8/17/2015 1:08:00 PM,8/17/2015 1:50:00 PM,0.7,grease,cleaned main,salado creek,66665,426146,drainage culvert,none,10,8,2015,34,0,8.0,89.0,ac,1973,0.0,0.05,2,1,gravity,sewer main,,0.37,2015-08-17,False,12,grease,"Increase FCS, ",11612 Perrin Beitel,False
2015-08-17,8500,0.0,8/17/2015 3:45:00 PM,8/17/2015 5:10:00 PM,1.4166666669999999,grease,cleaned main,leon creek,41539,456608,creek bed ( spilled into leon creek ),leon creek,7,8,2015,34,0,8.0,390.0,pvc,1984,0.0,0.05,1,1,gravity,sewer main,,0.50,2015-08-17,False,120,grease,"Increase FCS, ",7007 Loop 410 Nw,False
2015-08-16,1780,0.0,8/16/2015 9:01:00 AM,8/16/2015 10:30:00 AM,1.483333333,debris,cleaned main,leon creek,37712,37991,stormdrain,none,6,8,2015,34,0,8.0,159.19,pvc,1994,0.0,0.05,1,1,gravity,sewer main,,0.65,2015-08-16,False,120,debris,"Increase FCS, ",3600 Wiseman Blvd,False
2015-08-11,24000,20000.0,8/11/2015 3:00:00 PM,8/11/2015 4:20:00 PM,1.333333333,debris,cleaned main,leon creek,80180,69273,creek bed ( spilled into indian creek),indian creek,4,8,2015,33,0,24.0,387.9,pvc,1980,0.0,0.0,1,1,outfall,sewer main,,0.00,2015-08-11,False,120,debris,"Bolt down, ",8955 Seacliff,False
2015-08-06,80,0.0,8/6/2015 9:50:00 AM,8/6/2015 9:52:00 AM,0.033333333,other,the lift station pump was turned off as well as the 4 inch isolation valve,leon creek,LS192,na,ground,none,0,8,2015,32,0,0.0,0.0,na,1992,0.0,0.0,7,1,submersed,sewer liftstation,,0.00,2015-08-06,False,0,lift station,Other,10762 Pleasanton Rd,False
2015-07-31,200575,0.0,7/30/2015 2:00:00 PM,7/30/2015 9:00:00 PM,7.0,structural,repaired main,dos rios,483402,483405,creek bed ( spilled into san antonio river  ),san antonio river,3,7,2015,31,0,10.0,87.0,dip,1990,0.0,0.0,1,1,siphon,sewer main,,0.00,2005-07-30,True,24,other,Other,1515 Mission Rd,False
2015-07-28,30,0.0,7/28/2015 7:19:00 AM,7/28/2015 10:00:00 AM,2.683333333,grease,cleaned main,leon creek,69372,80275,alley,none,4,7,2015,31,0,8.0,263.97,vcp,1959,0.0,0.0,1,1,gravity,sewer main,,1.68,2015-07-28,False,12,structural,"Design Request, ",6815 Greencastle Dr,False
2015-07-22,90,0.0,7/22/2015 9:05:00 PM,7/22/2015 10:00:00 PM,0.916666667,roots,cleaned main,dos rios,15909,15982,ground,none,5,7,2015,30,0,8.0,423.6,cp,1927,0.0,0.0,1,1,gravity,sewer main,,0.17,2015-07-22,False,6,structural,"Point Repair, ",4215 Martin St W,False
2015-07-15,120,0.0,7/15/2015 7:30:00 AM,7/15/2015 8:30:00 AM,1.0,grease,cleaned main,dos rios,2779,16740,street,none,1,7,2015,29,0,8.0,400.0,vcp,1962,0.0,0.0,1,1,gravity,sewer main,,0.75,2015-07-15,False,12,structural,"Design Request, ",2922 Blanco Rd,False
2015-07-15,1830,0.0,7/15/2015 10:40:00 AM,7/15/2015 3:45:00 PM,5.083333333,grease,cleaned main,dos rios,30318,30297,ground,none,2,7,2015,29,0,8.0,295.0,vcp,1973,0.0,0.0,2,1,gravity,sewer main,,0.00,2015-07-15,False,120,structural,"Design Request, ",2222 Alamo St N,False
2015-07-02,50,0.0,7/2/2015 9:30:00 AM,7/2/2015 9:30:00 AM,0.0,lift station,replaced broken discharge pipe on gravity line,dos rios,LS313,na,ground,none,4,7,2015,27,0,0.0,0.0,na,1965,0.0,0.22,1,1,submersed,sewer liftstation,,0.00,2015-07-02,False,0,lift station,"Point Repair, ",303 Industrial Vw,False
2015-06-30,2000,0.0,6/30/2015 1:40:00 PM,6/30/2015 3:00:00 PM,1.333333333,vandalism,cleaned main,salado creek,55394,55317,drainage culvert,none,9,6,2015,27,2,8.0,288.89,pvc,1985,0.15,0.0,1,1,gravity,sewer main,,0.83,2015-06-30,False,120,vandalism,"Bolt down, ",15751 Mission Rdg,False
2015-06-25,2000,0.0,6/25/2015 6:05:00 AM,6/25/2015 6:45:00 AM,0.666666667,grease,cleaned main,dos rios,16306,16303,street,none,5,6,2015,26,0,8.0,204.0,hdpe,2011,0.0,0.0,1,1,gravity,sewer main,,0.42,2015-06-25,False,24,structural,"Point Repair, ",4303 Commerce St W,False
2015-06-22,75,0.0,6/22/2015 5:42:00 PM,6/22/2015 7:30:00 PM,1.8,debris,cleaned main,dos rios,7134,7455,street,none,1,6,2015,26,0,8.0,401.0,hdpe,2010,0.0,1.65,1,1,gravity,sewer main,,1.30,2015-06-22,False,12,debris,"Increase FCS, ",2639 Mossrock,False
2015-06-22,90200,0.0,6/22/2015 12:11:00 PM,6/23/2015 4:45:00 AM,16.56666667,i/i,cleanup is on-going and fresh soil is being placed to bring the area back to natural grade,salado creek,47822,922726,creek bed ( spilled into salado creek ),salado creek,2,6,2015,26,0,48.0,110.0,rcp,1973,0.0,1.65,4,4,outfall,sewer main,,0.57,2015-06-22,True,24,rain event,Other,700 Holbrook,False
2015-06-21,9000,0.0,6/21/2015 5:00:00 PM,6/22/2015 3:00:00 AM,10.0,i/i,diluted by heavy rain water,salado creek,47824,434150,creek bed ( spilled into salado creek ),salado creek,2,6,2015,26,0,48.0,61.4,rcp,1973,1.09,1.19,2,2,outfall,sewer main,,0.00,2015-06-21,False,0,rain event,Other,668 Holbrook,False
2015-06-20,9000,0.0,6/20/2015 5:00:00 PM,6/21/2015 3:00:00 AM,10.0,i/i,diluted by heavy rain water,salado creek,47824,434150,creek bed ( spilled into salado creek ),salado creek,2,6,2015,25,0,48.0,61.4,rcp,1973,0.12,3.81,2,2,outfall,sewer main,,0.00,2015-06-20,False,0,rain event,Other,668 Holbrook,False
2015-06-19,43750,0.0,6/19/2015 12:25:00 PM,6/20/2015 3:00:00 AM,14.58333333,i/i,diluted by heavy rain water,salado creek,47822,922726,creek bed ( spilled into salado creek ),salado creek,2,6,2015,25,0,48.0,110.0,rcp,1973,0.44,3.54,3,3,outfall,sewer main,,0.00,2015-06-19,False,24,rain event,"Design Request, ",700 Holbrook,False
2015-06-19,43500,0.0,6/19/2015 8:45:00 AM,6/19/2015 4:00:00 PM,7.25,i/i,diluted by heavy rain water,salado creek,60043,952591,street,none,10,6,2015,25,0,42.0,15.0,rcp,1965,0.44,3.54,1,1,outfall,sewer main,,0.00,2015-06-19,False,120,rain event,"Bolt down, ",200 Ira Lee Rd,False
2015-06-19,7500,0.0,6/19/2015 12:00:00 PM,6/19/2015 5:00:00 PM,5.0,i/i,diluted by heavy rain water,salado creek,52815,931140,creek bed ( spilled into salado creek ),salado creek,9,6,2015,25,0,27.0,92.0,rcp,1976,0.44,3.54,5,5,outfall,sewer main,,0.00,2015-06-19,False,12,rain event,"Bolt down, ",1074 Arion Cir,False
2015-06-19,135,0.0,6/19/2015 5:50:00 AM,6/19/2015 8:05:00 AM,2.25,i/i,diluted by heavy rainwater,dos rios,6090,6091,street,none,7,6,2015,25,0,8.0,367.2,cp,1934,0.44,3.54,2,2,gravity,sewer main,,0.00,2015-06-19,False,24,rain event,Other,908 Manor Dr,False
2015-06-19,2600,0.0,6/19/2015 5:00:00 AM,6/19/2015 7:10:00 AM,2.166666667,i/i,diluted by heavy rain water,salado creek,62085,62088,drainage culvert,none,0,6,2015,25,0,18.0,145.4,cp,1949,0.44,3.54,1,1,gravity,sewer main,,0.00,2015-06-19,False,120,rain event,Other,1427 Harry Wurzbach,False
2015-06-17,27000,0.0,6/17/2015 10:00:00 PM,6/18/2015 1:00:00 AM,3.0,i/i,diluted by heavy rain water,dos rios,8372,14322,creek bed ( spilled into woodlawn lake ),woodlawn lake,7,6,2015,25,0,18.0,147.5,pvc,1988,2.74,0.0,1,1,gravity,sewer main,,2.02,2015-06-18,False,120,rain event,"Capacity Project, ",310 Kampmann Blvd,False
2015-06-17,4950,0.0,6/17/2015 10:30:00 PM,6/18/2015 1:15:00 AM,2.75,i/i,diluted by heavy rain water,salado creek,900396,930658,ground,none,9,6,2015,25,0,36.0,61.0,rcp,1975,2.74,0.0,1,1,outfall,sewer main,,0.00,2015-06-17,False,120,rain event,Other,11400 Starcrest Dr,False
2015-06-17,850,0.0,6/17/2015 8:30:00 PM,6/17/2015 9:04:00 PM,0.566666667,lift station,"diluted by heavy rainwater, also disinfected area",salado creek,LS261,na,ground,none,2,6,2015,25,0,0.0,0.0,na,2006,2.74,0.0,2,1,submersed,sewer liftstation,,0.00,2015-06-17,False,0,lift station,Other,6138 Pyrite Loop,False
2015-06-17,9600,0.0,6/17/2015 7:00:00 PM,6/17/2015 9:00:00 PM,2.0,i/i,diluted by heavy rainwater,leon creek,34495,47311,drainage culvert,none,7,6,2015,25,0,8.0,13.95487263,pvc,1982,2.74,0.0,2,2,gravity,sewer main,,0.62,2015-06-17,False,120,rain event,Other,111 Yolanda,False
2015-06-16,120,0.0,6/16/2015 7:01:00 PM,6/16/2015 8:04:00 PM,1.05,debris,cleaned main,dos rios,4794,3773,street,none,1,6,2015,25,0,10.0,338.0,hdpe,2012,0.17,0.0,1,1,gravity,sewer main,,0.48,2015-06-16,False,12,contractor,Other,1426 San Francisco,False
2015-06-16,10100,0.0,6/14/2015 1:53:00 PM,6/14/2015 5:15:00 PM,3.366666667,lift station,lift station honeywagon removed several loads from the wet well,salado creek,LS156,na,drainage culvert,none,2,6,2015,25,0,0.0,0.0,na,1988,0.17,0.0,1,1,submersed,sewer liftstation,,0.00,2015-06-14,False,0,lift station,Other,3540 Eagle Crk,False
2015-06-15,15000,0.0,6/14/2015 2:48:00 PM,6/14/2015 5:18:00 PM,2.5,i/i,diluted by heavy rain water,dos rios,458341,458335,stormdrain,none,3,6,2015,25,0,54.0,65.0,rcp,1950,0.0,0.0,1,1,siphon,sewer main,,0.00,2015-06-14,False,0,rain event,Other,1135 Mission Rd,False
2015-06-14,9000,0.0,6/14/2015 1:15:00 PM,6/14/2015 7:15:00 PM,6.0,i/i,diluted by heavy rain water,dos rios,11989,13724,creek bed  ( spilled into alazan creek ),alazan creek,1,6,2015,25,0,8.0,165.0,hdpe,2008,1.07,0.0,1,1,gravity,sewer main,,1.92,2015-06-14,False,1,rain event,"Increase FCS, ",1235 Lombrano,False
2015-06-14,28500,0.0,6/14/2015 3:16:00 PM,6/14/2015 8:01:00 PM,4.75,i/i,diluted by heavy rain water,dos rios,11446,11469,creek bed  ( spilled into alazan creek ),alazan creek,1,6,2015,25,0,30.0,130.0,rcp,1915,1.07,0.0,1,1,outfall,sewer main,,1.23,2015-06-14,False,60,rain event,Other,1026 Leal St,False
2015-06-14,24625,0.0,6/14/2015 12:43:00 PM,6/14/2015 4:00:00 PM,3.2833333330000003,i/i,diluted by heavy rain water,dos rios,14050,14560,creek bed  ( spilled into alazan creek ),alazan creek,5,6,2015,25,0,8.0,30.0,ct,1963,1.07,0.0,1,1,gravity,sewer main,,0.53,2015-06-14,False,12,rain event,"Increase FCS, ",2204 Poplar St W,False
2015-06-14,204,0.0,6/14/2015 4:54:00 PM,6/14/2015 8:18:00 PM,3.4,other,diluted by heavy rainwater,salado creek,97822,97823,stormdrain,none,3,6,2015,25,0,8.0,231.16,pvc,1986,1.07,0.0,1,1,gravity,sewer main,,0.60,2015-06-14,False,12,other,"Increase FCS, ",83 Arrowhead Dr,False
2015-06-14,2475,0.0,6/14/2015 3:09:00 PM,6/14/2015 4:48:00 PM,1.65,i/i,diluted by heavy rain water,dos rios,6042,8224,street,none,7,6,2015,25,0,24.0,471.49,pvc,2005,1.07,0.0,9,4,outfall,sewer main,,0.10,2015-06-14,False,6,rain event,Other,409 Cheryl Dr E,False
2015-06-14,8025,0.0,6/14/2015 12:51:00 PM,6/14/2015 6:12:00 PM,5.35,i/i, diluted by heavy rainwater,dos rios,538604,538599,street,none,7,6,2015,25,0,12.0,47.0,pvc,2011,1.07,0.0,1,1,gravity,sewer main,,1.40,2015-06-14,False,12,structural,"Increase FCS, ",407 Tulane,False
2015-06-14,24200,0.0,6/14/2015 1:32:00 PM,6/14/2015 5:34:00 PM,4.033333333,i/i,diluted by heavy rain water,dos rios,32291,32292,creek bed ( spilled into woodlawn lake ),woodlawn lake,7,6,2015,25,0,27.0,68.5,rcp,1973,1.07,0.0,1,1,outfall,sewer main,,0.47,2015-06-14,False,0,rain event,Other,2302 Woodlawn W,False
2015-06-11,2620,2620.0,6/10/2015 11:56:00 PM,6/11/2015 8:40:00 AM,8.733333333,debris,cleaned main,salado creek,57087,57085,drainage culvert,none,9,6,2015,24,5,8.0,351.0,pvc,1985,0.0,0.0,1,1,gravity,sewer main,,1.07,2015-06-11,False,24,vandalism,"Increase FCS, ",21023 La Pena Dr,False
2015-06-09,25,0.0,6/9/2015 3:24:00 PM,6/9/2015 7:00:00 PM,3.6,debris,cleaned main,salado creek,51264,51198,easement,none,10,6,2015,24,0,8.0,370.0,vcp,1966,0.0,0.0,1,1,gravity,sewer main,,1.85,2015-06-09,False,24,structural,"Design Request, ",10606 Rimcrest Dr,False
2015-06-04,100,0.0,6/4/2015 9:29:00 AM,6/4/2015 10:28:00 AM,0.9833333329999999,grease,cleaned main,salado creek,90874,90751,street,none,2,6,2015,23,0,8.0,57.0,ct,1959,0.0,0.0,1,1,gravity,sewer main,,0.52,2015-06-04,False,24,grease,"Increase FCS, ",4903 Benham,False
2015-06-01,95880,0.0,6/1/2015 4:00:00 PM,6/3/2015 8:30:00 PM,50.5,i/i,area will be cleaned and disinfected after the flood waters recede,leon creek,LS169,na,creek bed( spilled into leon creek ),leon creek,8,6,2015,23,0,0.0,0.0,na,2002,0.0,1.15,1,1,submersed,sewer liftstation,,0.00,2015-06-01,True,0,lift station,Other,23500 Ih 10 W,False
2015-05-30,191040,0.0,5/30/2015 7:30:00 PM,5/31/2015 2:00:00 AM,6.5,i/i,diluted by heavy rainwater,salado creek,922726,47824,creek bed - spilled into salado creek,salado creek,2,5,2015,22,0,48.0,321.04,rcp,1973,0.74,0.0,2,2,outfall,sewer main,,0.00,2015-05-30,True,0,rain event,Other,668 Holbrook,True
2015-05-29,49310,0.0,5/29/2015 10:30:00 AM,5/29/2015 1:25:00 PM,2.92,i/i,diluted by heavy rainwater,salado creek,48516,923775,creek bed - spilled into salado creek,salado creek,2,5,2015,22,0,48.0,25.0,rcp,1973,0.41,0.0,3,3,outfall,sewer main,,2.50,2015-05-29,False,24,rain event,Other,900 Holbrook,True
2015-05-29,675,0.0,5/29/2015 8:00:00 PM,5/29/2015 9:00:00 PM,1.0,lift station,turned off air release valve,leon creek,LS248,na,stormdrain,none,6,5,2015,22,0,0.0,0.0,na,9999,0.41,0.0,1,1,submersed,sewer liftstation,,0.75,2015-05-29,False,0,lift station,Other,1033 38Th St Sw,False
2015-05-26,30900,0.0,5/26/2015 3:19:00 PM,5/26/2015 7:45:00 PM,4.433333333,structural,cleaned main,dos rios,10924,7394,ground,none,0,5,2015,22,0,8.0,397.7,ct,1954,0.0,2.97,1,1,gravity,sewer main,,3.68,2015-05-26,False,120,roots,"Increase FCS, ",715 Contour Dr E,False
2015-05-26,36550,0.0,5/26/2015 1:59:00 PM,5/26/2015 6:30:00 PM,4.516666667,structural,cleaned main,dos rios,28203,28234,stormdrain,none,3,5,2015,22,0,15.0,366.4,vcp,1965,0.0,2.97,1,1,gravity,sewer main,,0.52,2015-05-26,False,12,structural,"Point Repair, ",2438 Betty Jean,False
2015-05-25,640,0.0,5/25/2015 9:11:00 AM,5/25/2015 11:19:00 AM,2.133333333,debris,cleaned main,dos rios,508453,508412,stormdrain,none,4,5,2015,22,0,8.0,36.33,pvc,2013,0.01,2.97,1,1,gravity,sewer main,,0.18,2015-05-25,False,120,contractor,Other,9014 Silver Arrow,False
2015-05-25,4200,0.0,5/25/2015 3:20:00 PM,5/25/2015 8:00:00 PM,4.666666667,i/i,diluted by heavy rain water,salado creek,52815,931140,creek bed - spilled into salado creek,salado creek,9,5,2015,22,0,27.0,92.0,rcp,1976,0.01,2.97,4,4,outfall,sewer main,,0.00,2015-05-25,False,12,rain event,"Increase FCS, ",1074 Arion Cir,False
2015-05-25,525,0.0,5/25/2015 1:20:00 PM,5/25/2015 1:55:00 PM,0.583333333,i/i,diluted by heavy rain water,salado creek,52471,930659,creek bedspilled into mud creek,mudd creek,9,5,2015,22,0,36.0,59.0,rcp,1983,0.01,2.97,5,5,outfall,sewer main,,0.00,2015-05-25,False,24,rain event,Other,11401 Starcrest Dr,False
2015-05-25,103000,0.0,5/24/2015 5:05:00 PM,5/29/2015 9:10:00 AM,112.08333329999999,i/i,diluted by heavy rain water,leon creek,79942,na,creek bed - spilled into leon creek,leon creek,0,5,2015,22,0,0.0,0.0,na,9999,0.01,2.97,20,0,standard,sewer manhole,,0.00,2015-05-24,True,0,rain event,"Capacity Project, ",23500 Ih 10 W,False
2015-05-24,33550,0.0,5/24/2015 11:43:00 AM,5/24/2015 3:00:00 PM,3.2833333330000003,i/i,cleaned main,dos rios,11132,30318,drainage culvert,none,2,5,2015,22,0,8.0,319.5662633,vcp,1973,0.15,3.1,1,1,gravity,sewer main,,0.28,2015-05-24,False,120,rain event,Other,2222 Alamo St N,False
2015-05-24,200,0.0,5/24/2015 9:23:00 AM,5/24/2015 9:50:00 AM,0.45,debris,cleaned main,dos rios,3774,3816,stormdrain,none,1,5,2015,22,0,10.0,30.0,hdpe,2012,0.15,3.1,1,1,gravity,sewer main,,0.12,2015-05-24,False,3,contractor,"Increase FCS, ",1318 San Francisco,False
2015-05-24,55300,0.0,5/24/2015 1:34:00 AM,5/24/2015 8:00:00 PM,18.43333333,i/i,diluted by heavy rainwater,dos rios,31744,46257,stormdrain,none,3,5,2015,22,0,8.0,289.2,vcp,1965,0.15,3.1,6,3,gravity,sewer main,,5.18,2015-05-24,False,3,structural,"Design Request, ",755 Avondale Ave,False
2015-05-24,538600,0.0,5/24/2015 5:45:00 AM,5/24/2015 6:45:00 AM,1.0,i/i,diluted by heavy rainwater,dos rios,DOS RIOS WWTP,na,drainage culvert-spilled into medina river,medina river,0,5,2015,22,0,0.0,0.0,na,9999,0.15,3.1,18,0,na,sewer treatment plant,,0.00,2015-05-24,True,0,rain event,Other,3495 Valley Rd,False
2015-05-24,12900,0.0,5/24/2015 12:12:00 AM,5/24/2015 4:30:00 AM,4.3,i/i,diluted by heavy rainwater,dos rios,952280,14133,ground,none,3,5,2015,22,0,0.0,6.04, ,9999,0.15,3.1,1,1,gravity,sewer main,,2.80,2015-05-24,False,120,rain event,Other,2900 Flores St S,False
2015-05-24,52250,0.0,5/23/2015 6:55:00 AM,5/24/2015 5:15:00 PM,10.33333333,i/i,diluted by heavy rainwater,salado creek,60043,48128,creek bed - spilled into salado creek,salado creek,10,5,2015,22,0,42.0,442.1,rcp,1965,0.15,3.1,2,2,outfall,sewer main,,0.00,2015-05-24,False,24,rain event,"Capacity Project, ",173 Ira Lee Rd,False
2015-05-24,200,0.0,5/24/2015 6:20:00 AM,5/24/2015 6:40:00 AM,0.333333333,lift station,repaired faulty equipment,salado creek,LS235,na,ground,na,0,5,2015,22,0,0.0,0.0,na,9999,0.15,3.1,19,0,submersed,sewer lift station,,0.00,2015-05-24,False,0,lift station,Other,4615 Evans Rd E,False
2015-05-23,1725,0.0,5/23/2015 6:36:00 PM,5/23/2015 7:45:00 PM,1.15,i/i,diluted by heavy rain water,dos rios,24169,24170,stormdrain,none,1,5,2015,21,0,18.0,135.0,vcp,1959,2.81,0.29,3,1,gravity,sewer main,,0.40,2015-05-23,False,12,rain event,Other,202 Pinewood Ln,False
2015-05-23,75600,0.0,5/23/2015 8:27:00 PM,5/24/2015 2:45:00 AM,6.3,i/i,diluted by heavy rain water,dos rios,3214,2513,drainage culvert,none,1,5,2015,21,0,10.0,8.0,cp,1980,2.81,0.29,1,1,gravity,sewer main,,0.72,2015-05-23,False,120,contractor,"Increase FCS, ",630 Fresno,False
2015-05-23,32900,0.0,5/23/2015 9:16:00 PM,5/24/2015 2:45:00 AM,5.48,i/i,diluted by heavy rain water,dos rios,29449,42863,street,none,2,5,2015,21,0,8.0,216.51,pvc,2002,2.81,0.29,6,1,gravity,sewer main,,1.82,2015-05-23,False,1,grease,Other,1600 Hedges St,False
2015-05-23,56400,0.0,5/23/2015 9:24:00 PM,5/24/2015 3:40:00 AM,6.266666667000001,i/i,diluted by heavy rain water,dos rios,25451,504320,creek bed-spilled into alazan creek,alazan creek,5,5,2015,21,0,12.0,200.0,vcp,1955,2.81,0.29,1,1,gravity,sewer main,,1.93,2015-05-23,False,24,rain event,"Design Request, ",1333 Buena Vista St,False
2015-05-23,41850,0.0,5/23/2015 9:08:00 PM,5/24/2015 6:26:00 AM,9.3,i/i,diluted by heavy rain water,dos rios,36945,22665,ground,none,5,5,2015,21,0,10.0,302.0,vcp,1958,2.81,0.29,2,2,gravity,sewer main,,2.67,2015-05-23,False,0,grease,"Increase FCS, ",804 Crystal,False
2015-05-23,37625,0.0,5/23/2015 11:10:00 PM,5/24/2015 2:45:00 AM,3.583333333,i/i,diluted by heavy rain water,dos rios,36819,36820,stormdrain,none,5,5,2015,21,0,8.0,33.0,vcp,1961,2.81,0.29,3,1,gravity,sewer main,,0.33,2015-05-23,False,24,rain event,"Increase FCS, ",114 Hearne,False
2015-05-23,442954,0.0,5/23/2015 5:07:00 PM,5/26/2015 5:00:00 AM,59.88333333,i/i,diluted by heavy rainwater,salado creek,47822,922726,creek bed - spilled into salado creek,salado creek,2,5,2015,21,0,48.0,110.0,rcp,1973,2.81,0.29,2,2,outfall,sewer main,,0.63,2015-05-23,True,24,rain event,"Design Request, ",700 Holbrook,False
2015-05-23,16500,0.0,5/23/2015 9:00:00 PM,5/23/2015 11:45:00 PM,2.75,i/i,diluted by heavy rain water,medio creek,70346,na,ground,none,0,5,2015,21,0,0.0,16.6, ,2001,2.81,0.29,1,1,standard,sewer manhole,,0.00,2015-05-23,False,0,lift station,Other,818 Valley Hi Dr,False
2015-05-19,8000,0.0,5/19/2015 8:25:00 AM,5/19/2015 9:45:00 AM,1.333333333,structural,cleaned main,salado creek,63659,50948,stormdrain,none,10,5,2015,21,0,10.0,218.2,vcp,1963,0.0,0.0,1,1,gravity,sewer main,,0.58,2015-05-19,False,12,structural,"Design Request, ",9706 Ih 35 N,False
2015-05-18,417000,0.0,5/17/2015 2:00:00 PM,5/18/2015 5:15:00 PM,27.25,i/i,diluted by heavy rain water,leon creek,79942,na,creek bed - spilled into leon creek,leon creek,8,5,2015,21,0,0.0,9.33,smartlid,2004,0.0,0.0,1,1,standard,sewer manhole,,0.00,2015-05-17,True,0,rain event,Other,23500 Ih 10 W,True
2015-05-17,94980,0.0,5/17/2015 2:36:00 PM,5/18/2015 6:10:00 AM,15.57,i/i,diluted by heavy rainwater,salado creek,923775,48236,creek bed - spilled into salado creek,none,2,5,2015,21,0,48.0,571.5,rcp,1973,1.37,0.0,1,1,outfall,sewer main,,0.00,2015-05-17,False,0,rain event,Other,902 Holbrook,False
2015-05-17,8050,0.0,5/17/2015 9:19:00 AM,5/17/2015 12:00:00 PM,2.683333333,i/i,diluted by heavy rain water,leon creek,70014,69866,creek bed - spilled into indian creek,indian creek,4,5,2015,21,0,21.0,479.58,pvc,1990,1.37,0.0,1,1,gravity,sewer main,,1.60,2015-05-17,False,24,rain event,Other,5802 Kim Valley,False
2015-05-17,25335,0.0,5/17/2015 11:37:00 AM,5/17/2015 6:00:00 PM,6.3833333329999995,i/i,diluted by heavy rain water,dos rios,6042,8224,street,none,7,5,2015,21,0,24.0,471.49,pvc,2005,1.37,0.0,8,3,outfall,sewer main,,0.63,2015-05-17,False,3,rain event,"Bolt down, ",409 Cheryl Dr E,False
2015-05-17,195,0.0,5/17/2015 1:11:00 PM,5/17/2015 1:50:00 PM,0.65,i/i,diluted by heavy rain water,dos rios,87496,87497,drainage culvert,none,5,5,2015,21,0,15.0,225.5,cp,1946,1.37,0.0,4,4,gravity,sewer main,,0.00,2015-05-17,False,3,structural,"Design Request, ",2630 Arbor Place,False
2015-05-17,9450,0.0,5/17/2015 9:09:00 AM,5/17/2015 9:36:00 AM,0.45,lift station,restored power,medio creek,LS188,na,ground,none,0,5,2015,21,0,0.0,0.0,na,2001,1.37,0.0,6,2,above,sewer liftstation,,0.35,2015-05-17,False,0,lift station,Other,818 Valley Hi Dr,False
2015-05-17,500,0.0,5/17/2015 9:20:00 AM,5/17/2015 9:45:00 AM,0.41666666700000005,lift station,restored power,leon creek,LS225,na,ground,none,4,5,2015,21,0,0.0,0.0,na,2007,1.37,0.0,3,3,above,sewer liftstation,,0.00,2015-05-17,False,0,lift station,Other,8671 Loop 410 Access Rd Sw,False
2015-05-17,286800,0.0,5/17/2015 10:17:00 AM,5/18/2015 5:44:00 AM,19.45,i/i,diluted by heavy rain water,salado creek,52471,930659,creek bed spilled into mud creek,mudd creek,9,5,2015,21,0,36.0,59.0,rcp,1983,1.37,0.0,4,4,outfall,sewer main,,7.38,2015-05-17,True,24,rain event,Other,11401 Starcrest Dr,False
2015-05-15,9750,0.0,5/15/2015 9:10:00 AM,5/15/2015 10:15:00 AM,1.083333333,i/i,diluted by heavy rainwater,dos rios,26187,27616,street,none,3,5,2015,20,0,8.0,21.5,pvc,2005,1.12,0.0,3,1,gravity,sewer main,,0.00,2015-05-15,False,12,rain event,Other,4201 Piedmont Ave,False
2015-05-15,41075,0.0,5/15/2015 2:20:00 PM,5/15/2015 6:45:00 PM,4.416666667,i/i,diluted by heavy rain water,dos rios,8912,6042,ground,none,7,5,2015,20,0,24.0,32.0,pvc,2005,1.12,0.0,4,1,outfall,sewer main,,0.35,2015-05-15,False,24,rain event,Other,409 Cheryl Dr E,False
2015-05-15,96900,0.0,5/15/2015 10:42:00 AM,5/15/2015 7:30:00 PM,8.8,i/i,diluted by heavy rain water,salado creek,47822,922726,creek bed - spilled into salado creek,salado creek,2,5,2015,20,0,48.0,110.0,rcp,1973,1.12,0.0,1,1, ,sewer main,,4.30,2015-05-15,False,24,rain event,Other,700 Holbrook,False
2015-05-14,100,50.0,5/14/2015 9:24:00 AM,5/14/2015 10:27:00 AM,1.05,grease,cleaned main,dos rios,27576,13099,street,none,3,5,2015,20,0,6.0,8.83,dip,1963,0.0,1.1,1,1,siphon,sewer main,,0.68,2015-05-14,False,120,grease,Other,624 Linda Lou Dr,False
2015-05-14,140,0.0,5/14/2015 6:20:00 PM,5/14/2015 7:30:00 PM,1.166666667,debris,cleaned main,dos rios,5785,5786,alley,none,1,5,2015,20,0,6.0,485.0,cp,1955,0.0,1.1,1,1,gravity,sewer main,,0.42,2015-05-14,False,120,structural,"Design Request, ",207 Northill Dr,False
2015-05-07,251,0.0,5/7/2015 1:19:00 PM,5/7/2015 5:30:00 PM,4.183333333,structural,repaired main,dos rios,45497,45498,stormdrain,none,2,5,2015,19,0,8.0,160.0,ct,1945,0.0,0.0,1,1,gravity,sewer main,2014-09-22,0.18,2015-05-07,False,12,structural,"Design Request, ",1306 Hackberry St N,False
2015-05-06,50,0.0,5/6/2015 4:31:00 PM,5/6/2015 5:30:00 PM,0.9833333329999999,grease,cleaned main,dos rios,4603,24548,street,none,9,5,2015,19,0,8.0,157.0,cp,1963,0.0,0.0,1,1,gravity,sewer main,2013-10-12,0.48,2015-05-06,False,24,structural,"Design Request, ",9615 Plymouth,False
2015-05-05,12850,4000.0,5/5/2015 1:56:00 PM,5/5/2015 10:30:00 PM,8.566666667,structural,repaired main,salado creek,45119,44853,ground,none,2,5,2015,19,0,15.0,281.9,pvc,1989,0.09,0.0,1,1,gravity,sewer main,,0.57,2015-05-05,False,120,structural,"Design Request, ",5365 Southcross Ranch Rd,False
2015-05-02,21300,0.0,5/1/2015 10:45:00 PM,5/2/2015 3:15:00 AM,4.5,grease,cleaned main,leon creek,69621,80241,drainage culvert,none,4,5,2015,18,0,8.0,129.04,vcp,1960,0.0,0.0,2,1,gravity,sewer main,2013-10-23,0.12,2015-05-01,False,120,grease,"Increase FCS, ",6203 Amberwood Dr,False
2015-04-30,70,0.0,4/30/2015 1:15:00 PM,4/30/2015 1:30:00 PM,0.25,structural,cleaned main,dos rios,3176,3177,stormdrain,none,1,4,2015,18,0,8.0,245.0,vcp,1958,0.0,0.17,1,1,gravity,sewer main,2013-10-17,0.00,2015-04-30,False,24,structural,"Design Request, ",6435 San Pedro Ave,True
2015-04-27,200,0.0,4/27/2015 12:17:00 PM,4/27/2015 2:00:00 PM,1.716666667,structural,cleaned lateral,dos rios,349955,na,street,none,4,4,2015,18,0,6.0,0.0,pvc,9999,0.17,4.58,1,1,lateral,sewer service line,,1.22,2015-04-27,False,0,structural,"Point Repair, ",8030 Zarzamora St S,False
2015-04-27,330,0.0,4/27/2015 4:30:00 AM,4/27/2015 10:15:00 AM,5.75,lift station,restored power,leon creek,LS267,na,ground,none,4,4,2015,18,0,0.0,0.0,na,2008,0.17,4.58,2,2,submersed,sewer liftstation,,0.00,2015-04-27,False,0,lift station,Other,7327 Palomino Bay,False
2015-04-26,58650,0.0,4/26/2015 1:35:00 PM,4/27/2015 7:50:00 AM,18.25,i/i,diluted by heavy rain water,leon creek,537958,537957,creek bed -  spilled into leon creek,leon creek,6,4,2015,18,0,8.0,265.14,pvc,2012,0.0,0.0,1,1,gravity,sewer main,2014-06-04,4.17,2015-04-26,False,120,rain event,"I/I Inv, ",7400 Loop 410 Nw,False
2015-04-25,1010,0.0,4/25/2015 9:58:00 AM,4/25/2015 1:20:00 PM,3.366666667,i/i,diluted by heavy rain water,salado creek,60043,48128,ground,none,10,4,2015,17,0,42.0,457.1,rcp,1965,2.2,0.0,1,1,outfall,sewer main,2011-11-22,2.78,2015-04-25,False,24,rain event,Other,200 Ira Lee Rd,False
2015-04-25,3620,0.0,4/25/2015 4:58:00 AM,4/25/2015 11:00:00 AM,6.033333333,i/i,diluted by heavy rain water,dos rios,87496,87497,street,none,5,4,2015,17,0,15.0,225.5,cp,1946,2.2,0.0,3,3,gravity,sewer main,2015-03-06,2.03,2015-04-25,False,3,rain event,"Capacity Project, ",2630 Arbor Place,False
2015-04-25,7500,0.0,4/25/2015 5:38:00 AM,4/25/2015 11:38:00 AM,6.0,i/i,diluted by heavy rain water,leon creek,544102,70014,ground,none,4,4,2015,17,0,21.0,76.9,pvc,1990,2.2,0.0,1,1,gravity,sewer main,2014-12-30,2.12,2015-04-25,False,3,rain event,"Capacity Project, ",5802 Kim Valley,False
2015-04-25,72250,0.0,4/25/2015 10:00:00 AM,4/25/2015 1:20:00 PM,3.333333333,i/i,diluted by heavy rain water,dos rios,458341,458336,ground,none,3,4,2015,17,0,54.0,65.0,rcp,1950,2.2,0.0,1,1,siphon,sewer main,,0.83,2015-04-25,False,0,rain event,Other,1135 Mission Rd,False
2015-04-25,55530,0.0,4/25/2015 6:09:00 AM,4/25/2015 4:00:00 PM,9.85,i/i,diluted by heavy rain water,salado creek,52815,931140,creek bed - spilled into salado creek,salado creek,9,4,2015,17,0,27.0,92.0,rcp,1976,2.2,0.0,3,3,outfall,sewer main,2015-02-22,7.10,2015-04-25,False,12,rain event,Other,1074 Arion Cir,False
2015-04-25,30,0.0,4/25/2015 12:20:00 PM,4/25/2015 1:19:00 PM,0.9833333329999999,grease,cleaned main,dos rios,13702,14386,street,none,1,4,2015,17,0,8.0,372.6,pvc,1987,2.2,0.0,1,1,gravity,sewer main,2010-10-19,0.75,2015-04-25,False,120,grease,"Increase FCS, ",726 Ruiz St,False
2015-04-25,3600,0.0,4/25/2015 5:12:00 AM,4/25/2015 11:12:00 AM,6.0,i/i,diluted by rain water,dos rios,11989,13724,creek bed ( spilled into alazan creek ),alazan creek,1,4,2015,17,0,8.0,180.0,cp,1989,2.2,0.0,7,2,gravity,sewer main,2013-05-30,3.80,2015-04-25,False,0,rain event,"Increase FCS, ",1235 Lombrano,False
2015-04-25,6300,0.0,4/25/2015 4:30:00 AM,4/25/2015 3:00:00 PM,10.5,i/i,diluted by heavy rain water,leon creek,34284,75662,street,na,7,4,2015,17,0,8.0,13.95487263,pvc,1982,2.2,0.0,1,1,siphon,sewer main,2015-03-21,0.25,2015-04-25,False,0,rain event,"I/I Inv, ",111 Yolanda,False
2015-04-24,106590,0.0,4/24/2015 8:10:00 AM,4/24/2015 5:00:00 PM,8.833333332999999,i/i,diluted by heavy rain water,salado creek,922726,47824,creek bed - spilled into salado creek,salado creek,2,4,2015,17,0,48.0,321.04,rcp,1973,2.38,0.0,1,1,outfall,sewer main,2014-04-22,0.83,2015-04-24,True,0,rain event,Other,668 Holbrook,True
2015-04-24,107730,0.0,4/24/2015 7:17:00 AM,4/24/2015 4:00:00 PM,8.716666667,i/i,diluted by heavy rain water,salado creek,930652,930651,creek bed - spilled into mud creek,mudd creek,9,4,2015,17,0,36.0,20.0,rcp,1973,2.38,0.0,1,1,outfall,sewer main,,4.72,2015-04-24,True,0,rain event,Other,11400 Starcrest Dr,True
2015-04-24,20940,0.0,4/24/2015 1:21:00 PM,4/24/2015 4:00:00 PM,2.65,i/i,diluted by heavy rain water,dos rios,6042,8224,street,none,7,4,2015,17,0,24.0,471.49,pvc,2005,2.38,0.0,7,2,outfall,sewer main,2013-12-06,0.65,2015-04-24,False,3,rain event,"I/I Inv, ",409 Cheryl Dr E,True
2015-04-24,9640,0.0,4/24/2015 4:40:00 AM,4/24/2015 9:20:00 AM,4.67,i/i,diluted by heavy rain water,dos rios,31744,46257,drainage culvert,none,3,4,2015,17,0,8.0,289.2,vcp,1965,2.38,0.0,5,2,gravity,sewer main,2014-11-05,3.28,2015-04-24,False,3,rain event,"Design Request, ",755 Avondale Ave,True
2015-04-22,2125,0.0,4/22/2015 11:55:00 AM,4/22/2015 1:20:00 PM,1.4166666669999999,debris,cleaned main,leon creek,33205,33259,easement,none,7,4,2015,17,0,8.0,234.0,pvc,1984,0.4,0.0,1,1,gravity,sewer main,2013-09-23,0.58,2015-04-22,False,24,debris,"Increase FCS, ",5826 Bennington Dr,False
2015-04-20,1500,500.0,4/20/2015 1:02:00 PM,4/20/2015 2:48:00 PM,1.766666667,grease,cleaned main,dos rios,91798,91903,drainage culvert,none,4,4,2015,17,0,8.0,189.0,vcp,1971,0.0,0.0,1,1,gravity,sewer main,2014-10-03,1.22,2015-04-20,False,1,grease,"Increase FCS, ",1439 Hunter Blvd,False
2015-04-13,4290,0.0,4/13/2015 12:14:00 AM,4/13/2015 3:30:00 AM,2.766666667,i/i,diluted by heavy rain water,salado creek,47824,48516,creek bed - spilled into salado creek,salado creek,2,4,2015,16,0,0.0,7.15, ,1973,0.0,0.0,1,1,standard,sewer manhole,,2.02,2015-04-13,False,0,rain event,Other,668 Holbrook,False
2015-04-13,200,0.0,4/13/2015 2:42:00 PM,4/13/2015 4:54:00 PM,2.2,vandalism,cleaned main,salado creek,58909,72926,ground,none,9,4,2015,16,5,8.0,390.0,pvc,1999,0.0,0.0,1,1,gravity,sewer main,2014-07-08,1.47,2015-04-13,False,120,vandalism,"Bolt down, ",15 Gazelle Field,False
2015-04-07,3875,3875.0,4/7/2015 2:36:00 PM,4/7/2015 7:45:00 PM,5.15,structural,repaired a/r valve,salado creek,402572,na,ground,none,0,4,2015,15,5,0.0,0.0,na,9999,0.0,0.0,1,1,a/r,sewer valve,,0.57,2015-04-07,False,0,lift station,Other,1010 Loop 1604 N E,False
2015-04-06,200,150000.0,4/6/2015 9:30:00 AM,4/6/2015 3:00:00 PM,5.5,contractor,cleaned main,dos rios,458338,458340,ground,none,3,4,2015,15,0,54.0,700.0,rcp,1950,0.0,0.0,1,1,siphon,sewer main,,0.33,2015-04-06,False,0,contractor,Other,1500 Mission Rd,False
2015-04-04,300,0.0,4/4/2015 3:19:00 PM,4/4/2015 7:00:00 PM,3.683333333,grease,cleaned main,dos rios,22975,22833,stormdrain,none,1,4,2015,14,0,8.0,392.0,vcp,1966,0.03,0.0,1,1,gravity,sewer main,2014-04-18,0.43,2015-04-04,False,12,grease,"Increase FCS, ",402 Nueva W,False
2015-04-01,30,0.0,4/1/2015 6:35:00 PM,4/1/2015 7:35:00 PM,1.0,grease,cleaned main,leon creek,93707,93757,stormdrain,none,0,4,2015,14,0,8.0,275.01,pvc,2007,0.0,0.0,1,1,gravity,sewer main,2013-12-27,0.70,2015-04-01,False,120,grease,"Increase FCS, ",12414 Garrett Crk,False
2015-03-31,1590,0.0,3/31/2015 1:52:00 PM,3/31/2015 2:45:00 PM,0.8833333329999999,lift station,cleaned area,salado creek,LS111,na,drainage culvert,none,9,3,2015,14,0,0.0,0.0,na,1981,0.0,0.0,2,1,above,sewer liftstation,,0.22,2015-03-31,False,0,lift station,Other,12133 Wetmore Rd,False
2015-03-30,1155,400.0,3/30/2015 8:39:00 AM,3/30/2015 9:55:00 AM,1.266666667,debris,cleaned main,dos rios,7168,17225,drainage culvert,none,8,3,2015,14,0,8.0,200.0,hdpe,2014,0.0,0.0,1,1,gravity,sewer main,2015-02-09,1.02,2015-03-30,False,6,contractor,"Point Repair, ",2507 Old Gate,False
2015-03-26,1725,0.0,3/25/2015 6:46:00 PM,3/26/2015 12:30:00 AM,5.733333332999999,structural,cleaned main,salado creek,44488,44744,ground,none,2,3,2015,13,0,8.0,335.8,pvc,1981,0.0,0.0,1,1,gravity,sewer main,2015-03-25,0.23,2015-03-25,False,120,structural,"Point Repair, ",2 Allen Chase,False
2015-03-24,12900,500.0,3/24/2015 1:54:00 PM,3/24/2015 3:20:00 PM,1.4333333330000002,debris,cleaned main,dos rios,16170,16171,alley,na,1,3,2015,13,0,8.0,302.0,vcp,1958,0.0,0.0,1,1,gravity,sewer main,2014-05-04,0.27,2015-03-24,False,120,structural,"Design Request, ",827 Rexford,False
2015-03-21,10,0.0,3/21/2015 8:59:00 AM,3/21/2015 12:45:00 PM,3.766666667,debris,cleaned main,dos rios,8460,5830,ground,none,1,3,2015,12,0,6.0,490.0,ct,1935,0.78,0.0,1,1,gravity,sewer main,2013-10-22,3.52,2015-03-21,False,120,structural,"Design Request, ",227 Greenlawn,False
2015-03-21,20,0.0,3/21/2015 1:09:00 PM,3/21/2015 3:45:00 PM,2.6,grease,cleaned main,dos rios,946556,14310,ground,none,5,3,2015,12,0,8.0,337.5,pvc,1994,0.78,0.0,1,1,gravity,sewer main,2014-12-26,2.10,2015-03-21,False,120,structural,"Point Repair, ",1337 Leal St,False
2015-03-21,6300,0.0,3/21/2015 9:56:00 AM,3/21/2015 12:30:00 PM,2.566666667,grease,cleaned main,salado creek,82131,82132,drainage culvert,none,9,3,2015,12,0,8.0,270.0,vcp,1973,0.78,0.0,1,1,gravity,sewer main,2014-06-21,0.82,2015-03-21,False,120,structural,"Point Repair, ",14203 Modesta Place,False
2015-03-21,3240,0.0,3/21/2015 6:59:00 PM,3/21/2015 9:00:00 PM,2.016666667,i/i,diluted by heavy rainwater,salado creek,48516,923775,creek bed - spilled into salado creek,salado creek,2,3,2015,12,0,48.0,25.0,rcp,1973,0.78,0.0,2,2,outfall,sewer main,2015-03-10,0.02,2015-03-21,False,24,rain event,"Design Request, ",900 Holbrook,False
2015-03-20,9000,0.0,3/20/2015 9:25:00 AM,3/20/2015 10:55:00 AM,1.5,debris,cleaned main,dos rios,3460,4602,stormdrain,none,1,3,2015,12,0,8.0,233.2,vcp,1971,0.37,0.0,1,1,gravity,sewer main,2013-12-29,0.08,2015-03-20,False,120,rain event,"Design Request, ",8620 Jones Maltsberger Rd,False
2015-03-16,7100,72000.0,3/16/2015 11:09:00 AM,3/16/2015 12:00:00 PM,0.85,debris,cleaned main,leon creek,36990,36991,drainage culvert,none,8,3,2015,12,0,8.0,238.18,pvc,1982,0.0,0.0,1,1,gravity,sewer main,2012-10-19,0.52,2015-03-16,False,120,grease,"Point Repair, ",4711 Sid Katz,False
2015-03-14,56200,537000.0,3/14/2015 11:59:00 AM,3/14/2015 4:40:00 PM,4.683333333,roots,cleaned main,leon creek,55824,55800,creek bed - spilled into leon creek,leon creek,7,3,2015,11,0,10.0,213.32,vcp,1973,0.0,0.0,3,1,gravity,sewer main,2014-02-20,2.77,2015-03-14,False,12,roots,Other,7730 Bandera Rd,False
