report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2015-03-12,30,0.0,3/12/2015 12:20:00 PM,3/12/2015 1:15:00 PM,0.916666667,grease,cleaned lateral,dos rios,143711,na,street,none,2,3,2015,11,0,6.0,0.0,pvc,9999,0.0,0.86,1,1,lateral,sewer service line,,0.42,2015-03-12,False,0,contractor,Other,1342 Gibbs St,False
2015-03-12,1500,0.0,3/12/2015 12:40:00 PM,3/12/2015 1:40:00 PM,1.0,contractor,cleaned main,dos rios,29372,563988,ground,none,2,3,2015,11,0,8.0,219.0,ct,1950,0.0,0.86,1,1,gravity,sewer main,,0.00,2015-03-12,False,120,contractor,Other,519 Garcia St,False
2015-03-11,3500,0.0,3/11/2015 11:29:00 AM,3/11/2015 12:04:00 PM,0.583333333,grease,cleaned main,salado creek,52641,52642,stormdrain,none,9,3,2015,11,0,8.0,107.26,vcp,1979,0.0,1.3,1,1,gravity,sewer main,,0.43,2015-03-11,False,120,debris,"Point Repair, ",841 Bitters Rd,False
2015-03-11,200,0.0,3/11/2015 8:33:00 AM,3/11/2015 9:40:00 AM,1.116666667,grease,cleaned main,dos rios,8715,937267,stormdrain,none,1,3,2015,11,0,8.0,125.0,vcp,1948,0.0,1.3,3,1,gravity,sewer main,2014-05-08,0.78,2015-03-11,False,24,debris,"Increase FCS, ",1106 Vance Jackson,False
2015-03-10,180,0.0,3/10/2015 2:13:00 PM,3/10/2015 3:45:00 PM,1.533333333,debris,cleaned main,salado creek,43957,43934,stormdrain,none,3,3,2015,11,0,8.0,122.0,pvc,1989,0.0,1.31,1,1,gravity,sewer main,2011-05-20,0.53,2015-03-10,False,120,structural,"Design Request, ",8045 Lindbergh Landing,False
2015-03-10,100,0.0,3/10/2015 6:54:00 PM,3/10/2015 7:35:00 PM,0.683333333,grease,cleaned main,dos rios,42972,408544,street,none,2,3,2015,11,0,8.0,60.0,vcp,1965,0.0,1.31,1,1,gravity,sewer main,2014-10-12,0.43,2015-03-10,False,12,grease,"Increase FCS, ",1889 Rigsby Ave,False
2015-03-10,300,0.0,3/10/2015 3:00:00 PM,3/10/2015 4:00:00 PM,1.0,structural,cleaned main,dos rios,30456,30451,stormdrain,none,1,3,2015,11,0,8.0,387.8,ct,1925,0.0,1.31,1,1,gravity,sewer main,2013-03-20,0.00,2015-03-10,False,120,structural,"Point Repair, ",1224 Craig Place W,False
2015-03-10,50,0.0,3/10/2015 10:46:00 AM,3/10/2015 1:30:00 PM,2.733333333,debris,cleaned main,dos rios,20533,21279,easement,none,3,3,2015,11,0,8.0,129.0,vcp,1968,0.0,1.31,1,1,gravity,sewer main,2014-04-18,1.73,2015-03-10,False,120,structural,"Design Request, ",8903 Oakbrook,False
2015-03-10,50,0.0,3/10/2015 7:34:00 PM,3/10/2015 9:00:00 PM,1.4333333330000002,grease,cleaned main,salado creek,97828,97827,ground,none,3,3,2015,11,0,8.0,302.53,pvc,1986,0.0,1.31,1,1,gravity,sewer main,,0.93,2015-03-10,False,120,structural,Other,107 Spotted Bear,False
2015-03-09,4175,0.0,3/9/2015 2:14:00 PM,3/9/2015 5:00:00 PM,2.766666667,i/i,diluted by heavy rainwater,leon creek,34289,33950,creek bed - spilled into leon creek,leon creek,4,3,2015,11,0,54.0,895.0,rcp,1965,0.86,0.45,1,1,outfall,sewer main,,0.27,2015-03-09,False,0,rain event,Other,7703 Quintana Rd,False
2015-03-09,690,0.0,3/9/2015 5:09:00 PM,3/9/2015 8:30:00 PM,3.35,i/i,diluted by heavy rainwater,salado creek,48516,923775,creek bed - spilled into salado creek,salado creek,2,3,2015,11,0,48.0,25.0,rcp,1973,0.86,0.45,1,1,outfall,sewer main,2014-04-11,0.60,2015-03-09,False,24,rain event,Other,902 Holbrook,False
2015-03-05,10,0.0,3/5/2015 3:24:00 PM,3/5/2015 5:20:00 PM,1.9333333330000002,grease,cleaned main,salado creek,47794,46413,street,none,10,3,2015,10,0,8.0,246.8,vcp,1967,0.05,0.17,1,1,gravity,sewer main,2015-01-18,0.77,2015-03-05,False,12,structural,"Design Request, ",9219 Summer Wind St,False
2015-02-28,5,0.0,2/28/2015 3:28:00 PM,2/28/2015 4:00:00 PM,0.533333333,structural,repaired lateral,dos rios,365708,na,ground,none,4,2,2015,9,0,6.0,0.0,pvc,9999,0.12,0.03,1,1,lateral,sewer service line,,0.17,2015-02-28,False,0,structural,Other,1122 Grosvenor Blvd,False
2015-02-27,100,0.0,2/27/2015 9:05:00 AM,2/27/2015 10:15:00 AM,1.166666667,grease,cleaned main,dos rios,565532,18888,ground,none,4,2,2015,9,0,8.0,111.0,vcp,1957,0.02,0.0,1,1,gravity,sewer main,2015-02-25,0.67,2015-02-27,False,3,structural,"Point Repair, ",7515 Barlite Blvd,False
2015-02-27,10,0.0,2/27/2015 11:48:00 AM,2/27/2015 12:40:00 PM,0.8666666670000001,structural,repaired lateral,dos rios,12102,na,ground,none,1,2,2015,9,0,6.0,0.0,pvc,9999,0.02,0.0,1,1,lateral,sewer service line,,0.37,2015-02-27,False,0,structural,"Point Repair, ",932 Woodlawn W,False
2015-02-25,20,0.0,2/25/2015 2:17:00 PM,2/25/2015 3:30:00 PM,1.216666667,grease,cleaned main,dos rios,20999,8908,street,none,7,2,2015,9,0,8.0,346.0,cp,1966,0.01,0.0,1,1,gravity,sewer main,2013-11-05,0.18,2015-02-25,False,120,structural,Other,2719 Fredericksburg Rd,False
2015-02-23,200,0.0,2/23/2015 3:28:00 PM,2/23/2015 4:46:00 PM,1.3,grease,cleaned main,dos rios,6169,6157,drainage culvert,none,8,2,2015,9,0,8.0,400.0,vcp,1974,0.0,0.0,1,1,gravity,sewer main,2009-11-06,0.85,2015-02-23,False,120,grease,"Increase FCS, ",3 Villa Verde,False
2015-02-23,40,0.0,2/23/2015 12:21:00 PM,2/23/2015 1:45:00 PM,1.4,grease,cleaned main,dos rios,45872,45871,street,none,2,2,2015,9,0,8.0,380.0,vcp,1959,0.0,0.0,1,1,gravity,sewer main,2012-11-10,0.40,2015-02-23,False,12,structural,"Design Request, ",2535 Ih 35 N,False
2015-02-22,30,0.0,2/21/2015 5:39:00 PM,2/21/2015 10:30:00 PM,4.85,structural,cleaned main,dos rios,15357,2735,ground,none,1,2,2015,9,0,8.0,344.0,ct,1948,0.0,0.0,2,2,gravity,sewer main,2015-02-21,1.35,2015-02-21,False,12,structural,"Design Request, ",203 Audubon S,False
2015-02-17,50,0.0,2/17/2015 3:04:00 PM,2/17/2015 6:55:00 PM,3.85,structural,cleaned main,dos rios,15357,2735,ground,none,1,2,2015,8,0,8.0,344.0,ct,1948,0.0,0.08,2,1,gravity,sewer main,2014-05-30,0.77,2015-02-17,False,12,structural,"Design Request, ",203 Audubon S,False
2015-02-16,200,145.0,2/16/2015 9:48:00 AM,2/16/2015 11:48:00 AM,2.0,debris,cleaned main,leon creek,32655,32944,drainage culvert,none,7,2,2015,8,0,8.0,182.15,vcp,1962,0.02,0.06,1,1,gravity,sewer main,,0.90,2015-02-16,False,12,debris,"Design Request, ",5807 Deer Horn,False
2015-02-16,2000,0.0,2/16/2015 7:02:00 AM,2/16/2015 7:30:00 AM,0.46666666700000003,structural,repaired main,leon creek,LS217,32842,ground,none,7,2,2015,8,0,4.0,1005.43,cas,1998,0.02,0.06,2,1,force,sewer main,,0.47,2015-02-16,False,120,structural,"Point Repair, ",5518 Culebra Rd,False
2015-02-13,5,0.0,2/13/2015 11:22:00 AM,2/13/2015 12:30:00 PM,1.133333333,structural,cleaned main,dos rios,4238,4220,alley,none,1,2,2015,7,0,8.0,376.0,cp,1957,0.0,0.0,1,1,gravity,sewer main,2013-11-20,0.63,2015-02-13,False,120,structural,"Design Request, ",9000 Mertz Dr,False
2015-02-11,40,0.0,2/11/2015 2:29:00 PM,2/11/2015 3:30:00 PM,1.016666667,structural,cleaned main,leon creek,33971,34171,easement,none,7,2,2015,7,0,8.0,272.76,vcp,1968,0.0,0.0,1,1,gravity,sewer main,2014-09-08,0.52,2015-02-11,False,120,structural,"Design Request, ",5334 San Simeon,False
2015-02-11,2,2.0,2/10/2015 9:52:00 PM,2/11/2015 12:30:00 AM,2.633333333,debris,cleaned main,salado creek,9480,21175,drainage culvert,none,9,2,2015,7,0,8.0,203.4,vcp,1962,0.0,0.0,1,1,gravity,sewer main,,0.63,2015-02-10,False,120,structural,"Point Repair, ",11500 Sandman,False
2015-02-09,10,0.0,2/9/2015 10:01:00 AM,2/9/2015 11:00:00 AM,0.9833333329999999,debris,cleaned main,dos rios,565883,18312,street,none,0,2,2015,7,0,6.0,222.8,pvc,9999,0.0,0.0,1,1,gravity,sewer main,,0.68,2015-02-09,False,120,structural,"Point Repair, ",100 Chappie James Way,False
2015-02-09,10,0.0,2/9/2015 2:30:00 PM,2/9/2015 4:21:00 PM,1.85,structural,repaired a/r valve,leon creek,942785,na,ground,none,3,2,2015,7,0,0.0,0.0,na,9999,0.0,0.0,1,1,na,sewer valve,,1.25,2015-02-09,False,0,lift station,Other,12060 Pleasanton Rd,False
2015-02-08,1500,0.0,2/8/2015 11:38:00 AM,2/8/2015 12:15:00 PM,0.6166666670000001,debris,cleaned main,dos rios,96829,96830,stormdrain,none,10,2,2015,7,0,8.0,306.0,ct,1940,0.0,0.0,1,1,gravity,sewer main,,0.12,2015-02-08,False,120,structural,"Design Request, ",6800 New Braunfels Ave N,False
2015-02-07,5,0.0,2/7/2015 10:48:00 AM,2/7/2015 11:45:00 AM,0.95,structural,cleaned main,medio creek,382374,85694,ground,none,4,2,2015,6,0,12.0,296.0,pvc,1999,0.0,0.0,1,1,gravity,sewer main,2014-06-03,0.70,2015-02-07,False,24,structural,"Point Repair, ",8802 Angel Valley Dr,False
2015-02-05,13500,8000.0,2/5/2015 7:17:00 PM,2/5/2015 9:30:00 PM,2.2166666669999997,debris,cleaned main,salado creek,1064,1063,creek bed- spilled into rosillo creek,rosillo creek,0,2,2015,6,0,10.0,399.22,pvc,1985,0.0,0.3,1,1,gravity,sewer main,,0.47,2015-02-05,False,120,contractor,Other,5895 Binz-Engleman Rd,False
2015-02-05,31875,30000.0,2/5/2015 8:00:00 AM,2/5/2015 3:05:00 PM,7.083333333,contractor,cleaned main,salado creek,43745,92865,ground,none,3,2,2015,6,0,10.0,304.02,pvc,1992,0.0,0.3,1,1,gravity,sewer main,,6.75,2015-02-05,False,120,contractor,Other,3401 Goliad Rd,False
2015-02-01,2850,0.0,2/1/2015 12:41:00 PM,2/1/2015 2:15:00 PM,1.5666666669999998,grease,cleaned main,leon creek,12786,25008,stormdrain,none,8,2,2015,6,4,8.0,271.0,vcp,1976,0.0,0.29,1,1,gravity,sewer main,2012-06-21,0.57,2015-02-01,False,6,grease,"Increase FCS, ",15500 Babcock Rd,False
2015-01-30,75,0.0,1/30/2015 10:48:00 AM,1/30/2015 10:51:00 AM,0.05,contractor,cleaned main,salado creek,937837,72971,drainage culvert,none,0,1,2015,5,5,10.0,122.38,pvc,9999,0.0,0.0,1,1,gravity,sewer main,,0.00,2015-01-30,False,0,grease,"Increase FCS, ",22601 Canyon Golf,False
2015-01-30,2,0.0,1/30/2015 11:46:00 AM,1/30/2015 3:00:00 PM,3.233333333,grease,cleaned main,dos rios,18840,34669,street,none,4,1,2015,5,0,8.0,294.4,pvc,2001,0.0,0.0,1,1,gravity,sewer main,2013-02-11,0.23,2015-01-30,False,0,grease,"Increase FCS, ",1526 Sunbend Falls,False
2015-01-27,300,0.0,1/26/2015 4:54:00 PM,1/27/2015 1:00:00 AM,8.1,structural,repaired main,dos rios,414903,415081,alley,none,0,1,2015,5,0,6.0,266.0,vcp,1923,0.0,0.0,1,1,gravity,sewer main,2015-01-26,3.35,2015-01-26,False,0,structural,"Design Request, ",260 Geneseo Rd,False
2015-01-27,100,0.0,1/27/2015 8:50:00 AM,1/27/2015 8:52:00 AM,0.033333333,lift station,replaced ball valve and vinyl hose on pump #1 - ls #225,leon creek,LS225,na,ground,none,4,1,2015,5,0,0.0,0.0,na,2007,0.0,0.0,2,2,above,sewer liftstation,,0.00,2015-01-27,False,0,lift station,Other,8671 Loop 410 Sw,False
2015-01-24,40,0.0,1/24/2015 9:19:00 AM,1/24/2015 10:00:00 AM,0.683333333,debris,cleaned main,dos rios,30817,30792,ground,none,2,1,2015,4,0,6.0,256.5,ct,1926,0.0,2.17,1,1,gravity,sewer main,2014-04-19,0.18,2015-01-24,False,0,structural,"Point Repair, ",421 Hays St,False
2015-01-24,900,0.0,1/24/2015 3:40:00 PM,1/24/2015 7:30:00 PM,1.5,i/i,monitored area,leon creek,463203,34289,ground,none,4,1,2015,4,0,54.0,691.0,rcp,1965,0.0,2.17,1,1,outfall,sewer main,2009-11-02,0.58,2015-01-24,False,0,rain event,"Design Request, ",7703 Quintana Rd,False
2015-01-22,46690,0.0,1/22/2015 9:56:00 AM,1/22/2015 9:30:00 PM,11.57,i/i,diluted by heavy rain water,dos rios,424899,424896,street,none,7,1,2015,4,0,24.0,37.32,pvc,2006,1.85,0.22,3,1,outfall,sewer main,2013-06-19,0.07,2015-01-22,False,0,rain event,"I/I Inv, ",1710 Donaldson Ave,False
2015-01-22,30000,0.0,1/22/2015 8:05:00 AM,1/22/2015 11:25:00 AM,3.333333333,i/i,diluted by heavy rain water,salado creek,434149,434150,creek bed - spilled into salado creek,salado creek,2,1,2015,4,0,8.0,17.0,pvc,2008,1.85,0.22,1,1,gravity,sewer main,,1.92,2015-01-22,False,0,rain event,"Design Request, ",668 Holbrook,False
2015-01-20,20,20.0,1/20/2015 3:33:00 PM,1/20/2015 4:00:00 PM,0.45,debris,cleaned main,dos rios,17326,17327,street,none,1,1,2015,4,0,8.0,320.62,vcp,1960,0.0,0.0,1,1,gravity,sewer main,2010-04-01,0.45,2015-01-20,False,0,debris,"Increase FCS, ",3201 Cherry Ridge Dr,False
2015-01-16,100,0.0,1/16/2015 11:01:00 AM,1/16/2015 12:45:00 PM,1.733333333,structural,cleaned main,dos rios,900697,16293,alley,none,5,1,2015,3,0,8.0,187.0,ct,1927,0.0,0.0,1,1,gravity,sewer main,2013-12-12,0.48,2015-01-16,False,0,structural,"Design Request, ",3714 Travis W,False
2015-01-15,500,0.0,1/15/2015 10:31:00 AM,1/15/2015 12:58:00 PM,2.45,vandalism,cleaned main,salado creek,415746,415747,stormdrain,none,0,1,2015,3,0,6.0,396.0,pvc,1980,0.0,0.0,1,1,gravity,sewer main,2013-02-28,0.73,2015-01-15,False,0,vandalism,"Increase FCS, ",113 Tuttle Rd,False
2015-01-13,75,75.0,1/13/2015 7:41:00 AM,1/13/2015 11:45:00 AM,4.066666667,structural,repaired main,dos rios,15908,15986,street,none,5,1,2015,3,0,8.0,374.0,cp,1927,0.0,0.0,1,1,gravity,sewer main,2013-11-20,1.32,2015-01-13,False,0,structural,"Design Request, ",3215 Morales,False
2015-01-08,200,0.0,1/8/2015 11:57:00 AM,1/8/2015 1:00:00 PM,1.05,structural,cleaned main,dos rios,34659,18826,stormdrain,none,6,1,2015,2,0,8.0,500.0,vcp,1956,0.0,0.0,2,2,gravity,sewer main,2014-12-23,0.55,2015-01-08,False,0,structural,"Design Request, ",1510 Dahlgreen Ave,False
2015-01-06,300,0.0,1/6/2015 8:30:00 AM,1/6/2015 9:45:00 AM,1.25,grease,cleaned main,dos rios,29983,13823,street,none,5,1,2015,2,0,8.0,394.0,pvc,1989,0.0,0.42,1,1,gravity,sewer main,2013-03-29,0.25,2015-01-06,False,0,grease,"Increase FCS, ",1211 Travis St W,False
2015-01-06,50,0.0,1/6/2015 8:12:00 AM,1/6/2015 9:00:00 AM,0.8,debris,cleaned main,dos rios,9743,8867,ground,none,7,1,2015,2,0,8.0,250.0,vcp,1962,0.0,0.42,1,1,gravity,sewer main,2014-05-29,0.30,2015-01-06,False,0,structural,"Point Repair, ",4207 Sylvanoaks,False
2015-01-05,3,3.0,1/5/2015 7:33:00 PM,1/5/2015 11:00:00 PM,3.45,debris,cleaned main,dos rios,2805,18176,street,none,6,1,2015,2,0,8.0,136.8,pvc,2003,0.0,0.73,1,1,gravity,sewer main,2015-01-04,1.45,2015-01-05,False,0,grease,"Increase FCS, ",403 Alice Fay Ave,False
2015-01-05,1500,0.0,1/5/2015 1:11:00 PM,1/5/2015 3:30:00 PM,2.316666667,debris,cleaned main,dos rios,13004,10800,creek bed - spilled into alazan creek,alazan creek,1,1,2015,2,0,8.0,33.0,dip,1960,0.0,0.73,1,1,siphon,sewer main,2013-11-15,1.82,2015-01-05,False,0,debris,"Increase FCS, ",1039 Waverly,False
2015-01-03,3240,3240.0,1/3/2015 12:46:00 PM,1/3/2015 3:39:00 PM,2.883333333,grease,cleaned main,leon creek,8728,24731,drainage culvert,none,8,1,2015,1,0,8.0,373.04,pvc,2003,0.42,0.38,1,1,gravity,sewer main,,0.23,2015-01-03,False,0,structural,"Point Repair, ",14500 Ih 10 W,False
2015-01-03,2200,0.0,1/3/2015 1:24:00 PM,1/3/2015 3:50:00 PM,2.433333333,debris,cleaned main,leon creek,80095,68808,stormdrain,none,4,1,2015,1,0,12.0,205.4,vcp,1972,0.42,0.38,1,1,gravity,sewer main,,0.60,2015-01-03,False,0,structural,Other,4820 Old Pearsall Rd,False
2015-01-03,972400,1.0,1/3/2015 6:56:00 AM,1/3/2015 8:00:00 AM,1.07,structural,cleaned area,leon creek,86576,32888,ground,none,0,1,2015,1,0,24.0,1091.0,vcp,1974,0.42,0.38,1,1,outfall,sewer main,2013-07-07,1.07,2015-01-03,True,0,structural,"Design Request, ",999 Shadow Mist,False
2014-12-30,640,0.0,12/30/2014 6:56:00 PM,12/30/2014 8:00:00 PM,1.066666667,grease,cleaned main,dos rios,28132,27976,street,none,3,12,2014,53,0,10.0,23.0,vcp,1966,0.01,0.28,1,1,gravity,sewer main,2013-11-02,0.57,2014-12-30,False,0,structural,"Design Request, ",5717 New Braunfels Ave S,False
2014-12-29,32750,451900.0,12/29/2014 6:54:00 AM,12/29/2014 10:58:00 AM,4.066666667,grease,cleaned main,leon creek,69520,544101,creek bed - indian creek,indian creek,4,12,2014,53,0,8.0,335.02,pvc,2010,0.0,0.28,1,1,gravity,sewer main,,2.60,2014-12-29,False,0,grease,"Increase FCS, ",5900 Fairshire,False
2014-12-26,500,200.0,12/26/2014 10:42:00 AM,12/26/2014 1:00:00 PM,2.3,grease,cleaned main,dos rios,80666,80739,drainage culvert,none,9,12,2014,52,0,8.0,270.0,vcp,1963,0.0,0.0,1,1,gravity,sewer main,2014-10-28,2.05,2014-12-26,False,0,structural,"Design Request, ",8446 Country Village,False
2014-12-26,30,0.0,12/26/2014 10:23:00 AM,12/26/2014 11:30:00 AM,1.116666667,grease,cleaned main,salado creek,42227,396612,stormdrain,none,3,12,2014,52,0,8.0,146.7,pvc,1992,0.0,0.0,1,1,gravity,sewer main,2013-08-06,0.62,2014-12-26,False,0,debris,Other,3033 Goliad Rd,False
2014-12-24,20,0.0,12/24/2014 7:58:00 PM,12/24/2014 8:30:00 PM,0.5329999999999999,debris,cleaned main,salado creek,430641,430640,street,none,0,12,2014,52,0,6.0,401.3,vcp,1945,0.0,0.0,1,1,gravity,sewer main,2013-02-05,1.03,2014-12-24,False,0,structural,"Design Request, ",877 Burr Rd,False
2014-12-22,50,0.0,12/19/2014 2:02:00 PM,12/19/2014 4:30:00 PM,2.4666666669999997,debris,cleaned main,dos rios,12869,27346,ground,none,3,12,2014,52,0,8.0,125.39,cp,1937,0.0,0.16,1,1,gravity,sewer main,2014-12-19,0.97,2014-12-19,False,0,structural,"Design Request, ",903 Chicago Blvd,False
2014-12-22,15,15.0,12/22/2014 4:03:00 PM,12/22/2014 4:45:00 PM,0.7,structural,cleaned area,dos rios,34659,18826,street,none,6,12,2014,52,0,8.0,500.0,vcp,1956,0.0,0.16,2,1,gravity,sewer main,2014-09-09,0.45,2014-12-22,False,0,structural,"Design Request, ",1510 Dahlgreen Ave,False
2014-12-22,4000,0.0,12/22/2014 4:59:00 PM,12/22/2014 6:10:00 PM,1.183333333,debris,cleaned main,leon creek,36335,36366,drainage culvert,none,8,12,2014,52,0,8.0,160.82,vcp,1967,0.0,0.16,1,1,gravity,sewer main,2012-04-17,0.27,2014-12-22,False,0,roots,"Increase FCS, ",4902 Ali Ave,False
2014-12-09,2200,2200.0,12/9/2014 2:06:00 PM,12/9/2014 3:30:00 PM,1.4,grease,cleaned main,dos rios,4042,3977,drainage culvert,none,9,12,2014,50,0,8.0,300.0,vcp,1973,0.0,0.0,2,1,gravity,sewer main,2014-09-30,0.90,2014-12-09,False,0,contractor,"Increase FCS, ",7208 Blanco Rd,False
2014-12-08,30,0.0,12/8/2014 12:24:00 PM,12/8/2014 1:15:00 PM,0.85,debris,cleaned main,salado creek,59601,61808,ground,none,9,12,2014,50,5,8.0,327.0,pvc,2003,0.0,0.0,1,1,gravity,sewer main,2010-09-10,0.60,2014-12-08,False,0,contractor,Other,23102 Woodlawn Rdg,False
2014-12-08,10,0.0,12/8/2014 5:19:00 PM,12/8/2014 7:10:00 PM,1.85,debris,cleaned main,dos rios,481687,481686,street,none,7,12,2014,50,0,8.0,25.0,dip,1946,0.0,0.0,1,1,siphon,sewer main,2013-08-22,1.43,2014-12-08,False,0,debris,"Increase FCS, ",1322 Lake Blvd,False
2014-12-06,15,0.0,12/6/2014 11:05:00 AM,12/6/2014 11:30:00 AM,0.41666666700000005,debris,cleaned lateral,dos rios,32476,32477,street,none,7,12,2014,49,0,8.0,388.4,pvc,1990,0.0,0.1,1,1,gravity,sewer main,2014-10-27,0.67,2014-12-06,False,0,other,Other,445 Amires Place,False
2014-12-03,15,15.0,12/3/2014 3:57:00 PM,12/3/2014 4:15:00 PM,0.3,grease,cleaned main,dos rios,6740,9936,street,none,7,12,2014,49,0,8.0,220.0,vcp,1966,0.0,0.0,1,1,gravity,sewer main,,0.05,2014-12-03,False,0,debris,"Increase FCS, ",4257 Loop 410 Nw,False
2014-11-30,450,450.0,11/30/2014 5:45:00 PM,11/30/2014 8:00:00 PM,2.25,debris,cleaned main,salado creek,43297,42303,street,none,2,11,2014,49,0,8.0,195.0,pvc,2002,0.0,0.0,1,1,gravity,sewer main,2013-06-27,0.25,2014-11-30,False,0,contractor,Other,4919 Santa Catalina Cv,False
2014-11-29,25,0.0,11/29/2014 10:33:00 AM,11/29/2014 11:30:00 AM,0.95,grease,cleaned main,dos rios,491635,491636,stormdrain,none,2,11,2014,48,0,8.0,10.0,ct,1951,0.0,0.0,1,1,gravity,sewer main,2013-12-31,0.45,2014-11-29,False,0,grease,"Increase FCS, ",216 Yucca St,False
2014-11-27,300,0.0,11/27/2014 12:29:00 PM,11/27/2014 3:30:00 PM,3.016666667,other,cleaned main,salado creek,52471,930659,creek bed - dry mudd creek,mudd creek,9,11,2014,48,0,36.0,59.0,rcp,1983,0.0,0.0,3,3,outfall,sewer main,2014-06-18,0.02,2014-11-27,False,0,rain event,Other,11400 Starcrest Dr,False
2014-11-23,2620,0.0,11/23/2014 2:47:00 PM,11/23/2014 5:55:00 PM,3.133333333,debris,cleaned main,medio creek,937271,100513,ground,none,0,11,2014,48,0,12.0,400.0,pvc,2000,0.0,2.47,1,1,gravity,sewer main,,1.22,2014-11-23,False,0,contractor,Other,1303 Hummingbird,False
2014-11-22,150,0.0,11/22/2014 10:52:00 AM,11/22/2014 12:30:00 PM,1.6333333330000002,vandalism,cleaned main,dos rios,8380,6019,stormdrain,none,7,11,2014,47,0,8.0,136.0,vcp,1967,1.84,0.63,1,1,gravity,sewer main,2014-06-30,0.13,2014-11-22,False,0,vandalism,"Bolt down, ",310 Leming Dr,False
2014-11-20,188500,2385150.0,11/20/2014 6:50:00 AM,11/20/2014 4:40:00 PM,9.833333332999999,structural,installed by-pass pump,salado creek,44154,43798,creek bed - rossillo creek,rosillo creek,2,11,2014,47,0,18.0,451.3,vcp,1971,0.17,0.0,1,1,gravity,sewer main,2014-09-05,0.75,2014-11-20,True,0,structural,"Design Request, ",5666 Snell Dr,True
2014-11-16,150,0.0,11/16/2014 10:42:00 AM,11/16/2014 11:30:00 AM,0.8,structural,cleaned main,dos rios,92017,561949,drainage culvert,none,3,11,2014,47,0,8.0,400.0,cp,1950,0.03,0.04,1,1,gravity,sewer main,2014-09-24,0.30,2014-11-16,False,0,structural,"Design Request, ",200 Norma St,False
2014-11-13,844,0.0,11/11/2014 11:33:00 AM,11/11/2014 5:45:00 PM,6.2,debris,cleaned main,dos rios,418980,418963,ground,none,1,11,2014,46,0,8.0,343.75,pvc,2008,0.0,0.0,2,1,gravity,sewer main,2014-11-11,3.95,2014-11-11,False,0,contractor,"Point Repair, ",402 Aganier Ave,False
2014-11-13,400,0.0,11/12/2014 8:24:00 AM,11/13/2014 10:00:00 AM,1.6,structural,repaired lateral,medio creek,200706,na,ground,none,4,11,2014,46,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.60,2014-11-12,False,0,structural,Other,158 Moss Valley Dr,False
2014-11-13,10,0.0,11/13/2014 12:04:00 PM,11/13/2014 7:30:00 PM,7.433333332999999,debris,cleaned main,leon creek,924865,924866,street,none,8,11,2014,46,0,8.0,313.48,pvc,2013,0.0,0.0,1,1,gravity,sewer main,,6.68,2014-11-13,False,0,debris,"Increase FCS, ",7080 Oak Dr,False
2014-11-11,2475,1000.0,11/11/2014 12:26:00 PM,11/11/2014 3:30:00 PM,3.066666667,debris,cleaned main,salado creek,59940,59939,ground,none,10,11,2014,46,0,12.0,198.1,vcp,1964,0.0,0.0,1,1,gravity,sewer main,2012-06-04,0.13,2014-11-11,False,0,structural,"Design Request, ",9255 Marymont Park,False
2014-11-06,170,0.0,11/6/2014 9:48:00 AM,11/6/2014 12:30:00 PM,2.7,i/i,diluted by heavy rain water,leon creek,64817,463203,ground,na,4,11,2014,45,0,54.0,12.0,rcp,1983,0.05,4.62,1,1,outfall,sewer main,,0.00,2014-11-06,False,0,structural,Other,7707 Quintana Rd,False
2014-11-06,53500,40000.0,11/6/2014 8:42:00 AM,11/6/2014 11:30:00 AM,2.8,structural,cleaned main,salado creek,46429,46423,drainage culvert,none,10,11,2014,45,0,15.0,326.2,vcp,1966,0.05,4.62,1,1,gravity,sewer main,2014-01-09,-8.70,2014-11-06,False,0,structural,"Design Request, ",3930 Highcliff Dr,True
2014-11-05,137000,0.0,11/4/2014 9:50:00 PM,11/5/2014 3:30:00 AM,0.0,i/i,diluted by heavy rain water,salado creek,52815,931140,creek bed - salado creek,salado creek,9,11,2014,45,0,27.0,105.79,pvc,1976,2.3,2.32,2,2,outfall,sewer main,2014-06-26,1.17,2014-11-04,True,0,rain event,Other,1074 Arion Cir,False
2014-11-05,59700,0.0,11/4/2014 9:53:00 PM,11/5/2014 1:53:00 AM,0.0,i/i,diluted by heavy rain water,salado creek,52471,930660,creek bed - salado creek,salado creek,9,11,2014,45,0,36.0,40.0,rcp,1983,2.3,2.32,3,2,outfall,sewer main,2014-06-18,15.12,2014-11-05,False,0,rain event,"Bolt down, ",11400 Starcrest Dr,False
2014-11-04,201350,0.0,11/4/2014 10:47:00 PM,11/5/2014 4:30:00 AM,0.0,i/i,diluted by heavy rain water,salado creek,60095,47649,creek bed - salado creek,salado creek,2,11,2014,45,0,48.0,145.32,rcp,1973,2.32,0.0,2,2,outfall,sewer main,2014-04-11,4.10,2014-11-05,True,0,rain event,Other,902 Holbrook,False
2014-10-31,250,0.0,10/31/2014 4:05:00 PM,10/31/2014 4:30:00 PM,0.41666666700000005,lift station,cleaned area,medio creek,LS201,na,ground,none,0,10,2014,44,0,0.0,0.0,na,1994,1.27,0.0,9,1,above,sewer lift station,,-1.58,2014-10-31,False,0,lift station,Other,10102 Us Hwy 90 West,False
2014-10-29,15,0.0,10/29/2014 5:48:00 PM,10/29/2014 7:15:00 PM,1.45,debris,cleaned main,dos rios,12348,25519,street,none,5,10,2014,44,0,8.0,12.56,cas,1995,0.0,0.0,1,1,siphon,sewer main,2014-07-07,0.95,2014-10-29,False,0,grease,"Point Repair, ",806 Brazos St S,False
2014-10-27,150,0.0,10/27/2014 8:13:00 PM,10/27/2014 8:35:00 PM,0.36666666700000006,contractor,cleaned main,medio creek,72228,72402,street,none,0,10,2014,44,0,8.0,300.0,pvc,1985,0.0,0.0,1,1,gravity,sewer main,2011-09-19,0.78,2014-10-27,False,0,contractor,Other,11322 Jarbo Pass,False
2014-10-26,50,0.0,10/26/2014 9:01:00 AM,10/26/2014 1:25:00 PM,4.4,debris,cleaned main,salado creek,47900,47899,alley,none,10,10,2014,44,0,8.0,354.12,cp,1965,0.0,0.02,1,1,gravity,sewer main,2014-02-18,1.98,2014-10-26,False,0,structural,"Point Repair, ",4410 Desert View Dr,False
2014-10-25,1500,0.0,10/25/2014 9:20:00 AM,10/25/2014 4:30:00 PM,7.166666667,contractor,cleaned main,salado creek,61071,58891,ground,none,9,10,2014,43,5,10.0,210.3,pvc,1999,0.0,0.02,1,1,gravity,sewer main,2014-07-09,2.67,2014-10-25,False,0,contractor,Other,534 Mesa Loop,False
2014-10-25,150,0.0,10/25/2014 10:49:00 AM,10/25/2014 2:30:00 PM,3.683333333,structural,cleaned main,dos rios,28381,42567,street,none,3,10,2014,43,0,8.0,334.0,pvc,1994,0.0,0.02,1,1,gravity,sewer main,2013-10-17,3.43,2014-10-25,False,0,structural,"Point Repair, ",1300 Schley Ave,False
2014-10-23,10,0.0,10/22/2014 8:15:00 PM,10/22/2014 8:30:00 PM,0.25,grease,cleaned main,dos rios,15717,3905,ground,none,1,10,2014,43,0,8.0,350.0,ct,1945,0.02,0.0,1,1,gravity,sewer main,2014-07-12,3.77,2014-10-23,False,0,grease,"Increase FCS, ",1825 San Angelo,False
2014-10-21,200,0.0,10/17/2014 8:42:00 AM,10/17/2014 9:40:00 AM,0.966666667,debris,cleaned main,dos rios,32936,32935,street,none,4,10,2014,43,0,10.0,405.0,hdpe,2012,0.0,0.0,1,1,gravity,sewer main,2014-10-17,0.47,2014-10-17,False,0,debris,Other,1323 Fenfield Ave,False
2014-10-21,20000,20000.0,10/21/2014 2:48:00 PM,10/21/2014 8:00:00 PM,5.2,contractor,cleaned area,leon creek,32641,32594,ground,none,0,10,2014,43,0,10.0,323.6,pvc,1986,0.0,0.0,1,1,gravity,sewer main,,1.70,2014-10-21,False,0,contractor,Other,4707 Crystal Hill,False
2014-10-21,37,20.0,10/20/2014 10:49:00 AM,10/20/2014 12:43:00 PM,1.9,roots,cleaned main,dos rios,23377,25512,ground,none,5,10,2014,43,0,18.0,325.0,pvc,1995,0.0,0.0,1,1,gravity,sewer main,2014-10-20,1.43,2014-10-20,False,0,roots,"Point Repair, ",3 Gus Garcia,False
2014-10-20,100,0.0,10/19/2014 8:34:00 PM,10/19/2014 11:00:00 PM,2.433333333,grease,cleaned main,salado creek,49248,49209,ground,none,10,10,2014,43,0,8.0,363.0,hdpe,2012,0.0,0.0,1,1,gravity,sewer main,2014-10-19,0.00,2014-10-19,False,0,grease,"Increase FCS, ",9831 Salisbury Dr,False
2014-10-20,100,75.0,10/20/2014 7:41:00 PM,10/20/2014 8:45:00 PM,1.066666667,debris,cleaned main,dos rios,8472,8473,stormdrain,none,1,10,2014,43,0,8.0,30.0,vcp,1959,0.0,0.0,1,1,gravity,sewer main,2014-06-09,0.82,2014-10-20,False,0,structural,"Design Request, ",100 Dellwood,False
2014-10-17,100,0.0,10/17/2014 12:30:00 PM,10/17/2014 12:31:00 PM,0.016666667,contractor,cleaned area,dos rios,na,na,street,none,0,10,2014,42,0,0.0,0.0,na,9999,0.0,0.0,17,0,na,na,,0.00,2014-10-17,False,0,contractor,Other,1500 Alamo St N,False
2014-10-15,60,0.0,10/15/2014 7:22:00 AM,10/15/2014 8:00:00 AM,0.6333333329999999,debris,cleaned main,leon creek,34284,47311,stormdrain,none,7,10,2014,42,0,8.0,72.8,cas,1982,0.0,0.01,2,1,gravity,sewer main,2013-09-26,0.38,2014-10-15,False,0,structural,"Point Repair, ",103 Yolanda,False
2014-10-15,400,200.0,10/15/2014 11:54:00 AM,10/15/2014 3:00:00 PM,3.1,grease,cleaned main,leon creek,69380,69431,street,none,4,10,2014,42,0,8.0,212.85,vcp,1978,0.0,0.01,2,1,gravity,sewer main,2014-08-02,2.60,2014-10-15,False,0,grease,"Increase FCS, ",9127 Harbor Vw,False
2014-10-15,54000,84000.0,10/15/2014 6:37:00 PM,10/15/2014 9:37:00 PM,3.0,contractor,cleaned area,salado creek,53128,52815,creek bed,salado creek,9,10,2014,42,0,27.0,587.0,pvc,1976,0.0,0.01,4,2,outfall,sewer main,2014-06-25,1.63,2014-10-15,False,0,contractor,Other,103 Morgans Cir,False
2014-10-14,100,0.0,10/13/2014 7:49:00 PM,10/13/2014 9:45:00 PM,1.9333333330000002,structural,cleaned main,dos rios,3968,15751,easement,none,1,10,2014,42,0,8.0,350.0,hdpe,2010,0.0,0.62,1,1,gravity,sewer main,2014-10-13,0.93,2014-10-13,False,0,structural,"Point Repair, ",1330 El Monte Blvd,False
2014-10-14,22500,46500.0,10/14/2014 7:21:00 PM,10/14/2014 11:00:00 PM,3.65,roots,cleaned main,leon creek,32721,375721,drainage culvert,none,7,10,2014,42,0,8.0,325.54,vcp,1972,0.0,0.62,1,1,gravity,sewer main,,4.67,2014-10-15,False,0,roots,"Point Repair, ",3400 Camino Real,False
2014-10-12,450,0.0,10/12/2014 4:03:00 PM,10/12/2014 5:00:00 PM,0.95,grease,cleaned main,leon creek,354128,354138,drainage culvert,none,6,10,2014,42,0,8.0,149.97,pvc,2003,0.0,0.61,1,1,gravity,sewer main,,0.70,2014-10-12,False,0,grease,"Increase FCS, ",7903 Meadow Star,False
2014-10-11,88600,0.0,10/11/2014 1:56:00 PM,10/12/2014 1:00:00 AM,11.06666667,i/i,diluted by heavy rain water,leon creek,75808,na,creek bed,none,4,10,2014,41,0,0.0,7.37, ,1983,0.61,0.0,1,1,in siphon,sewer manhole,,0.00,2014-10-11,False,0,structural,Other,7703 Quintana Rd,False
2014-10-09,40,0.0,10/9/2014 10:51:00 AM,10/9/2014 11:59:00 AM,1.133333333,structural,repaired main,dos rios,92107,92106,ground,none,3,10,2014,41,0,6.0,350.0,vcp,1958,0.0,0.0,1,1,gravity,sewer main,2013-06-11,0.87,2014-10-09,False,0,structural,"Design Request, ",416 Stratford Ct,False
2014-10-07,350,0.0,10/7/2014 4:13:00 PM,10/7/2014 6:00:00 PM,1.783333333,structural,cleaned main,dos rios,13967,13344,creek bed,harlandale creek,3,10,2014,41,0,8.0,10.0,hdpe,2010,0.0,0.0,1,1,gravity,sewer main,2012-11-27,0.28,2014-10-07,False,0,structural,"Design Request, ",400 Boswell St,False
2014-10-05,30,30.0,10/3/2014 6:40:00 PM,10/3/2014 9:30:00 PM,2.833333333,debris,cleaned main,salado creek,47681,47806,alley,none,2,10,2014,41,0,8.0,500.0,cp,1983,0.0,0.0,1,1,gravity,sewer main,2014-10-04,0.00,2014-10-03,False,0,structural,"Design Request, ",139 Antrim,False
2014-10-02,1800,0.0,10/2/2014 7:07:00 PM,10/2/2014 9:30:00 PM,2.383333333,debris,cleaned main,leon creek,89178,12069,drainage culvert,none,8,10,2014,40,4,12.0,185.0,pvc,1984,0.0,0.0,1,1,gravity,sewer main,2012-10-26,0.88,2014-10-02,False,0,contractor,"Point Repair, ",7331 Beartrap Ln,False
2014-09-28,50,0.0,9/28/2014 12:08:00 PM,9/28/2014 1:30:00 PM,1.3666666669999998,contractor,cleaned main,dos rios,29902,29927,ground,none,1,9,2014,40,0,6.0,299.2,ct,1906,0.0,0.67,1,1,gravity,sewer main,2013-08-30,0.87,2014-09-28,False,0,structural,"Design Request, ",116 Woodlawn W,False
2014-09-27,100,0.0,9/27/2014 9:41:00 PM,9/27/2014 9:56:00 PM,0.25,structural,cleaned area,dos rios,20000,16427,street,none,5,9,2014,39,0,8.0,146.0,ct,1952,0.11,0.56,1,1,gravity,sewer main,2014-08-28,-0.75,2014-09-27,False,0,structural,"Design Request, ",202 Arapahoe,False
2014-09-15,30,0.0,9/15/2014 10:00:00 AM,9/15/2014 11:33:00 AM,1.55,debris,cleaned lateral,leon creek,934412,na,ground,none,8,9,2014,38,0,6.0,0.0,pvc,9999,0.0,0.32,1,1,lateral,sewer service line,,0.00,2014-09-15,False,0,vandalism,Other,10402 Bandera Rd,False
2014-09-11,20,0.0,9/10/2014 10:52:00 PM,9/11/2014 1:45:00 AM,2.883333333,roots,cleaned lateral,dos rios,4934,6997,street,none,8,9,2014,37,0,8.0,350.0,vcp,1966,0.0,0.0,1,1,gravity,sewer main,2014-02-27,0.38,2014-09-10,False,0,roots,Other,2511 Old Hickory,False
2014-09-07,130,0.0,9/7/2014 11:45:00 AM,9/7/2014 12:30:00 PM,0.75,grease,cleaned main,salado creek,82740,82511,drainage culvert,none,2,9,2014,37,0,8.0,214.0,pvc,1987,0.0,0.08,1,1,gravity,sewer main,2013-07-01,0.58,2014-09-07,False,0,grease,"Increase FCS, ",5642 Castle Knight Dr,False
2014-08-31,50,20.0,8/31/2014 3:08:00 PM,8/31/2014 4:00:00 PM,0.8666666670000001,grease,cleaned main,dos rios,28696,28695,street,none,3,8,2014,36,0,8.0,232.0,pvc,2007,0.0,0.0,1,1,gravity,sewer main,2012-11-10,0.62,2014-08-31,False,0,grease,"Increase FCS, ",114 Eureka Dr,False
2014-08-26,50,0.0,8/26/2014 6:06:00 PM,8/26/2014 6:45:00 PM,0.65,grease,cleaned main,dos rios,16175,16247,alley,none,7,8,2014,35,0,12.0,420.25,hdpe,2011,0.0,0.0,1,1,gravity,sewer main,2013-11-25,0.65,2014-08-26,False,0,grease,"Increase FCS, ",2502 Waverly,False
2014-08-22,580,0.0,8/22/2014 11:10:00 AM,8/22/2014 12:08:00 PM,0.966666667,grease,cleaned main,dos rios,28165,28164,stormdrain,none,3,8,2014,34,0,8.0,225.0,vcp,1962,0.0,0.0,1,1,gravity,sewer main,2013-02-19,-0.17,2014-08-22,False,0,grease,"Increase FCS, ",7000 New Braunfels Ave S,False
2014-08-22,12000,1.0,8/22/2014 4:18:00 PM,8/22/2014 6:18:00 PM,2.0,debris,cleaned main,dos rios,430581,430580,drainage culvert,none,4,8,2014,34,0,18.0,200.0,pvc,2008,0.0,0.0,1,1,gravity,sewer main,,0.45,2014-08-22,False,0,contractor,"Increase FCS, ",1402 Ansley Blvd W,False
2014-08-20,4500,1000.0,8/20/2014 6:00:00 PM,8/20/2014 7:30:00 PM,1.5,vandalism,cleaned main,leon creek,53750,53751,ground,none,6,8,2014,34,0,8.0,27.21,pvc,1983,0.0,0.0,1,1,gravity,sewer main,2013-12-23,1.25,2014-08-20,False,0,vandalism,"Increase FCS, ",6050 Les Harrison Dr,False
2014-08-20,100,80.0,8/20/2014 12:02:00 PM,8/20/2014 1:15:00 PM,1.216666667,debris,cleaned main,leon creek,406837,33410,ground,none,8,8,2014,34,0,8.0,139.0,vcp,1979,0.0,0.0,3,2,gravity,sewer main,2014-03-13,0.72,2014-08-20,False,0,grease,"Increase FCS, ",6903 Painter Way,False
2014-08-19,300,0.0,8/19/2014 6:56:00 AM,8/19/2014 7:15:00 AM,0.3167,structural,order to repair force main,dos rios,LS269,14628,street,none,3,8,2014,34,0,8.0,555.3,dip,1956,0.0,0.0,2,1,force,sewer main,,0.57,2014-08-19,False,0,structural,"Point Repair, ",423 Glenn Ave E,False
2014-08-17,300,0.0,8/17/2014 10:38:00 AM,8/17/2014 11:30:00 AM,0.8666666670000001,roots,cleaned main,dos rios,24162,10300,drainage culvert,none,1,8,2014,34,0,8.0,160.0,pvc,1979,0.0,0.0,1,1,gravity,sewer main,2013-11-04,0.62,2014-08-17,False,0,structural,"Point Repair, ",118 Barbara,False
2014-08-14,50,40.0,8/13/2014 4:11:00 PM,8/13/2014 7:15:00 PM,0.816666667,contractor,cleaned lateral,dos rios,191320,na,street,none,8,8,2014,33,0,0.0,0.0,na,9999,0.0,0.08,1,1,lateral,sewer service line,,3.32,2014-08-13,False,0,contractor,"Increase FCS, ",4212 Medical Dr,False
2014-08-13,5,0.0,8/13/2014 6:49:00 AM,8/13/2014 9:30:00 AM,2.683333333,debris,cleaned main,dos rios,23769,9991,street,none,9,8,2014,33,0,8.0,125.0,vcp,1977,0.0,0.08,1,1,gravity,sewer main,2014-05-27,2.18,2014-08-13,False,0,debris,"Point Repair, ",3900 St Mary'S N,False
2014-08-08,200,0.0,8/7/2014 9:31:00 PM,8/7/2014 10:45:00 PM,1.233333333,grease,cleaned main,dos rios,3070,2386,drainage culvert,none,1,8,2014,32,0,8.0,195.0,hdpe,2010,0.0,0.0,1,1,gravity,sewer main,2014-08-07,0.98,2014-08-07,False,0,contractor,"Increase FCS, ",3714 Neer Ave,False
2014-08-08,370,275.0,8/8/2014 2:36:00 PM,8/8/2014 3:50:00 PM,1.233333333,debris,cleaned main,salado creek,1067,1066,easement,none,2,8,2014,32,0,10.0,302.88,pvc,1982,0.0,0.0,1,1,gravity,sewer main,,0.65,2014-08-08,False,0,contractor,"Point Repair, ",5897 Binz-Engleman Rd,False
2014-08-06,1870,8250.0,8/6/2014 10:00:00 AM,8/6/2014 12:00:00 PM,2.0,structural,repaired collapsed main,salado creek,47796,45751,creek bed,beitel creek,10,8,2014,32,0,30.0,204.3,rcp,1964,0.0,0.0,1,1,outfall,sewer main,,-3.00,2014-08-06,False,0,structural,"Point Repair, ",3003 Loop 410 Ne,False
2014-08-06,50,0.0,8/5/2014 10:54:00 PM,8/5/2014 11:45:00 PM,0.85,grease,cleaned main,dos rios,930951,34617,stormdrain,none,6,8,2014,32,0,10.0,500.0,vcp,1953,0.0,0.0,1,1, ,sewer main,2014-08-05,0.35,2014-08-05,False,0,grease,"Increase FCS, ",934 35Th St Sw,False
2014-08-06,50,0.0,8/6/2014 2:30:00 PM,8/6/2014 2:45:00 PM,0.25,contractor,cleaned main,salado creek,82481,81908,street,na,10,8,2014,32,0,8.0,56.6,vcp,1969,0.0,0.0,1,1,gravity,sewer main,2013-08-20,0.0,,False,0,contractor,Other,4155 Longvale,False
2014-08-01,350,0.0,8/1/2014 11:49:00 AM,8/1/2014 2:00:00 PM,2.183333333,debris,cleaned main,dos rios,5156,5158,stormdrain,none,8,8,2014,31,0,8.0,400.0,pvc,1999,0.0,0.01,1,1,gravity,sewer main,2014-05-07,0.93,2014-08-01,False,0,roots,"Increase FCS, ",3838 Medical Dr,False
2014-07-31,8450,3000.0,7/31/2014 5:41:00 PM,7/31/2014 8:30:00 PM,2.816666667,debris,cleaned main,salado creek,50418,50147,drainage culvert,none,10,7,2014,31,0,8.0,226.46,vcp,1979,0.01,0.0,1,1,gravity,sewer main,,0.32,2014-07-31,False,0,structural,"Increase FCS, ",4451 Sherwood Way,False
2014-07-29,25,20.0,7/28/2014 11:31:00 AM,7/28/2014 12:30:00 PM,0.9833333329999999,vandalism, cleaned main,leon creek,465865,465864,street,none,4,7,2014,31,0,8.0,246.52,pvc,2007,0.0,0.0,1,1,gravity,sewer main,2014-07-28,0.48,2014-07-28,False,0,vandalism,"Increase FCS, ",89 Grey,False
2014-07-27,150,0.0,7/27/2014 8:36:00 PM,7/27/2014 10:30:00 PM,1.9,grease,cleaned main,leon creek,32845,46751,street,none,7,7,2014,31,0,8.0,273.96,cp,1970,0.0,0.0,1,1,gravity,sewer main,2013-12-13,0.40,2014-07-27,False,0,grease,"Increase FCS, ",1303 Callaghan Rd,False
2014-07-24,1500,0.0,7/24/2014 3:11:00 PM,7/24/2014 4:20:00 PM,1.15,structural,cleaned main,leon creek,929852,33657,drainage culvert,none,8,7,2014,30,0,8.0,219.9,pvc,1982,0.0,0.0,1,1, ,sewer main,,0.98,2014-07-24,False,0,structural,"Point Repair, ",12672 Silicon Dr,False
2014-07-23,400,200.0,7/23/2014 6:00:00 PM,7/23/2014 7:30:00 PM,1.5,contractor,installed clamp on force main,salado creek,LS156,91154,drainage culvert,none,2,7,2014,30,0,8.0,3195.14,cas,1988,0.0,0.0,2,1,force,sewer main,2011-09-07,0.00,2014-07-23,False,0,contractor,"Point Repair, ",3570 Glacier Lake,False
2014-07-21,10880,1.0,7/20/2014 4:57:00 PM,7/21/2014 8:40:00 AM,15.71666667,contractor,cleaned area,leon creek,64817,na,ground,none,4,7,2014,30,0,0.0,7.37, ,1983,0.0,3.02,1,1,out siphon,sewer manhole,,0.55,2014-07-20,False,0,rain event,"Design Request, ",7713 Quintana Rd,False
2014-07-20,200,150.0,7/20/2014 7:54:00 PM,7/20/2014 9:30:00 PM,1.6,grease,cleaned main,dos rios,30725,30770,street,none,1,7,2014,30,0,8.0,350.0,vcp,1968,0.0,3.02,1,1,gravity,sewer main,2014-03-26,0.10,2014-07-20,False,0,grease,Other,454 Soledad St,False
2014-07-17,100,100.0,7/17/2014 1:55:00 PM,7/17/2014 3:00:00 PM,1.083333333,contractor,cleaned area,salado creek,59925,59926,ground,none,0,7,2014,29,0,8.0,227.0,vcp,1972,0.0,0.21,1,1,gravity,sewer main,2013-10-16,0.33,2014-07-17,False,0,contractor,Other,8501 Perrin Beitel,False
2014-07-17,3000,0.0,7/17/2014 11:58:00 AM,7/17/2014 12:30:00 PM,0.533333333,grease,cleaned main,salado creek,69093,69094,stormdrain,none,0,7,2014,29,5,12.0,400.0,pvc,1984,0.0,0.21,1,1,gravity,sewer main,2011-06-12,0.03,2014-07-17,False,0,debris,"Increase FCS, ",106 Donella Dr,False
2014-07-15,2000,0.0,7/15/2014 3:15:00 PM,7/15/2014 3:35:00 PM,0.333333333,other,cleaned area,dos rios,DR09TWPMST01,na,drainage culvert,none,0,7,2014,29,0,0.0,0.0,na,9999,0.21,0.0,1,1,na,sewer treatment plant,,-8.00,2014-07-15,False,0,other,Other,3495 Valley Rd,False
2014-07-14,500,500.0,7/14/2014 9:38:00 PM,7/14/2014 10:00:00 PM,0.36666666700000006,grease,cleaned main,leon creek,33856,47144,drainage culvert,none,7,7,2014,29,0,8.0,340.05,pvc,1986,0.0,0.0,1,1,gravity,sewer main,,0.37,2014-07-14,False,0,structural,"Increase FCS, ",10718 Horn Blvd,False
2014-07-12,30,0.0,7/12/2014 12:16:00 PM,7/12/2014 12:58:00 PM,0.7,debris,cleaned main,dos rios,7935,17407,creek bed of martinez crk,martinez creek,1,7,2014,28,0,10.0,308.0,vcp,1959,0.0,0.0,1,1,gravity,sewer main,2013-10-30,0.48,2014-07-12,False,0,structural,"Point Repair, ",203 Beryl Dr,False
2014-07-09,100,0.0,7/9/2014 2:43:00 PM,7/9/2014 3:30:00 PM,0.783333333,structural,cleaned area,dos rios,23210,23129,street,none,5,7,2014,28,0,8.0,190.0,ct,1920,0.0,0.0,1,1,gravity,sewer main,,-14.72,2014-07-09,False,0,structural,"Point Repair, ",1022 Monterey St,False
2014-07-02,300,200.0,7/2/2014 10:25:00 AM,7/2/2014 11:15:00 AM,0.833333333,grease,cleaned main,dos rios,92687,92579,street,none,3,7,2014,27,0,6.0,8.7,dip,1948,0.0,0.0,2,1,siphon,sewer main,2013-12-02,0.25,2014-07-02,False,0,debris,"Increase FCS, ",500 Groos Ave,False
2014-06-30,25,0.0,6/30/2014 4:03:00 PM,6/30/2014 4:40:00 PM,0.6166666670000001,grease,cleaned main,dos rios,13966,13344,street,none,3,6,2014,27,0,8.0,359.7,hdpe,2010,0.0,0.0,1,1,gravity,sewer main,2013-11-02,-16.05,2014-06-30,False,0,grease,"Increase FCS, ",515 Military Drive Sw,False
2014-06-26,50,25.0,6/26/2014 10:47:00 AM,6/26/2014 12:00:00 PM,1.216666667,structural,cleaned main,dos rios,17383,17380,alley,none,7,6,2014,26,0,8.0,492.0,vcp,1955,0.12,3.22,1,0,gravity,sewer main,2014-05-29,0.72,2014-06-26,False,0,contractor,"Point Repair, ",7162 Oakridge,False
2014-06-26,100,0.0,6/26/2014 7:47:00 PM,6/26/2014 8:40:00 PM,0.8833333329999999,debris,cleaned main,salado creek,46346,46314,stormdrain,none,10,6,2014,26,0,8.0,400.0,cp,1970,0.12,3.22,1,0,gravity,sewer main,2013-08-26,0.22,2014-06-26,False,0,debris,"Increase FCS, ",2623 Loop 410 Ne,False
2014-06-25,18000,0.0,6/25/2014 12:30:00 PM,6/25/2014 2:30:00 PM,2.0,i/i,diluted by rain water,salado creek,52815,52816,creek bed-salado crk,salado creek,9,6,2014,26,0,27.0,90.0,pvc,1976,2.98,0.25,2,0,outfall,sewer main,2014-02-09,1.00,2014-06-25,False,0,rain event,Other,1074 Arion Cir,False
2014-06-25,12000,0.0,6/25/2014 10:00:00 AM,6/25/2014 2:00:00 PM,4.0,i/i,diluted by rain water,salado creek,50620,50916,creek bed-beitel crk,na,10,6,2014,26,0,21.0,271.8,pvc,1986,2.98,0.25,1,0,gravity,sewer main,2013-06-19,1.00,2014-06-25,False,0,rain event,Other,4602 Perrin Crk,False
2014-06-25,750,0.0,6/25/2014 11:30:00 AM,6/25/2014 12:15:00 PM,0.75,i/i,diluted by rain water,leon creek,33323,33322,street-zarzamora crk,none,8,6,2014,26,0,15.0,110.8,vcp,1966,2.98,0.25,2,1,gravity,sewer main,2014-06-24,"-5,332.50",2013-11-15,False,0,rain event,"Design Request, ",5402 Sunlit Brook,False
2014-06-25,1200,0.0,6/25/2014 11:00:00 AM,6/25/2014 11:40:00 AM,0.6667,i/i,diluted by rain water,salado creek,62083,62084,street,none,0,6,2014,26,0,15.0,60.0,pvc,1991,2.98,0.25,1,0,gravity,sewer main,,1.40,2014-06-25,False,0,rain event,Other,100 Crestwood Dr,False
2014-06-25,200,0.0,6/25/2014 12:00:00 PM,6/25/2014 1:00:00 PM,1.0,i/i,diluted by rain water,salado creek,52471,52679,creek bed-mudd crk,mudd creek,9,6,2014,26,0,36.0,173.48,rcp,1983,2.98,0.25,3,0,outfall,sewer main,2014-06-18,-12.00,2014-06-25,False,0,rain event,Other,11400 Starcrest Dr,False
2014-06-25,22500,0.0,6/25/2014 9:30:00 AM,6/25/2014 2:30:00 PM,5.0,grease,cleaned main,salado creek,51142,51750,creek bed-salado crk,salado creek,10,6,2014,26,0,18.0,311.1,vcp,1975,2.98,0.25,1,0,gravity,sewer main,,-0.50,2014-06-25,False,0,grease,"Increase FCS, ",10447 Nacogdoches Rd,False
2014-06-25,22500,0.0,6/25/2014 3:30:00 PM,6/25/2014 5:00:00 PM,1.5,i/i,diluted by rain water,salado creek,60095,47649,creek bed-salado crk,salado creek,2,6,2014,26,0,48.0,145.32,rcp,1973,2.98,0.25,2,0,outfall,sewer main,2014-04-11,-3.00,2014-06-25,False,0,rain event,Other,1006 Holbrook,False
2014-06-24,50,50.0,6/23/2014 10:43:00 PM,6/23/2014 11:15:00 PM,0.533333333,grease,cleaned main,leon creek,902130,901627,street,none,4,6,2014,26,0,8.0,306.0,pvc,2011,0.0,0.25,1,0,gravity,sewer main,2014-06-23,0.28,2014-06-23,False,0,debris,"Increase FCS, ",2200 Hackamore Ln,False
2014-06-23,13464,6000.0,6/23/2014 11:14:00 AM,6/23/2014 12:30:00 PM,1.266666667,vandalism,cleaned main,leon creek,54969,40600,drainage culvert,none,7,6,2014,26,0,8.0,127.21,pvc,1984,0.24,0.01,1,0,gravity,sewer main,2011-04-21,1.02,2014-06-23,False,0,vandalism,"Bolt down, ",9202 New Guilbeau Rd,False
2014-06-19,50,0.0,6/19/2014 11:24:00 AM,6/19/2014 11:25:00 AM,0.016666667,structural,cleaned area,leon creek,37078,51967,street,na,0,6,2014,25,0,0.0,0.0,na,9999,0.0,0.0,17,0,gravity,sewer main,,0.10,2014-06-19,False,0,other,Other,10333 Huebner Rd,False
2014-06-12,150,0.0,6/12/2014 4:34:00 PM,6/12/2014 5:00:00 PM,0.433333333,structural,cleaned main,dos rios,26945,26965,ground,none,3,6,2014,24,0,8.0,400.0,ct,1920,0.73,1.18,1,0,gravity,sewer main,2014-02-26,0.43,2014-06-12,False,0,structural,"Design Request, ",220 Topeka Blvd,False
2014-06-09,74200,1.0,6/9/2014 2:19:00 PM,6/9/2014 6:15:00 PM,3.93,i/i,disinfected area,salado creek,47649,60101,creek bed-salado crk,salado creek-salado creek,2,6,2014,24,0,48.0,998.97,rcp,1973,1.18,0.12,2,0,outfall,sewer main,2011-10-05,0.90,2014-06-09,False,0,rain event,Other,902 Holbrook,False
2014-06-06,300,0.0,6/6/2014 10:06:00 AM,6/6/2014 11:45:00 AM,1.65,structural,cleaned main,dos rios,6090,6091,street,none,7,6,2014,23,0,8.0,367.2,cp,1934,0.0,0.0,1,0,gravity,sewer main,2013-12-07,1.40,2014-06-06,False,0,structural,"Design Request, ",937 Donaldson Ave,False
2014-06-03,300,0.0,6/3/2014 12:23:00 PM,6/3/2014 1:45:00 PM,1.3666666669999998,debris,cleaned main,dos rios,7630,7331,ground,none,1,6,2014,23,0,8.0,267.0,cp,1951,0.0,0.0,1,0,gravity,sewer main,2014-03-03,1.12,2014-06-03,False,0,debris,"Increase FCS, ",623 Storeywood,False
2014-06-02,25,25.0,6/2/2014 2:35:00 PM,6/2/2014 3:30:00 PM,0.916666667,grease,cleaned main,salado creek,53278,53355,street,none,9,6,2014,23,0,8.0,89.11,pvc,1980,0.0,0.0,1,0,gravity,sewer main,,0.08,2014-06-02,False,0,structural,"Point Repair, ",443 Wood Shadow,False
2014-06-01,6700,1.0,6/1/2014 5:48:00 PM,6/1/2014 6:30:00 PM,0.7,structural,cleaned area,leon creek,84162,84163,drainage culvert,none,6,6,2014,23,0,10.0,40.6,vcp,1966,0.0,0.0,1,0,gravity,sewer main,2013-07-08,0.20,2014-06-01,False,0,structural,"Point Repair, ",7402 Stampede,False
2014-05-31,50,0.0,5/31/2014 7:59:00 AM,5/31/2014 10:00:00 AM,2.016666667,debris,cleaned main,dos rios,13014,9772,creek bed - alazan crk,alazan creek,1,5,2014,22,0,8.0,120.6,dip,1960,0.0,0.0,2,1,siphon,sewer main,2014-01-31,2.02,2014-05-31,False,0,grease,"Increase FCS, ",1714 Travis St W,False
2014-05-28,4400,200.0,5/28/2014 6:39:00 PM,5/28/2014 8:20:00 PM,1.6833333330000002,debris,cleaned main,leon creek,62595,62466,drainage culvert,none,7,5,2014,22,0,8.0,154.73,vcp,1975,0.0,2.02,3,0,gravity,sewer main,,1.10,2014-05-28,False,0,roots,"Increase FCS, ",8518 Modred,False
2014-05-28,3,0.0,5/28/2014 5:21:00 PM,5/28/2014 6:50:00 PM,1.483333333,grease,cleaned main,dos rios,92671,92644,street,none,3,5,2014,22,0,6.0,394.5,ct,1948,0.0,2.02,1,0,gravity,sewer main,2013-02-05,0.65,2014-05-28,False,0,structural,"Design Request, ",327 Hot Wells,False
2014-05-27,485450,0.0,5/26/2014 5:59:00 PM,5/27/2014 2:30:00 AM,8.516666667,debris,cleaned main,salado creek,487541,527283,creek bed - salado crk,salado creek,2,5,2014,22,0,48.0,156.0,rcp,2012,0.28,1.84,1,0,outfall,sewer main,2014-05-26,0.02,2014-05-26,True,0,rain event,"Bolt down, ",3900 Eisenhauer Rd,False
2014-05-26,300,0.0,5/26/2014 12:43:00 PM,5/26/2014 2:30:00 PM,1.783333333,i/i,diluted by heavy rain water,leon creek,548126,85596,drainage culvert,none,6,5,2014,22,0,8.0,255.5,pvc,1983,1.72,0.13,1,0,gravity,sewer main,2013-01-16,0.78,2014-05-26,False,0,debris,"Increase FCS, ",8139 Marbach Rd,False
2014-05-26,450,0.0,5/26/2014 12:20:00 PM,5/26/2014 5:00:00 PM,4.666666667,i/i,diluted by heavy rain water,leon creek,68859,68817,drainage culvert,none,4,5,2014,22,0,8.0,341.73,pvc,1997,1.72,0.13,1,0,gravity,sewer main,2014-01-09,3.67,2014-05-26,False,0,rain event,"Increase FCS, ",6226 Rose Valley,False
2014-05-26,500,0.0,5/26/2014 11:53:00 AM,5/26/2014 1:23:00 PM,1.5,i/i,diluted by heavy rain water,dos rios,3608,31744,street,none,3,5,2014,22,0,8.0,9.71,pvc,1991,1.72,0.13,1,0,gravity,sewer main,2012-12-07,1.37,2014-05-26,False,0,structural,"Design Request, ",755 Avondale Ave,False
2014-05-23,27853,0.0,5/22/2014 11:30:00 PM,5/23/2014 2:00:00 AM,2.5,debris,cleaned main,dos rios,46193,31130,drainage culvert,none,2,5,2014,21,0,8.0,34.4,pvc,2001,0.01,0.0,1,0,gravity,sewer main,2012-08-09,-5.50,2014-05-22,False,0,grease,"Increase FCS, ",403 Roper,False
2014-05-21,50,50.0,5/21/2014 12:58:00 PM,5/21/2014 1:30:00 PM,0.533333333,grease,cleaned lateral,dos rios,61144,na,street,none,1,5,2014,21,0,0.0,0.0,na,9999,0.0,0.0,1,0,na,sewer service line,,0.28,2014-05-21,False,0,debris,"Increase FCS, ",5921 San Pedro Ave,False
2014-05-16,10,10.0,5/16/2014 8:27:00 PM,5/16/2014 9:30:00 PM,1.05,debris,cleaned main,dos rios,922370,5586,street,none,1,5,2014,20,0,18.0,222.2,cp,1949,0.0,0.47,1,0, ,sewer main,,0.55,2014-05-16,False,0,debris,"Increase FCS, ",300 Wonder Pkwy,False
2014-05-15,1870,1870.0,5/15/2014 11:37:00 AM,5/15/2014 2:30:00 PM,2.883333333,structural,work order to repair main,dos rios,29251,502486,street,none,2,5,2014,20,0,12.0,495.0,cp,1953,0.0,2.57,2,1,gravity,sewer main,2014-05-10,-4.62,2014-05-15,False,0,other,"Point Repair, ",3067 Commerce St E,False
2014-05-15,262,0.0,5/15/2014 12:49:00 PM,5/15/2014 3:15:00 PM,2.433333333,structural,work order to repair main,dos rios,24657,10966,stormdrain,none,9,5,2014,20,0,8.0,173.5,pvc,1992,0.0,2.57,1,0,gravity,sewer main,2010-11-22,0.68,2014-05-15,False,0,structural,"Increase FCS, ",446 Natalen Ave,False
