report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2012-12-29,10,0.0,12/29/2012 12:00:00 PM,12/29/2012 2:00:00 PM,2.0,grease,cleaned main,leon creek,32041,32880,alley,none,7,12,2012,52,0,8.0,396.0,cp,1970,0.0,0.0,1,0,gravity,sewer main,2012-05-03,0.0,,False,0,grease,na,5519 Calistoga,False
2012-12-29,1500,1500.0,12/29/2012 6:57:00 AM,12/29/2012 12:00:00 PM,5.05,grease,cleaned main,dos rios,1760,78448,drainage culvert,none,8,12,2012,52,3,8.0,372.1,vcp,1973,0.0,0.0,2,1,gravity,sewer main,2012-12-26,0.0,,False,0,grease,na,13801 Parksite Woods,False
2012-12-28,150,100.0,12/28/2012 10:38:00 AM,12/28/2012 12:05:00 PM,1.45,grease,cleaned main,dos rios,92687,92579,street,none,3,12,2012,52,0,6.0,8.7,dip,1948,0.0,0.0,2,0,siphon,sewer main,2011-03-25,0.0,,False,0,grease,na,1900 Lennon Ave,False
2012-12-27,200,200.0,12/27/2012 11:11:00 AM,12/27/2012 1:15:00 PM,2.066666667,grease,cleaned main,salado creek,51027,50730,drainage culvert,none,10,12,2012,52,0,8.0,306.0,vcp,1970,0.0,0.0,1,0,gravity,sewer main,2010-08-29,0.0,,False,0,grease,na,4606 Amistad,False
2012-12-27,1200,1200.0,12/27/2012 8:09:00 AM,12/27/2012 9:15:00 AM,1.1,roots,cleaned main,leon creek,36092,35939,drainage culvert,none,8,12,2012,52,0,10.0,298.9,vcp,1968,0.0,0.0,2,1,gravity,sewer main,2012-12-24,0.0,,False,0,structural,na,7207 Snowden Rd,False
2012-12-26,1500,0.0,12/26/2012 5:34:00 PM,12/26/2012 8:00:00 PM,2.433333333,grease,cleaned main,dos rios,1760,78448,drainage culvert,none,8,12,2012,52,3,8.0,372.1,vcp,1973,0.0,0.0,2,0,gravity,sewer main,2012-12-21,0.0,,False,0,grease,na,13809 Parksite Woods,False
2012-12-26,40500,0.0,12/26/2012 7:30:00 AM,12/26/2012 8:30:00 AM,1.0,lift station,cleaned area,medio creek,LS187,na,ground,none,0,12,2012,52,0,0.0,0.0,na,1986,0.0,0.0,5,1,above,sewer lift station,,0.0,,False,0,lift station,na,9520 Kriewald Rd,False
2012-12-24,900,900.0,12/24/2012 2:14:00 PM,12/24/2012 4:00:00 PM,1.766666667,grease,cleaned main,leon creek,36092,35939,drainage culvert,none,8,12,2012,52,0,10.0,298.9,vcp,1968,0.0,0.0,2,0,gravity,sewer main,2012-04-12,0.0,,False,0,structural,na,7135 Snowden Rd,False
2012-12-23,30,0.0,12/23/2012 11:27:00 AM,12/23/2012 12:45:00 PM,1.3,debris,cleaned main,dos rios,26506,26387,stormdrain,none,1,12,2012,52,0,8.0,90.05,xxx,9999,0.0,0.0,1,0,gravity,sewer main,2012-10-09,0.0,,False,0,debris,na,606 Presa St N,False
2012-12-23,1000,0.0,12/23/2012 4:45:00 PM,12/23/2012 7:00:00 PM,2.25,debris,cleaned main,dos rios,21223,21224,alley,none,7,12,2012,52,0,8.0,475.0,ct,1954,0.0,0.0,2,1,gravity,sewer main,2012-12-19,0.0,,False,0,vandalism,na,857 Sunshine E,False
2012-12-21,300,150.0,12/21/2012 3:07:00 PM,12/21/2012 3:45:00 PM,0.6333333329999999,grease,cleaned main,salado creek,83865,95544,drainage culvert,none,10,12,2012,51,0,8.0,127.77,pvc,1984,0.0,0.0,2,0,gravity,sewer main,2012-03-07,0.0,,False,0,grease,na,6850 Raintree Path,False
2012-12-21,1500,0.0,12/21/2012 12:16:00 PM,12/21/2012 2:00:00 PM,1.733333333,other,repaired a/r valve,leon creek,4580,68846,ground,none,0,12,2012,51,0,8.0,5781.11,pvc,1993,0.0,0.0,2,0,force,sewer main,2012-12-18,0.0,,False,0,structural,na,7031 Old Pearsall Rd,False
2012-12-19,200,0.0,12/19/2012 7:57:00 PM,12/19/2012 10:00:00 PM,2.05,vandalism,cleaned main,dos rios,21223,21224,ground,none,7,12,2012,51,0,8.0,475.0,ct,1954,0.0,0.04,2,0,gravity,sewer main,,0.0,,False,0,vandalism,na,855 Sunshine E,False
2012-12-19,25,25.0,12/19/2012 3:35:00 PM,12/19/2012 4:30:00 PM,0.916666667,grease,cleaned main,dos rios,7378,5462,street,none,7,12,2012,51,0,8.0,403.0,cp,1955,0.0,0.04,5,0,gravity,sewer main,2012-07-17,0.0,,False,0,structural,na,4741 Fredericksburg Rd,False
2012-12-18,200,115.0,12/18/2012 8:32:00 AM,12/18/2012 9:35:00 AM,1.05,grease,cleaned main,dos rios,78882,89770,ground,none,8,12,2012,51,3,15.0,171.2,vcp,1973,0.0,0.05,1,0,gravity,sewer main,2012-07-07,0.0,,False,0,grease,na,4519 De Zavala Rd,False
2012-12-18,18000,0.0,12/18/2012 7:04:00 AM,12/18/2012 12:30:00 PM,5.433333332999999,vandalism,cleaned main,leon creek,46769,46768,creek bed,zarzamora creek,7,12,2012,51,0,8.0,235.0,hdpe,2011,0.0,0.05,1,0,gravity,sewer main,2012-12-04,0.0,,False,0,vandalism,na,5602 Sunkist,False
2012-12-18,1500,0.0,12/18/2012 12:56:00 PM,12/18/2012 2:10:00 PM,1.233333333,grease,cleaned main,salado creek,97333,97332,drainage culvert,none,0,12,2012,51,0,8.0,208.67,pvc,1985,0.0,0.05,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3817 Candlebluff Dr,False
2012-12-17,3500,0.0,12/17/2012 10:53:00 PM,12/18/2012 1:30:00 AM,2.616666667,vandalism,cleaned main,medio creek,39637,39518,drainage culvert,none,4,12,2012,51,0,18.0,186.6,vcp,1973,0.0,0.07,1,0,gravity,sewer main,2012-11-17,0.0,,False,0,vandalism,na,1200 Boling Brook,False
2012-12-13,200,200.0,12/13/2012 7:07:00 AM,12/13/2012 8:30:00 AM,1.3833333330000002,grease,cleaned main,dos rios,91974,502444,street,none,3,12,2012,50,0,8.0,273.11,pvc,2003,0.0,0.0,2,1,gravity,sewer main,2011-05-11,0.0,,False,0,grease,na,9100 Yett Ave,False
2012-12-11,500,0.0,12/11/2012 12:03:00 PM,12/11/2012 1:30:00 PM,1.45,grease,cleaned main,salado creek,46325,46379,drainage culvert,none,2,12,2012,50,0,8.0,100.0,vcp,1971,0.0,0.01,1,0,gravity,sewer main,2012-06-28,0.0,,False,0,structural,na,8150 Cross Crk,False
2012-12-11,3750,0.0,12/11/2012 3:39:00 PM,12/11/2012 4:50:00 PM,1.183333333,grease,cleaned main,salado creek,498974,498975,stormdrain,none,10,12,2012,50,0,8.0,301.0,hdpe,2011,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4415 Rio D'Oro,False
2012-12-09,75,75.0,12/9/2012 7:28:00 PM,12/9/2012 8:30:00 PM,1.033333333,structural,repaired main,dos rios,4829,3677,alley,none,1,12,2012,50,0,8.0,190.0,vcp,1975,0.0,0.01,1,0,gravity,sewer main,2012-11-19,0.0,,False,0,structural,na,318 Lovera Blvd,False
2012-12-07,100,0.0,12/7/2012 8:41:00 PM,12/7/2012 9:00:00 PM,0.316666667,structural,repaired main,dos rios,16307,16290,ground,none,5,12,2012,49,0,8.0,404.4,pvc,1988,0.0,0.0,1,0,gravity,sewer main,2011-01-11,0.0,,False,0,structural,na,3907 Salinas W,False
2012-12-06,200,0.0,12/6/2012 1:43:00 AM,12/6/2012 3:00:00 AM,1.283333333,debris,cleaned main,salado creek,47800,45917,street,none,2,12,2012,49,0,8.0,189.8,pvc,1986,0.0,0.0,1,0,gravity,sewer main,2009-10-10,0.0,,False,0,structural,na,3030 Loop 410 Ne,False
2012-12-06,500,400.0,12/6/2012 4:21:00 PM,12/6/2012 7:15:00 PM,2.9,debris,cleaned main,leon creek,70124,70806,ground,none,6,12,2012,49,0,8.0,307.85,vcp,1964,0.0,0.0,2,0,gravity,sewer main,2012-01-30,0.0,,False,0,debris,na,7748 Marbach Rd,False
2012-12-05,50,0.0,12/5/2012 7:02:00 AM,12/5/2012 9:30:00 AM,2.4666666669999997,debris,cleaned main,dos rios,28891,29240,ground,none,2,12,2012,49,0,8.0,400.0,ct,1927,0.0,0.03,1,0,gravity,sewer main,2012-08-01,0.0,,False,0,structural,na,2547 Commerce St E,False
2012-12-04,64050,64050.0,12/4/2012 6:23:00 PM,12/5/2012 1:30:00 AM,7.1166666670000005,grease,cleaned main,salado creek,50616,50617,drainage culvert,none,0,12,2012,49,0,15.0,280.6,vcp,1968,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,grease,na,11902 Rail Dr,False
2012-12-03,10,0.0,12/3/2012 8:37:00 AM,12/3/2012 9:00:00 AM,0.38333333299999994,grease,cleaned main,dos rios,22483,22528,street,none,5,12,2012,49,0,8.0,323.5,pvc,1993,0.0,0.03,1,0,gravity,sewer main,2011-11-30,0.0,,False,0,grease,na,3421 Flores St S,False
2012-12-03,200,0.0,12/3/2012 6:16:00 PM,12/3/2012 8:00:00 PM,1.733333333,grease,cleaned main,dos rios,9470,3162,ground,none,1,12,2012,49,0,8.0,235.9,ct,1950,0.0,0.03,1,0,gravity,sewer main,2012-06-22,0.0,,False,0,structural,na,510 Brookview Dr,False
2012-12-01,2000,2000.0,12/1/2012 12:45:00 PM,12/1/2012 2:30:00 PM,1.75,vandalism,cleaned main,salado creek,63614,63613,drainage culvert,none,10,12,2012,48,0,8.0,23.5,hdpe,2010,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,12819 St Leger,False
2012-11-27,15,25.0,11/27/2012 1:34:00 PM,11/27/2012 2:30:00 PM,0.933333333,vandalism,cleaned main,dos rios,26464,26463,street,none,2,11,2012,48,0,8.0,10.0,vcp,1975,0.14,0.1,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,314 Nolan St,False
2012-11-27,100,0.0,11/27/2012 6:17:00 PM,11/27/2012 9:00:00 PM,2.7166666669999997,grease,cleaned main,dos rios,29966,23635,creek bed,alazan creek,1,11,2012,48,0,8.0,323.0,pvc,1993,0.14,0.1,1,0,gravity,sewer main,2012-05-26,0.0,,False,0,structural,na,1714 Travis St W,False
2012-11-23,35,0.0,11/23/2012 8:23:00 AM,11/23/2012 9:00:00 AM,0.6166666670000001,grease,cleaned main,leon creek,88770,73427,ground,none,6,11,2012,47,0,8.0,263.63,pvc,1987,0.0,0.0,1,0,gravity,sewer main,2012-11-22,0.0,,False,0,structural,na,9107 Ridge Post,False
2012-11-21,375,0.0,11/21/2012 1:43:00 PM,11/21/2012 3:15:00 PM,1.533333333,grease,cleaned main,dos rios,31321,485439,stormdrain,none,3,11,2012,47,0,15.0,273.0,pvc,1995,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,745 Vfw Blvd,False
2012-11-21,400,0.0,11/21/2012 7:20:00 PM,11/21/2012 10:50:00 PM,3.5,debris,cleaned main,leon creek,83900,69402,stormdrain,none,4,11,2012,47,0,8.0,356.5,vcp,1958,0.0,0.0,3,2,gravity,sewer main,2012-10-31,0.0,,False,0,structural,na,5430 Havencrest Dr,False
2012-11-20,20,0.0,11/20/2012 2:29:00 PM,11/21/2012 10:30:00 AM,20.01666667,structural,repaired lateral,dos rios,17780,na,street,none,1,11,2012,47,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,structural,na,631 Cincinnati Ave,False
2012-11-17,3,3.0,11/17/2012 2:00:00 PM,11/17/2012 3:00:00 PM,1.0,grease,cleaned main,leon creek,86667,86808,street,none,7,11,2012,46,0,8.0,290.19,vcp,1972,0.0,0.0,3,0,gravity,sewer main,2011-11-17,0.0,,False,0,structural,na,5821 Culebra Rd,False
2012-11-17,30,0.0,11/17/2012 7:34:00 AM,11/17/2012 10:10:00 AM,2.6,structural,repaired main,dos rios,1425,5053,ground,none,1,11,2012,46,0,8.0,514.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2012-09-14,0.0,,False,0,structural,na,1237 Santa Barbara St,False
2012-11-15,5,0.0,11/15/2012 1:00:00 PM,11/15/2012 1:05:00 PM,0.083333333,lift station,restored power,dos rios,LS332WETWELL01,na,ground,none,3,11,2012,46,0,0.0,0.0,na,9999,0.0,0.01,1,0,tankholdin,plant equipment,,0.0,,False,0,lift station,na,3610 Valley Rd,False
2012-11-14,100,50.0,11/14/2012 1:25:00 PM,11/14/2012 1:35:00 PM,0.166666667,grease,cleaned main,dos rios,5402,15795,street,none,1,11,2012,46,0,8.0,256.7,ct,1960,0.0,0.01,5,3,gravity,sewer main,2012-07-09,0.0,,False,0,grease,na,818 Loop 410 Nw,False
2012-11-13,150,150.0,11/13/2012 8:23:00 AM,11/13/2012 11:30:00 AM,3.116666667,grease,cleaned main,dos rios,14852,15812,stormdrain,none,5,11,2012,46,0,8.0,236.0,vcp,1972,0.01,0.0,1,0,gravity,sewer main,2012-10-16,0.0,,False,0,grease,na,533 General Mcmullen N,False
2012-11-12,25,0.0,11/12/2012 5:42:00 PM,11/12/2012 8:30:00 PM,2.8,grease,cleaned main,dos rios,19522,35546,ground,none,5,11,2012,46,0,12.0,350.6,pvc,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,814 24Th St Sw,False
2012-11-12,100,0.0,11/12/2012 5:17:00 PM,11/12/2012 6:00:00 PM,0.716666667,vandalism,cleaned main,dos rios,8576,21162,alley,none,1,11,2012,46,0,8.0,330.0,ct,1950,0.0,0.0,1,0,gravity,sewer main,2011-12-07,0.0,,False,0,vandalism ,na,909 Allena Dr,False
2012-11-09,1,0.0,11/9/2012 11:31:00 AM,11/9/2012 12:30:00 PM,0.9833333329999999,debris,cleaned main,dos rios,430988,430987,street,none,2,11,2012,45,0,8.0,195.0,vcp,1920,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,902 Grayson St E,False
2012-11-09,50,0.0,11/9/2012 7:11:00 PM,11/9/2012 9:00:00 PM,1.8166666669999998,grease,cleaned main,leon creek,69518,69519,stormdrain,none,4,11,2012,45,0,8.0,391.42,pvc,1983,0.0,0.0,3,1,gravity,sewer main,2012-10-31,0.0,,False,0,structural,na,5945 Fairshire,False
2012-11-06,150,50.0,11/6/2012 8:53:00 AM,11/6/2012 10:07:00 AM,1.233333333,grease,cleaned main,salado creek,82825,82340,drainage culvert,none,10,11,2012,45,0,8.0,400.0,pvc,1980,0.0,0.02,3,1,gravity,sewer main,2011-08-16,0.0,,False,0,structural,na,5802 Lost Crk,False
2012-11-04,1000,700.0,11/4/2012 11:24:00 PM,11/4/2012 11:54:00 PM,0.5,grease,cleaned main,salado creek,82825,82340,drainage culvert,none,10,11,2012,45,0,8.0,400.0,pvc,1980,0.02,0.0,3,0,gravity,sewer main,2011-08-16,0.0,,False,0,grease,na,5802 Lost Crk,False
2012-10-30,300,0.0,10/30/2012 4:12:00 PM,10/30/2012 8:15:00 PM,4.05,grease,cleaned main,salado creek,48026,48024,drainage culvert,none,10,10,2012,44,0,12.0,391.7,vcp,1964,0.0,0.0,2,0,gravity,sewer main,2011-11-03,0.0,,False,0,structural,"Point Repair, ",9255 Marymont Park,False
2012-10-29,2000,0.0,10/29/2012 5:05:00 PM,10/29/2012 8:50:00 PM,3.75,grease,cleaned main,dos rios,10354,9610,stormdrain,none,8,10,2012,44,4,8.0,355.0,vcp,1973,0.0,1.38,1,0,gravity,sewer main,2011-12-27,0.0,,False,0,structural,na,4934 Woodstone,False
2012-10-26,150,0.0,10/26/2012 1:01:00 PM,10/26/2012 1:30:00 PM,0.483333333,i/i,monitored area,leon creek,412557,412555,creek bed,huebner creek,0,10,2012,43,0,24.0,187.75,pvc,2007,1.38,0.0,4,0,outfall,sewer main,2012-09-17,0.0,,False,0,rain event ,na,6461 Bandera Rd,False
2012-10-23,85,85.0,10/23/2012 3:38:00 PM,10/23/2012 4:40:00 PM,1.033333333,debris,cleaned main,salado creek,74518,74517,street,none,9,10,2012,43,5,8.0,91.0,pvc,2001,0.0,0.0,1,0,gravity,sewer main,2012-10-05,0.0,,False,0,other,na,1412 Sonterra Blvd E,False
2012-10-21,25,25.0,10/21/2012 12:48:00 PM,10/21/2012 1:36:00 PM,0.8,debris,cleaned main,leon creek,84231,84232,ground,none,6,10,2012,43,0,8.0,399.77,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6923 Martinique,False
2012-10-20,50,0.0,10/20/2012 8:49:00 AM,10/20/2012 9:00:00 AM,0.18333333300000001,lift station,repaired hydroranger,medio creek,LS199,na,ground,none,0,10,2012,42,0,0.0,0.0,na,1994,0.0,0.0,12,3,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False
2012-10-20,75,0.0,10/20/2012 6:34:00 PM,10/20/2012 10:00:00 PM,3.433333333,grease,cleaned main,dos rios,24403,65220,ground,none,3,10,2012,42,0,6.0,178.46,ct,1948,0.0,0.0,1,0,gravity,sewer main,2012-03-04,0.0,,False,0,structural,na,4409 Presa St S,False
2012-10-15,300,0.0,10/15/2012 6:42:00 PM,10/15/2012 7:15:00 PM,0.55,grease,cleaned main,dos rios,3106,4133,street,none,1,10,2012,42,0,8.0,130.0,pvc,1989,0.0,0.26,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1910 Catalina,False
2012-10-15,5,0.0,10/15/2012 7:04:00 PM,10/15/2012 10:00:00 PM,2.933333333,structural,repaired main,dos rios,4118,4119,ground,none,1,10,2012,42,0,8.0,323.0,vcp,1966,0.0,0.26,1,0,gravity,sewer main,2011-10-03,0.0,,False,0,structural,na,1426 Lullwood Ave W,False
2012-10-15,111350,0.0,10/15/2012 10:13:00 PM,10/16/2012 7:00:00 PM,20.78333333,structural,repaired force main,salado creek,LS165,61976,creek bed,elm creek,9,10,2012,42,5,8.0,2230.0,cas,1987,0.0,0.26,2,0,force,sewer main,,0.0,,True,0,structural,na,21106 Santa Lucia,False
2012-10-13,100,0.0,10/13/2012 1:51:00 PM,10/13/2012 4:50:00 PM,2.983333333,grease,cleaned main,dos rios,25360,10342,stormdrain,none,5,10,2012,41,0,12.0,62.1,dip,1928,0.0,0.25,1,0,siphon,sewer main,2011-04-10,0.0,,False,0,grease,na,111 Hearne,False
2012-10-10,100,0.0,10/10/2012 9:33:00 PM,10/10/2012 11:00:00 PM,1.45,grease,cleaned main,leon creek,80330,80331,street,none,4,10,2012,41,0,8.0,400.0,vcp,1972,0.0,0.0,1,0,gravity,sewer main,2012-03-06,0.0,,False,0,other,na,5945 Fairmeade Dr,False
2012-10-10,10,0.0,10/10/2012 8:56:00 AM,10/10/2012 1:00:00 PM,4.066666667,structural,repaired main,dos rios,14738,14319,street,none,7,10,2012,41,0,8.0,308.0,ct,1929,0.0,0.0,1,0,gravity,sewer main,2010-11-06,0.0,,False,0,structural,na,102 Epworth,False
2012-10-09,25,0.0,10/9/2012 7:52:00 AM,10/9/2012 3:00:00 PM,7.1333333329999995,structural,repaired lateral,dos rios,15097,na,easement,none,5,10,2012,41,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,structural,na,115 St Francis Ave,False
2012-10-07,500,0.0,10/7/2012 5:43:00 PM,10/7/2012 6:45:00 PM,1.033333333,grease,cleaned main,dos rios,35705,35672,street,none,7,10,2012,41,0,8.0,113.0,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3300 Cheryl Dr W,False
2012-10-04,300,250.0,10/4/2012 4:30:00 PM,10/4/2012 7:30:00 PM,3.0,structural,repaired collapsed main,dos rios,30307,30329,drainage culvert,none,1,10,2012,40,0,8.0,300.0,ct,1904,0.0,0.49,1,0,gravity,sewer main,,0.0,,False,0,structural,na,106 Laurel St E,False
2012-10-02,100,0.0,10/2/2012 7:50:00 PM,10/2/2012 10:00:00 PM,2.166666667,grease,cleaned main,salado creek,60076,60077,ground,none,2,10,2012,40,0,8.0,340.0,ct,1955,0.0,1.12,2,1,gravity,sewer main,2012-07-23,0.0,,False,0,structural,na,3718 Electra Dr,False
2012-10-02,9300,0.0,10/2/2012 2:46:00 PM,10/2/2012 5:45:00 PM,2.983333333,structural,repaired main,dos rios,30451,12040,stormdrain,none,1,10,2012,40,0,8.0,200.09,hdpe,2012,0.0,1.12,1,0,gravity,sewer main,2010-03-15,0.0,,False,0,structural,na,1238 Craig Place W,False
2012-10-02,100,0.0,10/2/2012 11:30:00 AM,10/2/2012 12:00:00 PM,0.5,lift station,repaired hydroranger,medio creek,LS201,na,ground,none,0,10,2012,40,0,0.0,0.0,na,1994,0.0,1.12,9,6,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False
2012-10-01,15,0.0,10/1/2012 9:27:00 PM,10/1/2012 11:50:00 PM,2.383333333,structural,repaired main,salado creek,88147,87879,alley,none,10,10,2012,40,0,8.0,677.4,vcp,1952,0.49,2.82,2,1,gravity,sewer main,2012-07-15,0.0,,False,0,structural,na,602 Robinhood Place,False
2012-09-29,6000,0.0,9/29/2012 12:30:00 PM,9/29/2012 3:00:00 PM,2.5,grease,cleaned main,salado creek,51580,51579,creek bed,beitel creek,10,9,2012,39,0,8.0,330.0,vcp,1970,0.63,2.19,1,0,gravity,sewer main,2012-01-05,0.0,,False,0,grease,na,4203 Avenida Prima,False
2012-09-29,6000,0.0,9/29/2012 2:30:00 PM,9/29/2012 4:30:00 PM,2.0,i/i,monitored area,dos rios,424896,424898,street,none,7,9,2012,39,0,24.0,331.11,pvc,2006,0.63,2.19,7,3,outfall,sewer main,2012-05-11,0.0,,False,0,rain event ,na,1703 Donaldson Ave,False
2012-09-29,3960,0.0,9/29/2012 7:00:00 PM,9/30/2012 2:00:00 AM,7.0,i/i,monitored area,salado creek,48397,46546,easement,salado creek,10,9,2012,39,0,8.0,75.0,vcp,1973,0.63,2.19,1,0,gravity,sewer main,2012-02-18,0.0,,False,0,rain event ,na,1916 Austin Hwy,False
2012-09-29,120600,0.0,9/29/2012 7:30:00 PM,9/30/2012 12:30:00 AM,5.0,i/i,replaced main,leon creek,456621,456620,creek bed,leon creek,6,9,2012,39,0,66.0,292.25,frp,2009,0.63,2.19,1,0,outfall,sewer main,,0.0,,True,0,rain event ,na,7403 Loop 410 Nw,True
2012-09-29,120000,0.0,9/29/2012 6:30:00 PM,9/30/2012 2:30:00 AM,8.0,i/i,replaced main,leon creek,55569,55570,creek bed,leon creek,6,9,2012,39,0,42.0,879.17,rcp,1987,0.63,2.19,1,0,outfall,sewer main,,0.0,,True,0,rain event ,na,10090 Commerce St W,False
2012-09-28,7350,0.0,9/28/2012 9:10:00 PM,9/29/2012 1:40:00 AM,4.5,i/i,monitored area,dos rios,8912,6042,stormdrain,none,7,9,2012,39,0,24.0,32.0,pvc,2005,2.19,0.0,3,1,outfall,sewer main,2012-07-22,0.0,,False,0,rain event ,na,409 Cheryl Dr E,False
2012-09-26,10,0.0,9/26/2012 9:13:00 AM,9/26/2012 11:17:00 AM,2.066666667,grease,cleaned main,dos rios,92645,92671,ground,none,3,9,2012,39,0,6.0,387.2,ct,1948,0.0,0.0,1,0,gravity,sewer main,2012-04-27,0.0,,False,0,structural,na,331 Hot Wells,False
2012-09-26,1000,0.0,9/26/2012 11:00:00 PM,9/26/2012 11:45:00 PM,0.75,lift station,repaired hydroranger,medio creek,LS199,na,ground,none,0,9,2012,39,0,0.0,0.0,na,1994,0.0,0.0,12,2,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False
2012-09-25,150,0.0,9/25/2012 10:12:00 AM,9/25/2012 10:52:00 AM,0.666666667,grease,cleaned main,dos rios,39148,39150,stormdrain,none,3,9,2012,39,0,8.0,333.0,ct,1948,0.0,0.0,4,0,gravity,sewer main,2012-08-22,0.0,,False,0,structural,na,4001 Piedmont Ave,False
2012-09-23,100,0.0,9/23/2012 10:11:00 PM,9/23/2012 10:41:00 PM,0.5,lift station,repaired pump,medio creek,LS200,na,ground,none,0,9,2012,39,0,0.0,0.0,na,1994,0.0,0.0,13,2,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False
2012-09-22,3000,1800.0,9/22/2012 8:06:00 PM,9/22/2012 9:30:00 PM,1.4,grease,cleaned main,salado creek,66665,426146,drainage culvert,none,10,9,2012,38,0,8.0,89.0,ac,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11612 Perrin Beitel,False
2012-09-21,1000,0.0,9/21/2012 8:36:00 PM,9/21/2012 8:51:00 PM,0.25,lift station,restored power,medio creek,LS200,na,ground,none,0,9,2012,38,0,0.0,0.0,na,1994,0.0,0.0,13,1,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False
2012-09-21,10,0.0,9/21/2012 12:20:00 PM,9/21/2012 12:45:00 PM,0.41666666700000005,structural,repaired collapsed main,dos rios,2579,3358,street,none,1,9,2012,38,0,8.0,112.0,ct,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,223 El Montan Ave,False
2012-09-17,50,0.0,9/17/2012 7:06:00 AM,9/17/2012 11:30:00 AM,4.4,debris,cleaned main,dos rios,32062,14191,street,none,1,9,2012,38,0,8.0,223.5,pvc,1998,0.0,3.34,1,0,gravity,sewer main,,0.0,,False,0,debris,na,626 Camaron,False
2012-09-17,3000,0.0,9/17/2012 10:07:00 PM,9/17/2012 11:59:00 PM,1.8666666669999998,grease,cleaned main,salado creek,47531,47613,stormdrain,none,2,9,2012,38,0,10.0,161.28,pvc,1977,0.0,3.34,1,0,gravity,sewer main,2009-09-23,0.0,,False,0,other,na,4202 Tallulah Dr,False
2012-09-16,3000,0.0,9/16/2012 1:36:00 PM,9/16/2012 3:15:00 PM,1.65,i/i,monitored area,dos rios,26187,27616,stormdrain,none,3,9,2012,38,0,8.0,21.5,pvc,2005,2.12,2.37,2,1,gravity,sewer main,2011-01-05,0.0,,False,0,rain event ,na,1800 Southcross Blvd E,False
2012-09-16,30200,0.0,9/16/2012 11:29:00 AM,9/16/2012 2:10:00 PM,2.683333333,grease,cleaned main,leon creek,71230,84225,street,none,6,9,2012,38,0,24.0,291.6,pvc,1993,2.12,2.37,1,0,outfall,sewer main,,0.0,,False,0,grease,"Increase FCS, ",7055 Military Dr W,False
2012-09-16,500,0.0,9/16/2012 2:00:00 PM,9/16/2012 3:00:00 PM,1.0,lift station,repaired pump,medio creek,LS199,na,ground,none,0,9,2012,38,0,0.0,0.0,na,1994,2.12,2.37,12,3,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False
2012-09-16,22500,0.0,9/16/2012 12:21:00 PM,9/16/2012 4:12:00 PM,3.85,i/i,monitored area,dos rios,14942,14332,street,none,7,9,2012,38,0,8.0,125.0,ct,1953,2.12,2.37,2,1,gravity,sewer main,2012-05-10,0.0,,False,0,structural,na,2627 Culebra Rd,False
2012-09-16,75390,0.0,9/16/2012 10:36:00 AM,9/16/2012 10:45:00 PM,12.15,i/i,monitored area,dos rios,424899,424896,street,none,7,9,2012,38,0,24.0,37.32,pvc,2006,2.12,2.37,3,1,outfall,sewer main,2012-02-29,0.0,,False,0,rain event ,na,1710 Donaldson Ave,False
2012-09-15,2500,2000.0,9/15/2012 10:49:00 AM,9/15/2012 11:45:00 AM,0.933333333,grease,cleaned main,dos rios,10489,24530,stormdrain,none,9,9,2012,37,0,8.0,398.0,vcp,1968,0.0,2.37,1,0,gravity,sewer main,2009-11-25,0.0,,False,0,structural,na,10363 Sahara,False
2012-09-14,100,0.0,9/14/2012 9:16:00 PM,9/14/2012 10:06:00 PM,0.833333333,grease,cleaned main,dos rios,521347,521346,stormdrain,none,5,9,2012,37,0,8.0,35.07,pvc,2010,1.22,1.15,1,0,gravity,sewer main,,0.0,,False,0,grease,na,301 Cevallos E,False
2012-09-14,10000,0.0,9/14/2012 7:00:00 AM,9/14/2012 9:30:00 AM,2.5,contractor,monitored area,salado creek,47809,48516,creek bed,salado creek,2,9,2012,37,0,48.0,109.01,rcp,1973,1.22,1.15,2,0,outfall,sewer main,,0.0,,False,0,contractor ,na,900 Holbrook,False
2012-09-13,15000,0.0,9/13/2012 10:30:00 PM,9/13/2012 11:30:00 PM,1.0,lift station,restored power,medio creek,LS201,na,drainage culvert,none,0,9,2012,37,0,0.0,0.0,na,1994,1.15,0.0,9,6,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False
2012-09-12,1500,0.0,9/12/2012 11:18:00 AM,9/12/2012 4:00:00 PM,4.7,grease,cleaned main,leon creek,47305,34151,drainage culvert,none,7,9,2012,37,0,8.0,175.0,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,82 Griggs,False
2012-09-10,450,0.0,9/10/2012 9:15:00 AM,9/10/2012 11:00:00 AM,1.75,debris,cleaned main,dos rios,17231,17232,stormdrain,none,8,9,2012,37,0,10.0,291.0,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3618 Fountainhead Dr,False
2012-09-10,300,0.0,9/10/2012 6:34:00 AM,9/10/2012 9:00:00 AM,2.433333333,grease,cleaned main,dos rios,31088,482635,drainage culvert,none,2,9,2012,37,0,8.0,60.0,xxx,1947,0.0,0.0,2,0,siphon,sewer main,2012-08-11,0.0,,False,0,grease,na,1114 Onslow,False
2012-09-10,50,0.0,9/10/2012 12:10:00 PM,9/10/2012 2:30:00 PM,2.333333333,grease,cleaned main,salado creek,453488,60163,stormdrain,none,10,9,2012,37,0,15.0,209.0,hdpe,2006,0.0,0.0,2,0,gravity,sewer main,2012-07-24,0.0,,False,0,grease,na,2618 Nacogdoches Rd,False
2012-09-09,3000,0.0,9/9/2012 3:38:00 PM,9/9/2012 4:30:00 PM,0.8666666670000001,grease,cleaned main,salado creek,90928,90930,stormdrain,none,2,9,2012,37,0,8.0,362.03,vcp,1978,0.0,0.0,3,0,gravity,sewer main,2012-04-21,0.0,,False,0,grease,na,6002 Lake Kemp,False
2012-09-08,1000,0.0,9/8/2012 10:05:00 PM,9/8/2012 11:59:00 PM,1.9,grease,cleaned main,leon creek,89285,460765,drainage culvert,none,7,9,2012,36,0,10.0,140.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,2009-12-28,0.0,,False,0,structural,na,7019 John Marshall,False
2012-09-06,18000,0.0,9/6/2012 12:00:00 PM,9/6/2012 1:00:00 PM,1.0,debris,cleaned main,leon creek,33394,33490,creek bed,zarzamora creek,7,9,2012,36,0,18.0,425.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6931 Alan Hale Dr,False
2012-09-04,17500,0.0,9/4/2012 7:07:00 AM,9/4/2012 10:00:00 AM,2.883333333,contractor,cleaned main,dos rios,9464,10535,drainage culvert,none,0,9,2012,36,3,12.0,311.0,pvc,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,16502 Military Hwy Nw,False
2012-09-02,150,0.0,9/2/2012 12:21:00 PM,9/2/2012 1:25:00 PM,1.066666667,grease,cleaned main,dos rios,9410,10435,drainage culvert,none,8,9,2012,36,0,8.0,250.7,pvc,1973,0.0,0.0,1,0,gravity,sewer main,2009-09-03,0.0,,False,0,grease,na,12115 Orsinger Ln,False
2012-08-31,450,0.0,8/31/2012 9:05:00 AM,8/31/2012 10:15:00 AM,1.166666667,debris,cleaned main,leon creek,428693,428684,stormdrain,none,0,8,2012,35,0,8.0,157.27,pvc,2008,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,24619 Buck Crk,False
2012-08-30,300,0.0,8/30/2012 3:52:00 PM,8/30/2012 4:45:00 PM,0.8833333329999999,grease,cleaned main,dos rios,7810,7811,street,none,1,8,2012,35,0,8.0,300.0,ct,1951,0.0,0.0,2,0,gravity,sewer main,2012-07-24,0.0,,False,0,grease,na,7400 Mountaintop Blvd,False
2012-08-28,19350,0.0,8/28/2012 7:36:00 PM,8/28/2012 9:45:00 PM,2.15,grease,cleaned main,leon creek,51900,36421,creek bed,huebner creek,8,8,2012,35,0,10.0,310.08,pvc,1985,0.0,0.0,1,0,gravity,sewer main,2010-02-15,0.0,,False,0,grease,na,4934 Golden Quail,False
2012-08-28,90000,0.0,8/27/2012 8:45:00 AM,8/27/2012 9:00:00 AM,0.25,other,cleaned area,medio creek,72141,na,creek bed,medio creek,0,8,2012,35,0,0.0,0.0,na,9999,0.0,0.0,1,0,standard,sewer manhole,,0.0,,False,0,other,na,2902 Fishers Glade,True
2012-08-26,2100,0.0,8/26/2012 1:00:00 AM,8/26/2012 2:30:00 AM,1.5,structural,repaired broken main,dos rios,30985,45355,stormdrain,none,2,8,2012,35,0,10.0,385.0,cp,1937,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,100 Brackenridge,False
2012-08-23,100,0.0,8/23/2012 9:26:00 AM,8/23/2012 10:30:00 AM,1.066666667,debris,cleaned main,salado creek,60716,74911,ground,none,9,8,2012,34,5,8.0,195.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,2011-03-01,0.0,,False,0,vandalism ,na,19818 Us Hwy 281 N,False
2012-08-22,50,0.0,8/22/2012 10:58:00 AM,8/22/2012 1:15:00 PM,2.2833333330000003,grease,cleaned main,dos rios,87332,87330,ground,none,5,8,2012,34,0,8.0,385.0,pvc,1994,0.0,2.36,1,0,gravity,sewer main,2012-03-31,0.0,,False,0,grease,na,503 San Horacio N,False
2012-08-21,15,0.0,8/21/2012 11:41:00 AM,8/21/2012 2:00:00 PM,2.316666667,structural,repaired force main,leon creek,LS163,64405,ground,none,6,8,2012,34,0,8.0,987.0,cas,1988,0.0,2.41,2,1,force,sewer main,2011-03-16,0.0,,False,0,structural,na,9765 Potranco Rd,False
2012-08-20,25,25.0,8/20/2012 7:59:00 PM,8/20/2012 10:00:00 PM,2.016666667,grease,cleaned main,dos rios,18372,18373,street,none,4,8,2012,34,0,8.0,300.0,vcp,1968,0.0,2.41,2,0,gravity,sewer main,2012-01-20,0.0,,False,0,other ,na,9139 Lytle Ave,False
2012-08-20,50,0.0,8/20/2012 6:10:00 PM,8/20/2012 8:20:00 PM,2.166666667,debris,cleaned main,dos rios,15810,32181,ground,none,5,8,2012,34,0,8.0,343.0,ct,1954,0.0,2.41,1,0,gravity,sewer main,2011-04-20,0.0,,False,0,structural,na,2346 Rivas St,False
2012-08-20,300,0.0,8/20/2012 10:38:00 PM,8/21/2012 3:00:00 AM,4.366666667,grease,cleaned area,dos rios,35833,32811,ground,none,7,8,2012,34,0,8.0,340.23,ct,1947,0.0,2.41,1,0,gravity,sewer main,2011-09-30,0.0,,False,0,structural,na,503 Marquette,False
2012-08-19,100,0.0,8/19/2012 12:07:00 AM,8/19/2012 1:00:00 AM,0.8833333329999999,grease,cleaned main,dos rios,28995,29449,stormdrain,none,7,8,2012,34,0,8.0,109.34,pvc,2002,2.36,0.05,2,0,gravity,sewer main,2011-08-15,0.0,,False,0,grease,na,1102 Hedges St,False
2012-08-19,170,0.0,8/19/2012 8:03:00 AM,8/19/2012 9:00:00 AM,0.95,i/i,applied hth,dos rios,28995,29449,stormdrain,none,7,8,2012,34,0,8.0,109.34,pvc,2002,2.36,0.05,2,2,gravity,sewer main,2011-08-15,0.0,,False,0,i/i,na,1102 Hedges St,False
2012-08-19,1500,0.0,8/19/2012 11:52:00 AM,8/19/2012 12:30:00 PM,0.6333333329999999,grease,cleaned main,leon creek,69204,69222,street,indian creek,4,8,2012,34,0,12.0,125.0,vcp,1974,2.36,0.05,1,0,gravity,sewer main,2011-07-07,0.0,,False,0,structural,na,5534 Ghost Hawk,False
2012-08-19,49970,0.0,8/19/2012 7:38:00 AM,8/19/2012 3:00:00 PM,7.3666666670000005,i/i,monitored area,leon creek,413288,413287,stormdrain,none,4,8,2012,34,0,8.0,120.55,pvc,2008,2.36,0.05,3,0,gravity,sewer main,2012-03-20,0.0,,False,0,structural,na,6500 Carmona Pass,False
2012-08-19,10000,0.0,8/19/2012 2:30:00 AM,8/19/2012 5:30:00 AM,3.0,i/i,appplied hth,medio creek,LS188,na,ground,none,4,8,2012,34,0,0.0,0.0,na,2001,2.36,0.05,5,3,above,sewer lift station,,0.0,,False,0,lift station,na,818 New Valley Hi Dr,False
2012-08-18,22053,0.0,8/18/2012 10:00:00 PM,8/19/2012 11:00:00 PM,25.0,lift station,applied hth,leon creek,LS219,na,ground,none,0,8,2012,33,0,0.0,0.0,na,1999,0.05,0.0,2,0,above,sewer lift station,,0.0,,False,0,lift station,na,10701 Fischer Rd,False
2012-08-11,200,0.0,8/11/2012 6:34:00 PM,8/11/2012 8:00:00 PM,1.4333333330000002,grease,cleaned main,dos rios,4682,4833,ground,none,1,8,2012,32,0,8.0,334.0,pvc,2001,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1509 San Angelo,False
2012-08-09,1715,0.0,8/9/2012 11:22:00 AM,8/9/2012 12:30:00 PM,1.133333333,debris,cleaned main,dos rios,7495,7629,drainage culvert,none,1,8,2012,32,0,8.0,265.87,vcp,1979,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,other,na,3238 Loop 410 Nw,False
2012-08-08,5,5.0,8/8/2012 9:40:00 PM,8/8/2012 11:40:00 PM,2.0,grease,cleaned main,dos rios,13904,12807,street,none,5,8,2012,32,0,8.0,11.724993800000002,dip,1961,0.0,0.0,2,1,siphon,sewer main,2011-12-27,0.0,,False,0,grease,na,400 Roslyn Ave,False
2012-08-04,4000,0.0,8/4/2012 5:05:00 PM,8/4/2012 5:40:00 PM,0.583333333,lift station,repaired pump,medio creek,LS200,na,ground,none,0,8,2012,31,0,0.0,0.0,na,1994,0.0,0.0,13,8,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False
2012-08-04,15,0.0,8/4/2012 4:35:00 PM,8/4/2012 5:45:00 PM,1.166666667,grease,cleaned main,dos rios,32274,16042,street,none,6,8,2012,31,0,8.0,382.0,pvc,1950,0.0,0.0,2,1,gravity,sewer main,2012-05-31,0.0,,False,0,grease,na,129 San Gabriel S,False
2012-08-03,20,0.0,8/3/2012 3:20:00 PM,8/3/2012 5:30:00 PM,2.166666667,debris,cleaned main,dos rios,17757,17596,street,none,7,8,2012,31,0,8.0,300.0,pvc,1996,0.0,0.0,1,0,gravity,sewer main,2012-03-24,0.0,,False,0,other,na,307 Azucena,False
2012-08-02,74500,0.0,8/2/2012 8:38:00 PM,8/3/2012 11:30:00 AM,14.86666667,debris,cleaned main,leon creek,33395,415002,drainage culvert,none,8,8,2012,31,0,15.0,88.5,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7136 Tourant Rd,False
2012-08-01,30,0.0,8/1/2012 11:35:00 AM,8/1/2012 11:50:00 AM,0.25,contractor,by-pass pump out,salado creek,53128,52815,street,none,9,8,2012,31,0,27.0,587.0,pvc,1976,0.0,0.0,4,1,outfall,sewer main,2012-04-10,0.0,,False,0,contractor,"Capacity Project, ",12251 Fairview Ln,False
2012-07-28,5,0.0,7/28/2012 2:33:00 PM,7/28/2012 3:30:00 PM,0.95,grease,cleaned main,dos rios,494475,8913,street,none,7,7,2012,30,0,10.0,313.6,cp,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1503 Wine Cup,False
2012-07-28,40000,7500.0,7/28/2012 11:00:00 AM,7/28/2012 1:18:00 PM,2.3,structural,repaired main,medio creek,LS258,137153,drainage culvert,none,0,7,2012,30,0,8.0,6944.0,pvc,2006,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,structural,na,3226 Motley Trl,False
2012-07-26,1500,0.0,7/26/2012 5:16:00 PM,7/26/2012 8:00:00 PM,2.733333333,grease,cleaned main,salado creek,95143,83151,street,none,2,7,2012,30,0,8.0,98.18,vcp,1977,0.0,0.0,2,0,gravity,sewer main,2009-11-23,0.0,,False,0,grease,na,7901 Ray Bon Dr,False
2012-07-26,75,30.0,7/26/2012 1:38:00 PM,7/26/2012 3:40:00 PM,2.0333333330000003,debris,cleaned main,dos rios,45422,45423,street,none,1,7,2012,30,0,12.0,160.4,cp,1920,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,101 Mclane,False
2012-07-25,1800,1500.0,7/25/2012 6:37:00 AM,7/25/2012 7:50:00 AM,1.216666667,grease,cleaned main,leon creek,80168,80169,street,none,4,7,2012,30,0,8.0,310.83,pvc,1985,0.0,0.0,1,0,gravity,sewer main,2011-02-12,0.0,,False,0,grease,na,6014 Fishers Bend,False
2012-07-25,2000,1000.0,7/25/2012 8:39:00 PM,7/25/2012 10:00:00 PM,1.35,debris,cleaned main,leon creek,40842,41086,drainage culvert,none,7,7,2012,30,0,8.0,140.55,pvc,1998,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10302 Pelican Oak Dr,False
2012-07-20,25,0.0,7/20/2012 3:28:00 PM,7/20/2012 4:00:00 PM,0.533333333,grease,cleaned main,dos rios,3018,2842,street,none,1,7,2012,29,0,8.0,50.0,vcp,1950,0.0,0.15,1,0,gravity,sewer main,2010-10-24,0.0,,False,0,grease,na,103 Milford Dr,False
2012-07-18,1500,0.0,7/18/2012 12:30:00 PM,7/18/2012 1:15:00 PM,0.75,lift station,restored power,medio creek,LS187,na,ground,none,4,7,2012,29,0,0.0,0.0,na,1986,0.15,0.0,5,0,above,sewer lift station,,0.0,,False,0,lift station,na,9520 Kriewald Rd,False
2012-07-17,50,0.0,7/17/2012 7:53:00 PM,7/17/2012 8:40:00 PM,0.783333333,grease,cleaned main,leon creek,51928,37005,stormdrain,none,8,7,2012,29,0,8.0,350.79,vcp,1970,0.0,0.0,1,0,gravity,sewer main,2012-01-17,0.0,,False,0,grease,na,8403 Wurzbach Rd,False
2012-07-16,20,0.0,7/16/2012 4:16:00 PM,7/16/2012 5:30:00 PM,1.233333333,grease,cleaned main,dos rios,13029,13004,ground,none,1,7,2012,29,0,8.0,165.3,dip,1960,0.0,0.0,2,0,siphon,sewer main,2011-12-07,0.0,,False,0,grease,"Point Repair, ",1046 Waverly,False
2012-07-14,100,0.0,7/14/2012 3:00:00 PM,7/14/2012 4:40:00 PM,1.6666666669999999,structural,repaired main,salado creek,88147,87879,ground,none,10,7,2012,28,0,8.0,677.4,vcp,1952,0.0,2.84,2,0,gravity,sewer main,2012-01-03,0.0,,False,0,structural,na,602 Robinhood Place,False
2012-07-13,20,20.0,7/13/2012 12:46:00 PM,7/13/2012 4:30:00 PM,3.733333333,debris,cleaned main,dos rios,9566,8715,street,none,1,7,2012,28,0,8.0,107.0,ct,1948,0.0,2.98,5,2,gravity,sewer main,2011-11-08,0.0,,False,0,structural,na,1100 Vance Jackson,False
2012-07-11,13125,0.0,7/11/2012 8:54:00 AM,7/11/2012 12:15:00 PM,3.35,i/i,monitored area,dos rios,499638,499663,creek bed,alazan creek,1,7,2012,28,0,24.0,30.0,rcp,1963,2.83,0.4,2,0,gravity,sewer main,,0.0,,False,0,i/i,na,1315 Elmendorf N,False
2012-07-11,2750,0.0,7/11/2012 10:30:00 AM,7/11/2012 12:20:00 PM,1.8333333330000001,i/i,monitored area,dos rios,424899,424896,stormdrain,none,7,7,2012,28,0,24.0,37.32,pvc,2006,2.83,0.4,3,0,outfall,sewer main,2012-02-29,0.0,,False,0,rain event ,na,1707 Donaldson Ave,False
2012-07-11,33750,0.0,7/11/2012 8:30:00 AM,7/11/2012 12:15:00 PM,3.75,i/i,monitored area,dos rios,29988,16276,creek bed,alazan creek,1,7,2012,28,0,8.0,105.2,pvc,2000,2.83,0.4,2,1,gravity,sewer main,2012-05-11,0.0,,False,0,rain event ,na,1043 Kentucky Ave,False
2012-07-11,18050,0.0,7/11/2012 11:00:00 AM,7/11/2012 12:30:00 PM,1.5,i/i,monitored area,dos rios,8912,6042,stormdrain,none,7,7,2012,28,0,24.0,32.0,pvc,2005,2.83,0.4,3,0,outfall,sewer main,2012-02-29,0.0,,False,0,rain event ,na,1529 Donaldson Ave,False
2012-07-08,40,0.0,7/8/2012 4:21:00 PM,7/8/2012 5:30:00 PM,1.15,debris,cleaned main,salado creek,90998,90997,street,none,2,7,2012,28,0,8.0,157.39,pvc,1997,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4742 Castle Cross,False
2012-07-07,50,0.0,7/7/2012 1:47:00 PM,7/7/2012 3:00:00 PM,1.216666667,structural,repaired main,salado creek,48881,48750,street,none,2,7,2012,27,0,8.0,300.0,vcp,1965,0.0,0.0,1,0,gravity,sewer main,2010-08-12,0.0,,False,0,structural,na,1626 Splashtown Dr,False
2012-07-05,200,30.0,7/5/2012 11:34:00 AM,7/5/2012 1:00:00 PM,1.4333333330000002,grease,cleaned main,dos rios,19827,34878,stormdrain,none,4,7,2012,27,0,8.0,276.1,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1630 Peterson Ave,False
2012-07-03,50,50.0,7/3/2012 9:20:00 PM,7/4/2012 12:45:00 AM,3.416666667,grease,cleaned main,dos rios,16332,16333,street,none,5,7,2012,27,0,8.0,344.78118639999997,vcp,1959,0.0,0.4,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3436 Culebra,False
2012-07-02,250,0.0,7/2/2012 11:52:00 AM,7/2/2012 1:00:00 PM,1.133333333,debris,cleaned main,dos rios,10451,10450,stormdrain,none,8,7,2012,27,0,12.0,247.01,vcp,1972,0.0,0.4,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11300 Expo Blvd,False
2012-06-28,300,150.0,6/28/2012 2:29:00 PM,6/28/2012 3:30:00 PM,1.016666667,debris,cleaned main,dos rios,374946,5225,stormdrain,none,1,6,2012,26,0,10.0,288.7,pvc,2002,0.0,0.0,1,0,gravity,sewer main,2011-05-25,0.0,,False,0,structural,na,418 Mulberry Ave W,False
2012-06-28,400,0.0,6/28/2012 8:21:00 PM,6/28/2012 10:00:00 PM,1.65,grease,cleaned main,dos rios,10670,11641,stormdrain,none,0,6,2012,26,0,10.0,295.0,vcp,1952,0.0,0.0,2,0,gravity,sewer main,2011-11-23,0.0,,False,0,structural,na,131 Burr Rd,False
2012-06-27,15,15.0,6/27/2012 7:26:00 PM,6/27/2012 11:30:00 PM,4.066666667,grease,cleaned main,dos rios,3378,3379,street,none,1,6,2012,26,0,8.0,202.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2012-02-02,0.0,,False,0,grease,na,2815 Brad,False
2012-06-26,100,50.0,6/26/2012 7:00:00 AM,6/26/2012 9:00:00 AM,2.0,grease,cleaned main,dos rios,5370,7266,stormdrain,none,1,6,2012,26,0,8.0,420.0,ct,1953,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3919 Vance Jackson,False
2012-06-26,10,0.0,6/26/2012 10:25:00 PM,6/27/2012 12:01:00 AM,1.6,debris,cleaned main,dos rios,9023,13852,street,none,5,6,2012,26,0,8.0,46.0,dip,1928,0.0,0.0,1,0,siphon,sewer main,2011-11-04,0.0,,False,0,debris,na,202 Jennings Ave,False
2012-06-26,25,0.0,6/26/2012 10:53:00 PM,6/27/2012 2:00:00 AM,3.116666667,grease,cleaned main,salado creek,50540,50484,street,none,10,6,2012,26,0,8.0,383.24,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4700 Erin Blvd,False
2012-06-24,1000,200.0,6/24/2012 9:38:00 AM,6/24/2012 11:48:00 AM,2.166666667,grease,cleaned main,dos rios,92589,92667,stormdrain,none,3,6,2012,26,0,8.0,125.0,vcp,1963,0.0,0.0,1,0,gravity,sewer main,2012-02-09,0.0,,False,0,structural,na,225 Merrimac St,False
2012-06-24,500,0.0,6/24/2012 9:56:00 PM,6/25/2012 12:30:00 AM,2.566666667,debris,cleaned main,salado creek,483367,60105,creek bed,walzem creek,2,6,2012,26,0,10.0,15.8,cas,1981,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,debris,na,4202 Tallulah Dr,False
2012-06-23,10,0.0,6/23/2012 8:38:00 AM,6/23/2012 10:10:00 AM,1.533333333,grease,cleaned main,dos rios,2711,15329,street,none,1,6,2012,25,0,8.0,136.5,vcp,1973,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,grease,na,318 Saxon,False
2012-06-23,50,0.0,6/23/2012 7:20:00 PM,6/23/2012 8:30:00 PM,1.166666667,grease,cleaned main,salado creek,48186,47655,stormdrain,none,2,6,2012,25,0,8.0,303.56,vcp,1959,0.0,0.07,3,1,gravity,sewer main,2011-01-11,0.0,,False,0,structural,na,4210 Moana Dr,False
2012-06-19,15,15.0,6/19/2012 1:54:00 PM,6/19/2012 2:00:00 PM,0.1,debris,cleaned main,dos rios,29361,28941,street,none,2,6,2012,25,0,8.0,349.0,ct,1918,0.0,0.04,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1014 Walters St S,False
2012-06-17,50,0.0,6/17/2012 3:53:00 PM,6/17/2012 4:20:00 PM,0.45,grease,cleaned main,dos rios,4096,77250,street,none,1,6,2012,25,0,8.0,211.0,cp,1977,0.01,0.0,2,0,gravity,sewer main,2011-10-15,0.0,,False,0,structural,na,3519 Grant Ave,False
2012-06-16,300,0.0,6/16/2012 11:07:00 AM,6/16/2012 1:00:00 PM,1.8833333330000002,grease,cleaned main,dos rios,17118,17119,street,none,8,6,2012,24,0,8.0,187.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,2011-02-11,0.0,,False,0,grease,na,10603 Cedar Elm,False
2012-06-15,400,400.0,6/15/2012 2:45:00 PM,6/15/2012 3:40:00 PM,0.916666667,grease,cleaned main,dos rios,17274,17251,drainage culvert,none,1,6,2012,24,0,8.0,199.0,vcp,1961,0.0,0.0,2,0,gravity,sewer main,2010-04-12,0.0,,False,0,grease,na,3211 Leewood,False
2012-06-14,20,0.0,6/14/2012 8:38:00 AM,6/14/2012 10:00:00 AM,1.3666666669999998,debris,cleaned main,leon creek,86679,86678,street,none,7,6,2012,24,0,8.0,266.26,pvc,2003,0.0,0.0,4,0,gravity,sewer main,2012-03-28,0.0,,False,0,debris,na,1303 Callaghan Rd,False
2012-06-14,300,0.0,6/14/2012 10:00:00 AM,6/14/2012 10:15:00 AM,0.25,grease,cleaned main,dos rios,38344,25149,creek bed,san pedro creek,5,6,2012,24,0,8.0,70.0,dip,1927,0.0,0.0,1,0,siphon,sewer main,2012-05-16,0.0,,False,0,grease,na,1500 Laredo St S,False
2012-06-14,200,0.0,6/14/2012 11:00:00 AM,6/14/2012 12:00:00 PM,1.0,debris,cleaned main,salado creek,45281,56628,street,none,3,6,2012,24,0,8.0,250.0,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3492 Ww White Rd S,False
2012-06-12,50,50.0,6/12/2012 6:33:00 PM,6/12/2012 8:00:00 PM,1.45,grease,cleaned main,salado creek,61149,60082,street,none,9,6,2012,24,0,8.0,350.0,vcp,1958,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8700 Crownhill Blvd,False
2012-06-10,30,0.0,6/10/2012 9:22:00 AM,6/10/2012 10:30:00 AM,1.133333333,debris,cleaned main,dos rios,5320,16211,street,none,1,6,2012,24,0,8.0,347.3,vcp,1968,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,314 Rector W,False
2012-06-10,400,0.0,6/10/2012 5:39:00 PM,6/10/2012 8:00:00 PM,2.35,grease,cleaned main,salado creek,99615,99614,drainage culvert,none,9,6,2012,24,0,8.0,144.0,pvc,2005,0.0,0.0,1,0,gravity,sewer main,2009-11-25,0.0,,False,0,grease,na,3018 Thousand Oaks,False
2012-06-09,5,0.0,6/9/2012 5:20:00 PM,6/9/2012 8:00:00 PM,2.666666667,structural,repaired main,dos rios,30450,14093,street,none,1,6,2012,23,0,8.0,287.05,pvc,1992,0.0,0.0,1,0,gravity,sewer main,2012-06-08,0.0,,False,0,structural,na,1122 Russell Place W,False
2012-06-08,5,0.0,6/8/2012 5:29:00 PM,6/9/2012 1:30:00 AM,8.016666667,structural,repaired main,dos rios,4105,3099,alley,none,1,6,2012,23,0,8.0,350.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2012-06-06,0.0,,False,0,structural,na,1439 Wildwood W,False
2012-06-08,50,0.0,6/8/2012 8:00:00 AM,6/8/2012 8:15:00 AM,0.25,contractor,cleaned area,leon creek,71463,na,ground,none,6,6,2012,23,0,10.0,85.45,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,6439 Old Us Hwy 90 W,False
2012-06-07,124,124.0,6/7/2012 11:33:00 AM,6/7/2012 12:25:00 PM,0.8666666670000001,grease,cleaned main,leon creek,41296,41265,drainage culvert,none,4,6,2012,23,0,8.0,400.0,pvc,1993,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,7523 Old Pearsall Rd,False
2012-06-06,25,0.0,6/6/2012 6:29:00 PM,6/6/2012 7:20:00 PM,0.85,structural,repaired main,dos rios,42008,42448,drainage culvert,none,3,6,2012,23,0,10.0,195.0,vcp,1971,0.0,0.0,3,2,gravity,sewer main,2012-04-10,0.0,,False,0,structural,na,5717 New Braunfels Ave S,False
2012-06-05,432480,0.0,6/5/2012 11:48:00 AM,6/6/2012 1:15:00 AM,13.45,debris,cleaned main,leon creek,412556,33327,creek bed,huebner creek,0,6,2012,23,0,24.0,523.03,pvc,2008,0.0,0.0,1,0,outfall,sewer main,,0.0,,True,0,debris,na,6461 Bandera Rd,True
2012-06-04,340,280.0,6/4/2012 1:40:00 PM,6/4/2012 2:13:00 PM,0.55,grease,cleaned main,dos rios,29573,13699,creek bed,martinez creek,1,6,2012,23,0,8.0,48.7,pvc,1987,0.0,0.0,2,0,gravity,sewer main,2011-09-01,0.0,,False,0,grease,na,844 Ruiz St,False
2012-06-04,30,0.0,6/4/2012 4:25:00 PM,6/4/2012 5:15:00 PM,0.833333333,grease,cleaned main,dos rios,90646,90644,alley,none,9,6,2012,23,0,8.0,370.6,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,227 Colton Dr,False
2012-06-02,20,0.0,6/2/2012 4:12:00 PM,6/2/2012 7:00:00 PM,2.8,debris,cleaned main,salado creek,50312,50379,street,none,10,6,2012,22,0,8.0,381.15,pvc,1978,0.0,0.0,5,2,gravity,sewer main,2012-04-13,0.0,,False,0,debris,na,13615 Primwood,False
2012-05-31,50,0.0,5/31/2012 9:10:00 AM,5/31/2012 10:30:00 AM,1.333333333,debris,cleaned main,salado creek,89889,78911,street,none,8,5,2012,22,0,8.0,230.35,vcp,1980,0.0,0.0,1,0,gravity,sewer main,2009-08-22,0.0,,False,0,debris,na,13607 Wycliff Rise,False
2012-05-29,150,145.0,5/29/2012 11:35:00 AM,5/29/2012 1:30:00 PM,1.9166666669999999,debris,cleaned main,medio creek,94019,98147,drainage culvert,none,0,5,2012,22,0,8.0,213.42,pvc,2006,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11025 Spurs Ranch,False
2012-05-28,100,0.0,5/28/2012 9:04:00 AM,5/28/2012 9:50:00 AM,0.7666666670000001,grease,cleaned main,dos rios,29425,29424,alley,none,3,5,2012,22,0,12.0,143.0,vcp,1968,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3946 Gayle Ave,False
2012-05-27,3300,0.0,5/27/2012 7:00:00 PM,5/27/2012 7:30:00 PM,0.5,debris,repaired pump,salado creek,LS121,na,creek bed,lorence creek,0,5,2012,22,5,0.0,0.0,na,1984,0.0,0.0,4,2,submersed,sewer lift station,,0.0,,False,0,lift station,na,132 Afton Oaks Blvd E,False
2012-05-26,20,0.0,5/26/2012 11:47:00 AM,5/26/2012 4:30:00 PM,4.716666667,debris,cleaned main,dos rios,96725,32103,ground,none,1,5,2012,21,0,8.0,213.2,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,806 Aganier Ave,False
2012-05-24,20000,0.0,5/24/2012 11:30:00 AM,5/24/2012 5:30:00 PM,6.0,debris,cleaned main,dos rios,10452,9424,drainage culvert,none,8,5,2012,21,0,12.0,336.0,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,11330 Expo Blvd,False
2012-05-22,25,0.0,5/22/2012 9:58:00 PM,5/22/2012 10:20:00 PM,0.36666666700000006,debris,cleaned main,dos rios,27525,27559,alley,none,3,5,2012,21,0,8.0,453.0,hdpe,2013,0.0,0.0,1,0,gravity,sewer main,2011-05-03,0.0,,False,0,structural,na,139 Kashmuir Dr,False
2012-05-21,95000,0.0,5/21/2012 10:24:00 AM,5/21/2012 1:34:00 PM,3.166666667,other,repaired main,dos rios,42871,42872,stormdrain,salado creek,2,5,2012,21,0,8.0,110.0,ct,1950,0.0,0.0,1,0,gravity,sewer main,2011-08-03,0.0,,False,0,other,na,2418 Martin Luther King Dr,False
2012-05-20,500,0.0,5/20/2012 1:28:00 PM,5/20/2012 3:15:00 PM,1.783333333,debris,cleaned main,dos rios,20804,92336,street,none,3,5,2012,21,0,8.0,381.1,pvc,1994,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,131 Saipan Place,False
2012-05-19,1000,0.0,5/19/2012 12:21:00 PM,5/19/2012 1:30:00 PM,1.15,grease,cleaned main,dos rios,87497,87498,drainage culvert,none,5,5,2012,20,0,15.0,75.2,cp,1946,0.0,0.0,1,0,gravity,sewer main,2009-04-19,0.0,,False,0,structural,na,2622 Arbor Place,False
2012-05-19,30,0.0,5/19/2012 2:56:00 PM,5/19/2012 6:00:00 PM,3.0667,debris,cleaned main,dos rios,87837,88005,ground,none,1,5,2012,20,0,8.0,350.0,ct,1949,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,859 Alametos St,False
2012-05-16,200,0.0,5/16/2012 4:42:00 PM,5/16/2012 6:30:00 PM,1.8,grease,cleaned main,dos rios,19960,96563,street,none,5,5,2012,20,0,8.0,250.0,vcp,1963,0.0,4.01,2,1,gravity,sewer main,2011-05-26,0.0,,False,0,structural,na,1727 Thompson Place,False
2012-05-15,1200,1200.0,5/15/2012 9:26:00 AM,5/15/2012 10:25:00 AM,0.9833333329999999,grease,cleaned main,dos rios,42768,42988,drainage culvert,none,2,5,2012,20,0,12.0,400.0,cp,1952,2.56,1.45,1,0,gravity,sewer main,2011-10-19,0.0,,False,0,grease,na,3200 Commerce St E,False
2012-05-15,11125,0.0,5/15/2012 9:55:00 AM,5/15/2012 12:30:00 PM,2.583333333,grease,cleaned main,salado creek,46085,46067,drainage culvert,none,2,5,2012,20,0,12.0,274.2,vcp,1974,2.56,1.45,1,0,gravity,sewer main,2011-12-04,0.0,,False,0,grease,na,4855 Greatland Dr,False
