report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2012-05-15,14000,0.0,5/15/2012 2:30:00 PM,5/15/2012 4:55:00 PM,2.416666667,grease,cleaned main,salado creek,51474,483030,creek bed,salado creek,10,5,2012,20,0,18.0,58.35,csc,1990,2.56,1.45,1,0,siphon,sewer main,2012-01-25,0.0,,False,0,grease,na,10410 Nacogdoches Rd,False
2012-05-14,500,0.0,5/14/2012 1:18:00 PM,5/14/2012 4:25:00 PM,3.116666667,debris,cleaned main,dos rios,14612,14126,drainage culvert,none,5,5,2012,20,0,10.0,165.0,vcp,1957,1.45,1.19,1,0,gravity,sewer main,2010-06-09,0.0,,False,0,structural,na,602 Prado St,False
2012-05-14,24000,0.0,5/14/2012 7:30:00 AM,5/14/2012 9:30:00 AM,2.0,structural,repaired main,dos rios,31305,31242,drainage culvert,none,2,5,2012,20,0,24.0,92.0,pvc,1999,1.45,1.19,1,0,outfall,sewer main,,0.0,,False,0,structural,na,1400 Rio Grande N,True
2012-05-13,100,90.0,5/13/2012 9:54:00 AM,5/13/2012 10:45:00 AM,0.85,debris,cleaned main,salado creek,60076,60077,alley,none,2,5,2012,20,0,8.0,340.0,ct,1955,0.0,2.86,2,0,gravity,sewer main,2012-05-06,0.0,,False,0,debris,na,3718 Electra Dr,False
2012-05-13,100,0.0,5/13/2012 12:45:00 PM,5/13/2012 1:30:00 PM,0.75,lift station,repaired pump,salado creek,LS121,na,ground,none,0,5,2012,20,5,0.0,0.0,na,1984,0.0,2.86,4,1,submersed,sewer lift station,,0.0,,False,0,lift station,na,132 Afton Oaks Blvd E,False
2012-05-12,100,0.0,5/12/2012 6:40:00 PM,5/12/2012 8:00:00 PM,1.333333333,grease,cleaned main,dos rios,13438,14061,stormdrain,none,2,5,2012,19,0,10.0,18.77,cas,1979,0.0,2.87,1,0,siphon,sewer main,2011-04-12,0.0,,False,0,grease,na,1100 Mulberry Ave E,False
2012-05-11,25,25.0,5/11/2012 4:06:00 PM,5/11/2012 4:30:00 PM,0.4,grease,cleaned main,salado creek,45324,44225,street,none,2,5,2012,19,0,8.0,395.0,hdpe,2004,1.19,2.29,4,0,gravity,sewer main,2012-05-06,0.0,,False,0,grease,na,975 Rice Rd,False
2012-05-10,8250,0.0,5/10/2012 9:10:00 PM,5/10/2012 11:00:00 PM,1.8333333330000001,i/i,diluted by rain water,dos rios,14942,14332,street,none,7,5,2012,19,0,8.0,125.0,ct,1953,1.67,1.23,2,0,gravity,sewer main,2012-03-14,0.0,,False,0,rain event,na,2600 Culebra Rd,False
2012-05-10,1000,0.0,5/10/2012 9:38:00 PM,5/11/2012 4:00:00 AM,6.3666666670000005,grease,cleaned main,dos rios,92575,92625,stormdrain,none,3,5,2012,19,0,8.0,29.84,dip,1963,1.67,1.23,1,0,siphon,sewer main,2009-08-31,0.0,,False,0,grease,na,307 Merrimac St,False
2012-05-10,200,0.0,5/10/2012 9:47:00 PM,5/10/2012 10:15:00 PM,0.46666666700000003,grease,cleaned main,dos rios,14795,434206,alley,none,7,5,2012,19,0,12.0,180.0,vcp,1946,1.67,1.23,1,0,gravity,sewer main,2012-03-29,0.0,,False,0,structural,"Design Request, ",303 Rollins Ave,False
2012-05-10,120,0.0,5/10/2012 11:40:00 PM,5/11/2012 1:40:00 AM,2.0,i/i,diluted by rain water,salado creek,48128,47427,creek bed,salado creek,10,5,2012,19,0,42.0,152.0,rcp,1965,1.67,1.23,3,2,outfall,sewer main,2012-03-20,0.0,,False,0,rain event ,na,150 Ira Lee Rd,False
2012-05-10,8250,0.0,5/10/2012 10:45:00 PM,5/11/2012 12:30:00 AM,1.75,i/i,diluted by rain water,dos rios,424896,424898,street,none,7,5,2012,19,0,24.0,331.11,pvc,2006,1.67,1.23,7,2,outfall,sewer main,2012-04-07,0.0,,False,0,rain event ,na,1500 Donaldson Ave,False
2012-05-07,500,500.0,5/7/2012 8:51:00 AM,5/7/2012 9:53:00 AM,1.033333333,debris,cleaned main,leon creek,33911,33536,stormdrain,none,8,5,2012,19,0,8.0,42.22,pvc,1996,0.61,1.73,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5631 Babcock Rd,False
2012-05-06,20,0.0,5/6/2012 9:20:00 PM,5/6/2012 10:15:00 PM,0.916666667,debris,cleaned main,dos rios,8210,6139,street,none,7,5,2012,19,0,8.0,371.1,pvc,1989,1.73,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,369 Club Dr,False
2012-05-03,2000,1500.0,5/3/2012 6:48:00 PM,5/3/2012 9:38:00 PM,2.833333333,grease,cleaned main,salado creek,5655,5539,street,none,9,5,2012,18,0,8.0,192.0,vcp,1965,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,grease,na,11623 West Ave,False
2012-05-02,50,50.0,5/2/2012 11:49:00 AM,5/2/2012 12:30:00 PM,0.683333333,debris,cleaned main,leon creek,69607,70062,drainage culvert,none,4,5,2012,18,0,8.0,231.0,pvc,1979,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5311 Little Crk,False
2012-05-02,100,0.0,5/2/2012 11:23:00 AM,5/2/2012 4:00:00 PM,4.616666667,structural,repaired main,dos rios,12040,14589,easement,none,1,5,2012,18,0,10.0,390.02,hdpe,2012,0.0,0.02,2,1,gravity,sewer main,2011-04-04,0.0,,False,0,structural,na,1238 Craig Place W,False
2012-05-01,400,0.0,5/1/2012 7:03:00 AM,5/1/2012 9:00:00 AM,1.95,debris,cleaned main,salado creek,67000,52402,drainage culvert,none,9,5,2012,18,0,8.0,308.8,vcp,1974,0.01,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1415 Button Ln,False
2012-04-30,100,0.0,4/30/2012 2:25:00 AM,4/30/2012 3:00:00 AM,0.583333333,lift station,repaired force main,dos rios,LS211,na,ground,none,5,4,2012,18,0,0.0,0.0,na,1997,0.01,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,2114 Calle Estrella,False
2012-04-30,20,0.0,4/30/2012 11:50:00 AM,4/30/2012 1:30:00 PM,1.6666666669999999,debris,cleaned main,dos rios,5590,8130,alley,none,1,4,2012,18,0,18.0,208.0,vcp,1949,0.01,0.0,2,0,gravity,sewer main,2012-02-11,0.0,,False,0,debris,na,101 Wonder Pkwy,False
2012-04-30,200,0.0,4/30/2012 9:11:00 AM,4/30/2012 11:30:00 AM,2.316666667,grease,cleaned main,dos rios,35391,35463,stormdrain,none,7,4,2012,18,0,8.0,401.3,vcp,1957,0.01,0.0,2,0,gravity,sewer main,2011-11-10,0.0,,False,0,structural,na,215 Broadview W,False
2012-04-30,50,0.0,4/30/2012 1:10:00 PM,4/30/2012 5:00:00 PM,3.833333333,grease,cleaned main,dos rios,11307,7797,alley,none,1,4,2012,18,0,8.0,349.4,vcp,1960,0.01,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,240 Linda Dr,False
2012-04-29,15,5.0,4/29/2012 12:33:00 PM,4/29/2012 3:30:00 PM,2.95,debris,cleaned main,dos rios,5291,5324,easement,none,1,4,2012,18,0,8.0,420.0,vcp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2211 Glen Ivy,False
2012-04-29,100,150.0,4/29/2012 1:02:00 PM,4/29/2012 1:30:00 PM,0.46666666700000003,debris,cleaned main,salado creek,51097,51457,drainage culvert,none,10,4,2012,18,0,8.0,363.0,vcp,1978,0.0,0.0,2,0,gravity,sewer main,2011-11-07,0.0,,False,0,debris,na,4411 Thousand Oaks,False
2012-04-28,75,0.0,4/28/2012 10:16:00 AM,4/28/2012 11:30:00 AM,1.233333333,grease,cleaned main,dos rios,10311,9243,street,none,8,4,2012,17,3,8.0,172.53,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4018 Legend Creek Dr,False
2012-04-25,200,150.0,4/25/2012 4:08:00 PM,4/25/2012 5:30:00 PM,1.3666666669999998,debris,cleaned main,salado creek,81044,80864,street,none,9,4,2012,17,0,8.0,204.8,vcp,1978,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12207 Melon,False
2012-04-24,150,0.0,4/24/2012 2:21:00 PM,4/24/2012 4:00:00 PM,1.65,debris,cleaned main,dos rios,97735,97733,street,none,3,4,2012,17,0,6.0,340.7,ct,1948,0.0,0.0,3,1,gravity,sewer main,2012-04-21,0.0,,False,0,structural,na,223 Hot Wells,False
2012-04-21,75,0.0,4/21/2012 12:48:00 PM,4/21/2012 2:00:00 PM,1.2,grease,cleaned main,dos rios,97735,97733,ground,none,3,4,2012,16,0,6.0,340.7,ct,1948,0.0,0.01,3,0,gravity,sewer main,2011-08-03,0.0,,False,0,structural,na,227 Hot Wells,False
2012-04-20,100,90.0,4/20/2012 7:00:00 AM,4/20/2012 10:00:00 AM,3.0,structural,repaired main,salado creek,95104,50667,easement,none,10,4,2012,16,0,8.0,261.94,vcp,1973,0.01,0.0,3,2,gravity,sewer main,2012-04-19,0.0,,False,0,structural,na,12739 O'Connor Rd,False
2012-04-19,20,0.0,4/19/2012 10:58:00 AM,4/19/2012 4:30:00 PM,5.533333333,grease,cleaned main,salado creek,95104,50667,street,none,10,4,2012,16,0,8.0,261.94,vcp,1973,0.0,0.0,3,1,gravity,sewer main,2011-11-29,0.0,,False,0,structural,na,12700 O'Connor Rd,False
2012-04-19,5000,0.0,4/19/2012 7:45:00 AM,4/19/2012 8:45:00 AM,1.0,lift station,restored power,salado creek,LS165,na,drainage culvert,elm creek,9,4,2012,16,5,0.0,0.0,na,1987,0.0,0.0,3,1,submersed,sewer lift station,,0.0,,False,0,lift station,na,3098 Caliza Dr,False
2012-04-18,100,0.0,4/18/2012 1:35:00 PM,4/18/2012 2:42:00 PM,1.116666667,grease,cleaned main,salado creek,62270,82882,stormdrain,none,10,4,2012,16,0,8.0,257.0,pvc,1982,0.0,0.0,5,0,gravity,sewer main,2012-02-01,0.0,,False,0,structural,na,14331 O'Connor Rd,False
2012-04-17,300,100.0,4/17/2012 12:39:00 PM,4/17/2012 2:30:00 PM,1.85,debris,cleaned main,dos rios,2467,3767,stormdrain,none,1,4,2012,16,0,8.0,300.0,ct,1916,0.0,0.0,3,1,gravity,sewer main,2012-03-13,0.0,,False,0,structural,na,618 Huisache Ave W,False
2012-04-16,500,0.0,4/16/2012 5:31:00 PM,4/16/2012 8:00:00 PM,2.483333333,debris,cleaned main,leon creek,46757,34483,drainage culvert,none,7,4,2012,16,0,8.0,173.77,vcp,1972,0.0,0.02,1,0,gravity,sewer main,2009-07-17,0.0,,False,0,vandalism ,na,5311 Rubidoux,False
2012-04-16,400,0.0,4/16/2012 3:58:00 PM,4/16/2012 5:30:00 PM,1.533333333,vandalism,cleaned main,salado creek,21178,8589,drainage culvert,none,9,4,2012,16,0,12.0,186.8,vcp,1963,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,11626 Sandman,False
2012-04-13,10,0.0,4/13/2012 3:02:00 PM,4/13/2012 4:15:00 PM,1.216666667,grease,cleaned main,dos rios,28190,28032,street,none,3,4,2012,15,0,8.0,259.0,vcp,1977,0.02,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1718 Goliad Rd,False
2012-04-12,200,0.0,4/12/2012 12:37:00 PM,4/12/2012 2:30:00 PM,1.8833333330000002,structural,repaired main,dos rios,14954,14953,ground,none,5,4,2012,15,0,8.0,350.0,ct,1953,0.0,0.0,1,0,gravity,sewer main,2010-06-10,0.0,,False,0,structural,na,2731 Lombrano,False
2012-04-10,7600,0.0,4/10/2012 9:24:00 AM,4/10/2012 10:45:00 AM,1.35,debris,cleaned main,leon creek,51879,36335,drainage culvert,none,8,4,2012,15,0,8.0,42.65,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4915 Cambray Dr,False
2012-04-10,25,25.0,4/10/2012 7:40:00 PM,4/10/2012 11:59:00 PM,4.316666667,contractor,cleaned main,leon creek,414774,415077,stormdrain,none,0,4,2012,15,0,8.0,331.99,pvc,2009,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,17923 Resort Vw,False
2012-04-10,5,0.0,4/10/2012 3:36:00 PM,4/10/2012 4:30:00 PM,0.9,debris,cleaned main,salado creek,96974,88560,ground,none,10,4,2012,15,0,8.0,937.48,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,126 Five Oaks Dr,False
2012-04-07,3000,3000.0,4/7/2012 12:27:00 PM,4/7/2012 1:30:00 PM,1.05,grease,cleaned main,salado creek,43284,43283,drainage culvert,none,3,4,2012,14,0,8.0,280.0,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8902 Presa St S,False
2012-04-03,8976,0.0,4/3/2012 8:09:00 PM,4/4/2012 1:00:00 AM,4.85,structural,repaired main,leon creek,62509,41714,drainage culvert,none,7,4,2012,14,0,12.0,156.1,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,9135 Braswell,False
2012-04-02,5,0.0,4/2/2012 10:04:00 AM,4/2/2012 7:00:00 PM,8.933333333,debris,cleaned main,dos rios,3373,6492,drainage culvert,none,1,4,2012,14,0,8.0,70.7,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,114 Dalehurst Dr,False
2012-04-01,5000,0.0,4/1/2012 10:20:00 AM,4/1/2012 2:30:00 PM,4.166666667,debris,cleaned main,dos rios,5223,2467,stormdrain,none,1,4,2012,14,0,8.0,175.0,vcp,1977,0.0,0.02,3,1,gravity,sewer main,2010-08-26,0.0,,False,0,structural,na,539 Huisache Ave W,False
2012-04-01,400,0.0,4/1/2012 6:17:00 PM,4/1/2012 9:30:00 PM,3.2166666669999997,grease,cleaned main,leon creek,70949,71177,drainage culvert,none,4,4,2012,14,0,10.0,53.0,pvc,1995,0.0,0.02,3,1,gravity,sewer main,2011-01-22,0.0,,False,0,grease,na,2306 Observation Dr,False
2012-03-28,6000,1500.0,3/27/2012 9:40:00 PM,3/28/2012 1:04:00 AM,3.4,grease,cleaned main,leon creek,64192,64193,drainage culvert,none,6,3,2012,13,0,8.0,77.99,vcp,1979,0.41,0.01,1,0,gravity,sewer main,2012-03-27,0.0,,False,0,structural,na,8103 Pinto Trl,False
2012-03-27,500,0.0,3/26/2012 10:55:00 PM,3/27/2012 1:15:00 AM,2.333333333,debris,cleaned main,salado creek,66969,66970,drainage culvert,none,9,3,2012,13,0,8.0,274.26,vcp,1973,0.01,0.01,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2216 Grape Blossom,False
2012-03-27,50,0.0,3/26/2012 11:26:00 PM,3/27/2012 1:30:00 AM,2.066666667,debris,cleaned main,dos rios,23742,23743,ground,none,1,3,2012,13,0,8.0,136.3,vcp,1968,0.01,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,715 Stadium Dr,False
2012-03-27,50,0.0,3/27/2012 11:58:00 AM,3/27/2012 12:30:00 PM,0.533333333,break in main,repaired main,dos rios,3823,3821,alley,none,1,3,2012,13,0,8.0,285.0,pvc,1999,0.01,0.01,4,2,gravity,sewer main,2012-02-17,0.0,,False,0,structural,na,506 Mcilvaine,False
2012-03-27,2000,1800.0,3/27/2012 5:10:00 PM,3/27/2012 7:45:00 PM,2.583333333,grease,cleaned main,dos rios,10129,422737,drainage culvert,none,9,3,2012,13,0,8.0,102.23,pvc,1993,0.01,0.01,2,1,gravity,sewer main,2012-03-07,0.0,,False,0,grease,na,7312 Jones Maltsberger Rd,False
2012-03-27,200,0.0,3/26/2012 11:15:00 AM,3/27/2012 11:15:00 AM,24.0,equipment failure,repaired pump,leon creek,LS192,na,ground,none,3,3,2012,13,0,0.0,0.0,na,1992,0.01,0.01,6,3,submersed,sewer lift station,,0.0,,False,0,lift station,na,10762 Pleasanton Rd,False
2012-03-23,39000,0.0,3/22/2012 8:03:00 PM,3/23/2012 3:30:00 AM,7.45,debris,cleaned main,leon creek,68852,68955,ground,none,4,3,2012,12,0,12.0,268.8,vcp,1972,0.0,1.45,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4838 Old Pearsall Rd,False
2012-03-22,50,0.0,3/22/2012 12:44:00 PM,3/22/2012 2:00:00 PM,1.266666667,break in main,repaired main,dos rios,92636,92100,street,none,3,3,2012,12,0,10.0,375.0,cp,1948,0.0,1.59,2,0,gravity,sewer main,2010-12-09,0.0,,False,0,structural,na,5700 Presa St S,False
2012-03-21,1050,0.0,3/21/2012 9:30:00 AM,3/21/2012 11:15:00 AM,1.75,break in main,repaired main,dos rios,14076,14077,creek bed,alazan creek,1,3,2012,12,0,8.0,205.0,ct,1931,0.0,1.63,1,0,gravity,sewer main,2009-04-25,0.0,,False,0,structural,na,1207 Lombrano,False
2012-03-21,375,0.0,3/21/2012 10:38:00 AM,3/21/2012 11:15:00 AM,0.6166666670000001,debris,cleaned main,dos rios,10674,8073,ground,none,0,3,2012,12,0,8.0,235.6,vcp,1952,0.0,1.63,1,0,gravity,sewer main,2011-11-28,0.0,,False,0,structural,"Design Request, ",415 Burr Rd,False
2012-03-21,54000,0.0,3/21/2012 5:50:00 PM,3/21/2012 7:15:00 PM,2.0,contractor,repaired broken main,dos rios,33134,18442,ground,none,4,3,2012,12,0,10.0,199.4,vcp,1965,0.0,1.63,1,0,gravity,sewer main,2012-02-21,0.0,,False,0,structural,na,770 Davy Crockett Rd,False
2012-03-20,1500,0.0,3/20/2012 3:50:00 PM,3/20/2012 6:30:00 PM,2.666666667,grease,cleaned main,salado creek,50312,50379,street,none,10,3,2012,12,0,8.0,381.15,pvc,1978,1.45,0.18,5,3,gravity,sewer main,2011-10-01,0.0,,False,0,grease,na,13615 Primwood,False
2012-03-20,300,300.0,3/20/2012 7:58:00 AM,3/20/2012 11:00:00 AM,3.0333333330000003,break in main,repaired main,dos rios,48809,35872,street,none,7,3,2012,12,0,8.0,140.0,ct,1947,1.45,0.18,1,0,gravity,sewer main,2012-03-18,0.0,,False,0,structural,na,326 Ligustrum W,False
2012-03-20,68250,0.0,3/20/2012 11:09:00 AM,3/20/2012 5:15:00 PM,6.1,i/i,diluted by heavy rain,salado creek,48128,47427,creek bed,salado creek,10,3,2012,12,0,42.0,152.0,rcp,1965,1.45,0.18,3,1,outfall,sewer main,2012-03-01,0.0,,False,0,rain event ,na,100 Ira Lee Rd,False
2012-03-20,50,0.0,3/20/2012 1:21:00 PM,3/20/2012 2:30:00 PM,1.15,grease,cleaned main,dos rios,45352,45353,street,none,1,3,2012,12,0,12.0,395.9,cp,1922,1.45,0.18,2,0,gravity,sewer main,2011-04-07,0.0,,False,0,structural,na,101 Margaret,False
2012-03-20,160,60.0,3/20/2012 10:22:00 AM,3/20/2012 11:30:00 AM,1.133333333,break in main,repaired main,dos rios,16720,16719,ground,none,7,3,2012,12,0,8.0,420.0,ct,1926,1.45,0.18,1,0,gravity,sewer main,2012-02-15,0.0,,False,0,structural,na,1831 Mistletoe W,False
2012-03-20,7575,0.0,3/20/2012 5:56:00 AM,3/20/2012 10:15:00 AM,4.316666667,i/i,diluted by heavy rain,dos rios,424896,424898,street,none,7,3,2012,12,0,24.0,331.11,pvc,2006,1.45,0.18,7,2,outfall,sewer main,2012-02-29,0.0,,False,0,rain event ,na,1703 Donaldson Ave,False
2012-03-20,200,0.0,3/20/2012 1:10:00 PM,3/20/2012 4:00:00 PM,2.833333333,debris,cleaned main,medio creek,70358,70429,ground,none,4,3,2012,12,0,8.0,397.7,vcp,1957,1.45,0.18,1,0,gravity,sewer main,2009-10-20,0.0,,False,0,structural,na,142 Evandale Dr,False
2012-03-19,150,1500.0,3/19/2012 9:37:00 AM,3/19/2012 12:30:00 PM,2.883333333,grease,cleaned main,salado creek,95317,83593,drainage culvert,none,10,3,2012,12,0,8.0,145.72,pvc,1983,0.14,0.04,1,0,gravity,sewer main,,0.0,,False,0,grease,na,17310 Judson Rd,False
2012-03-19,582950,0.0,3/18/2012 6:16:00 PM,3/19/2012 8:00:00 PM,25.73,break in main,repaired main,salado creek,43798,56215,creek bed,rosillo creek,2,3,2012,12,0,24.0,409.09,hdpe,2012,0.14,0.04,1,0,outfall,sewer main,,0.0,,True,0,structural,na,6000 Ih 10 E,True
2012-03-17,80,0.0,3/17/2012 9:47:00 PM,3/17/2012 10:55:00 PM,1.133333333,grease,cleaned main,dos rios,19799,16442,street,none,5,3,2012,11,0,8.0,112.1,ct,1951,0.0,0.0,2,1,gravity,sewer main,2010-07-19,0.0,,False,0,structural,na,900 Jean Walk,False
2012-03-16,50,30.0,3/16/2012 11:20:00 AM,3/16/2012 12:30:00 PM,1.166666667,debris,cleaned main,dos rios,19332,19324,street,none,5,3,2012,11,0,10.0,241.2,pvc,2003,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2207 Quintana Rd,False
2012-03-15,20,20.0,3/15/2012 10:04:00 AM,3/15/2012 10:30:00 AM,0.433333333,contractor,cleaned main,dos rios,5090,5223,street,none,1,3,2012,11,0,8.0,281.0,vcp,1977,0.0,0.0,1,0,gravity,sewer main,2010-08-26,0.0,,False,0,structural,na,502 Huisache Ave W,False
2012-03-15,20,0.0,3/15/2012 8:30:00 PM,3/15/2012 10:00:00 PM,1.5,grease,cleaned main,leon creek,86609,86561,street,none,6,3,2012,11,0,8.0,113.56,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5938 Magnes Ln,False
2012-03-14,50,0.0,3/14/2012 4:14:00 PM,3/14/2012 5:30:00 PM,1.266666667,grease,cleaned main,leon creek,34201,34202,ground,none,6,3,2012,11,0,8.0,136.55,vcp,1962,0.0,0.43,1,0,gravity,sewer main,2009-09-29,0.0,,False,0,structural,na,107 Money Ln,False
2012-03-14,200,0.0,3/14/2012 7:15:00 AM,3/14/2012 8:00:00 AM,0.75,grease,cleaned main,leon creek,71008,84146,street,none,6,3,2012,11,0,8.0,173.95,vcp,1970,0.0,0.43,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7500 Marbach Rd,False
2012-03-14,50,0.0,3/14/2012 5:59:00 PM,3/14/2012 8:00:00 PM,2.016666667,grease,cleaned main,medio creek,85777,71626,street,none,4,3,2012,11,0,8.0,259.1,vcp,1972,0.0,0.43,1,0,gravity,sewer main,2010-10-23,0.0,,False,0,grease,na,9300 Five Forks,False
2012-03-13,25,25.0,3/13/2012 12:07:00 PM,3/13/2012 1:30:00 PM,1.3833333330000002,debris,cleaned main,salado creek,92788,97797,street,none,3,3,2012,11,0,8.0,294.0,vcp,1989,0.0,0.9,1,0,gravity,sewer main,,0.0,,False,0,debris,na,100 Royce,False
2012-03-12,5625,0.0,3/12/2012 4:20:00 PM,3/12/2012 7:30:00 PM,3.166666667,break in main,repaired main,dos rios,2467,3767,drainage culvert,none,1,3,2012,11,0,8.0,300.0,ct,1916,0.0,1.04,3,0,gravity,sewer main,,0.0,,False,0,structural,na,622 Huisache Ave W,False
2012-03-11,100,0.0,3/11/2012 1:57:00 PM,3/11/2012 3:30:00 PM,1.55,debris,cleaned main,dos rios,97764,92653,alley,none,3,3,2012,11,0,6.0,301.6,vcp,1977,0.43,0.61,1,0,gravity,sewer main,,0.0,,False,0,structural,na,335 Hermitage Ct,False
2012-03-11,2,0.0,3/11/2012 3:23:00 PM,3/11/2012 4:00:00 PM,0.6166666670000001,break in main,repaired main,dos rios,5105,16720,ground,none,7,3,2012,11,0,8.0,93.0,ct,1926,0.43,0.61,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1809 Mistletoe W,False
2012-03-08,150,0.0,3/8/2012 6:50:00 PM,3/8/2012 8:00:00 PM,1.166666667,rags,cleaned main,dos rios,42008,42448,street,none,3,3,2012,10,0,10.0,195.0,vcp,1971,0.0,0.0,3,1,gravity,sewer main,2011-11-26,0.0,,False,0,structural,na,5717 New Braunfels Ave S,False
2012-03-07,50,0.0,3/7/2012 7:00:00 AM,3/7/2012 9:00:00 AM,2.0,grease,cleaned main,leon creek,69519,69520,street,none,4,3,2012,10,0,8.0,199.43,vcp,1972,0.0,0.0,1,0,gravity,sewer main,2011-07-27,0.0,,False,0,structural,na,5900 Fairshire,False
2012-03-07,84500,0.0,3/7/2012 6:57:00 PM,3/7/2012 8:00:00 PM,1.05,vandalism,cleaned main,salado creek,430383,55191,creek bed,none,9,3,2012,10,2,12.0,296.0,pvc,1983,0.0,0.0,1,0,gravity,sewer main,2010-11-18,0.0,,True,0,vandalism ,na,15506 Cloud Top,False
2012-03-06,1400,800.0,3/6/2012 9:01:00 AM,3/6/2012 10:50:00 AM,1.8166666669999998,rags,cleaned main,salado creek,50477,50706,drainage culvert,none,10,3,2012,10,0,15.0,335.08,vcp,1973,0.0,0.12,1,0,gravity,sewer main,2011-10-15,0.0,,False,0,debris,na,13627 Larkbrook Dr,False
2012-03-01,5,0.0,3/1/2012 4:06:00 PM,3/1/2012 5:00:00 PM,0.9,grease,cleaned main,medio creek,85753,85709,street,none,4,3,2012,9,0,8.0,374.0,vcp,1972,0.0,0.25,5,4,gravity,sewer main,2011-03-17,0.0,,False,0,structural,na,9000 Adams Hill Dr,False
2012-03-01,10472,0.0,3/1/2012 3:22:00 PM,3/1/2012 9:00:00 PM,5.6333333329999995,grease,cleaned main,salado creek,59765,59764,drainage culvert,none,2,3,2012,9,0,8.0,250.0,pvc,1982,0.0,0.25,1,0,gravity,sewer main,2009-10-14,0.0,,False,0,structural,na,8150 Cross Crk,False
2012-03-01,16500,29000.0,3/1/2012 10:00:00 AM,3/1/2012 12:45:00 PM,2.75,break in main,repaired main,salado creek,65843,75911,creek bed,selma creek,10,3,2012,9,0,10.0,752.74,pvc,1997,0.0,0.25,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7196 Loop 1604 N E,False
2012-02-29,15,0.0,2/29/2012 7:06:00 AM,2/29/2012 10:00:00 AM,2.9,grease,cleaned main,salado creek,481680,47429,creek bed,walzem creek,2,2,2012,9,0,8.0,59.0,vcp,1981,0.02,0.23,1,0,gravity,sewer main,,0.0,,False,0,grease,na,400 Lanark Dr,False
2012-02-29,60,0.0,2/29/2012 1:52:00 PM,2/29/2012 3:00:00 PM,1.133333333,grease,cleaned main,dos rios,21858,21871,street,none,3,2,2012,9,0,8.0,400.0,pvc,2002,0.02,0.23,1,0,gravity,sewer main,2011-09-12,0.0,,False,0,grease,na,1600 Pleasanton Rd,False
2012-02-28,10,0.0,2/28/2012 4:19:00 PM,2/28/2012 6:15:00 PM,1.9333333330000002,debris,cleaned main,dos rios,92781,92753,street,none,3,2,2012,9,0,8.0,27.0,ct,1954,0.01,0.22,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6718 Pecan Valley Dr,False
2012-02-28,10,0.0,2/28/2012 10:00:00 AM,2/28/2012 11:30:00 AM,1.5,break in main,repaired force main,dos rios,LS300,18185,ground,none,4,2,2012,9,0,8.0,44.19,cas,1965,0.01,0.22,1,0,force,sewer main,,0.0,,False,0,structural,na,809 Davy Crockett,False
2012-02-26,10,10.0,2/26/2012 10:17:00 AM,2/26/2012 11:00:00 AM,0.716666667,grease,cleaned main,leon creek,69792,69518,street,none,4,2,2012,9,0,8.0,380.0,pvc,1983,0.0,0.0,2,1,gravity,sewer main,2011-07-27,0.0,,False,0,grease,na,5900 Fairshire,False
2012-02-26,5,0.0,2/26/2012 1:58:00 PM,2/26/2012 2:40:00 PM,0.7,debris,cleaned main,dos rios,42812,42813,street,none,2,2,2012,9,0,8.0,177.0,pvc,2003,0.0,0.0,1,0,gravity,sewer main,2010-10-07,0.0,,False,0,structural,na,2209 Virginia Blvd,False
2012-02-26,100,0.0,2/26/2012 2:56:00 PM,2/26/2012 3:40:00 PM,0.7333333329999999,debris,cleaned main,dos rios,28914,42782,street,none,2,2,2012,9,0,8.0,160.0,ct,1951,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,135 Reichert,False
2012-02-25,20,0.0,2/25/2012 9:45:00 AM,2/25/2012 11:00:00 AM,1.25,debris,cleaned main,leon creek,77156,89333,drainage culvert,none,0,2,2012,8,0,8.0,195.0,vcp,1971,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5842 Cary Grant Dr,False
2012-02-25,2,0.0,2/25/2012 12:42:00 PM,2/25/2012 2:00:00 PM,1.3,grease,cleaned main,salado creek,47952,47933,ground,none,10,2,2012,8,0,8.0,400.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,2011-06-16,0.0,,False,0,structural,na,3803 Barrington,False
2012-02-23,300,300.0,2/23/2012 10:40:00 AM,2/23/2012 11:30:00 AM,0.833333333,debris,cleaned main,dos rios,15210,15209,alley,none,1,2,2012,8,0,8.0,380.0,ct,1928,0.0,0.0,1,0,gravity,sewer main,2011-07-24,0.0,,False,0,structural,na,825 Westwood,False
2012-02-23,50,0.0,2/23/2012 11:42:00 AM,2/23/2012 12:30:00 PM,0.8,debris,cleaned main,dos rios,2295,2834,street,none,1,2,2012,8,0,8.0,270.0,vcp,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,701 Santa Monica,False
2012-02-22,200,0.0,2/22/2012 1:07:00 PM,2/22/2012 1:55:00 PM,0.8,rags,cleaned main,dos rios,31876,31506,drainage culvert,none,2,2,2012,8,0,6.0,498.9,vcp,1918,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,410 Mason St,False
2012-02-22,50,0.0,2/22/2012 5:49:00 PM,2/22/2012 7:30:00 PM,1.6833333330000002,grease,cleaned main,dos rios,26603,26602,ground,none,3,2,2012,8,0,8.0,160.0,ct,1956,0.0,0.0,2,1,gravity,sewer main,2011-07-08,0.0,,False,0,grease,na,1133 Mission Rd,False
2012-02-21,5,0.0,2/21/2012 4:05:00 PM,2/21/2012 5:30:00 PM,1.4166666669999999,grease,cleaned main,dos rios,31007,31877,street,none,2,2,2012,8,0,6.0,500.0,ct,1918,0.0,1.35,1,0,gravity,sewer main,2010-01-22,0.0,,False,0,structural,na,702 Mason St,False
2012-02-21,100,100.0,2/21/2012 11:51:00 AM,2/21/2012 1:00:00 PM,1.15,debris,cleaned main,dos rios,375581,375436,street,none,0,2,2012,8,0,8.0,20.0,vcp,1963,0.0,1.35,1,0,gravity,sewer main,2011-06-07,0.0,,False,0,structural,na,113 Honeysuckle Ln,False
2012-02-20,5,0.0,2/20/2012 8:24:00 AM,2/20/2012 10:27:00 AM,2.05,i/i,cleaned area,salado creek,63671,63672,street,none,10,2,2012,8,0,8.0,185.0,pvc,1980,0.0,2.04,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,9401 Ih 35 N,False
2012-02-19,50,0.0,2/19/2012 3:23:00 PM,2/19/2012 5:15:00 PM,1.8666666669999998,rags,cleaned main,dos rios,499719,27001,stormdrain,none,5,2,2012,8,0,8.0,27.0,pvc,2003,0.0,2.04,1,0,gravity,sewer main,2011-03-03,0.0,,False,0,debris,na,349 Hafer E,False
2012-02-19,100,0.0,2/19/2012 8:30:00 PM,2/19/2012 11:00:00 PM,2.5,debris,cleaned main,leon creek,69696,69446,ground,none,4,2,2012,8,0,8.0,420.0,pvc,1982,0.0,2.04,1,0,gravity,sewer main,2011-07-10,0.0,,False,0,debris,na,5800 Medina Base Rd,False
2012-02-19,2435,0.0,2/19/2012 12:38:00 PM,2/19/2012 8:45:00 PM,8.116666667,break in main,repaired main,salado creek,88109,49675,stormdrain,none,10,2,2012,8,0,8.0,108.2,ct,1946,0.0,2.04,1,0,gravity,sewer main,2009-12-10,0.0,,False,0,structural,na,1201 Austin Hwy,False
2012-02-18,15,0.0,2/18/2012 11:01:00 AM,2/18/2012 11:45:00 AM,0.7333333329999999,grease,cleaned main,leon creek,70438,84266,street,none,4,2,2012,7,0,8.0,307.11,vcp,1961,1.35,0.69,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2754 Frontier Dr,False
2012-02-18,50,0.0,2/18/2012 7:08:00 AM,2/18/2012 12:30:00 PM,5.366666667,break in main,repaired main,dos rios,2565,2566,alley,none,1,2,2012,7,0,8.0,360.0,ct,1948,1.35,0.69,1,0,gravity,sewer main,2009-11-25,0.0,,False,0,structural,na,1811 Olmos Dr W,False
2012-02-18,50,0.0,2/18/2012 10:57:00 AM,2/18/2012 12:25:00 PM,1.466666667,rags,cleaned main,salado creek,49559,61234,street,none,10,2,2012,7,0,8.0,316.0,vcp,1959,1.35,0.69,1,0,gravity,sewer main,2009-10-10,0.0,,False,0,debris,na,7600 Robin Rest Dr,False
2012-02-18,217800,0.0,2/18/2012 6:55:00 AM,2/18/2012 8:07:00 PM,13.2,i/i,monitored area,dos rios,424896,424898,stormdrain,none,7,2,2012,7,0,24.0,331.11,pvc,2006,1.35,0.69,7,3,outfall,sewer main,2010-04-17,0.0,,True,0,rain event ,na,1703 Donaldson,False
2012-02-18,226250,0.0,2/18/2012 4:40:00 PM,2/19/2012 7:45:00 AM,15.08333333,i/i,cleaned area,salado creek,48128,47427,creek bed,salado creek,10,2,2012,7,0,42.0,152.0,rcp,1965,1.35,0.69,3,0,outfall,sewer main,2011-11-22,0.0,,True,0,rain event ,na,100 Ira Lee,False
2012-02-17,1200,0.0,2/17/2012 12:00:00 PM,2/17/2012 2:30:00 PM,2.5,i/i,monitored main,salado creek,62088,62141,drainage culvert,none,0,2,2012,7,0,18.0,775.0,cp,1949,0.69,0.0,2,1,gravity,sewer main,2011-10-09,0.0,,False,0,structural,na,1427 Harry Wurzbach,False
2012-02-17,100,70.0,2/17/2012 10:34:00 AM,2/17/2012 12:00:00 PM,1.4333333330000002,debris,cleaned main,dos rios,38907,38908,street,none,3,2,2012,7,0,8.0,80.0,pvc,1992,0.69,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3201 Hackberry St S,False
2012-02-16,1200,300.0,2/16/2012 11:08:00 AM,2/16/2012 12:30:00 PM,1.3666666669999998,grease,cleaned main,dos rios,31320,31321,drainage culvert,san antonio river,3,2,2012,7,0,10.0,300.0,vcp,1970,0.0,0.46,1,0,gravity,sewer main,2010-12-04,0.0,,False,0,grease,na,5800 Aquarius,False
2012-02-15,150,150.0,2/15/2012 1:20:00 PM,2/15/2012 5:30:00 PM,4.166666667,debris,cleaned main,leon creek,94827,98393,drainage culvert,none,8,2,2012,7,0,8.0,295.68,pvc,1986,0.0,0.5,2,1,gravity,sewer main,2011-09-28,0.0,,False,0,debris,na,7552 Prue Rd,False
2012-02-14,1500,1500.0,2/14/2012 8:23:00 AM,2/14/2012 11:00:00 AM,2.616666667,grease,cleaned main,leon creek,86677,86815,ground,none,6,2,2012,7,0,8.0,374.98,vcp,1970,0.0,0.5,3,2,gravity,sewer main,2011-09-21,0.0,,False,0,grease,na,5900 Millbank,False
2012-02-14,450,0.0,2/14/2012 11:38:00 AM,2/14/2012 12:30:00 PM,0.8666666670000001,grease,cleaned main,dos rios,16794,5393,street,none,1,2,2012,7,0,8.0,119.0,ct,1955,0.0,0.5,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8308 York Dr,False
2012-02-14,200,200.0,2/14/2012 1:26:00 PM,2/14/2012 6:00:00 PM,4.566666667,grease,cleaned main,dos rios,6012,6014,street,none,7,2,2012,7,0,8.0,325.0,pvc,1990,0.0,0.5,2,0,gravity,sewer main,,0.0,,False,0,grease,na,2615 Wilson Blvd,False
2012-02-14,1480,0.0,2/14/2012 2:20:00 PM,2/16/2012 3:40:00 PM,49.33333333,break in main,repaired broken main,salado creek,430483,430484,street,none,0,2,2012,7,0,6.0,35.0,vcp,1959,0.0,0.5,1,0,gravity,sewer main,2009-09-01,0.0,,False,0,structural,na,341 Lilac Ln,False
2012-02-13,100,0.0,2/13/2012 8:07:00 AM,2/13/2012 9:25:00 AM,1.3,debris,cleaned main,dos rios,8115,11728,stormdrain,none,9,2,2012,7,0,8.0,150.0,ct,1926,0.46,0.38,1,0,gravity,sewer main,,0.0,,False,0,debris,na,336 Claremont Ave,False
2012-02-13,20,0.0,2/13/2012 6:02:00 PM,2/13/2012 6:40:00 PM,0.6333333329999999,grease,cleaned main,dos rios,9022,14142,street,none,5,2,2012,7,0,8.0,10.0,dip,1928,0.46,0.38,1,0,siphon,sewer main,2010-07-06,0.0,,False,0,grease,na,202 Cavalier Ave,False
2012-02-12,5,5.0,2/12/2012 1:10:00 PM,2/12/2012 4:00:00 PM,2.833333333,break in main,repaired main,dos rios,30901,45560,street,none,1,2,2012,7,0,8.0,391.0,vcp,1909,0.04,0.34,2,1,gravity,sewer main,2012-02-10,0.0,,False,0,structural,na,700 Atlanta Ave,False
2012-02-12,50,50.0,2/12/2012 10:59:00 AM,2/12/2012 5:00:00 PM,6.016666667000001,break in main,repaired main,dos rios,28615,28659,alley,none,3,2,2012,7,0,8.0,450.0,pvc,1992,0.04,0.34,1,0,gravity,sewer main,2011-03-17,0.0,,False,0,structural,na,766 Mc Dougal Ave,False
2012-02-10,300,150.0,2/10/2012 10:42:00 AM,2/10/2012 5:24:00 PM,6.7,rags,cleaned main,dos rios,4940,430551,easement,none,8,2,2012,6,0,8.0,382.0,vcp,1972,0.34,0.0,1,0,gravity,sewer main,2011-12-24,0.0,,False,0,debris,na,9360 Ih 10 W,False
2012-02-10,200,175.0,2/10/2012 5:04:00 PM,2/10/2012 6:05:00 PM,1.016666667,rags,cleaned main,dos rios,30901,45560,street,none,1,2,2012,6,0,8.0,391.0,vcp,1909,0.34,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,700 Atlanta Ave,False
2012-02-10,10,10.0,2/10/2012 3:31:00 PM,2/10/2012 5:00:00 PM,1.483333333,grease,cleaned main,dos rios,10594,22222,ground,none,1,2,2012,6,0,8.0,173.0,pvc,1986,0.34,0.0,2,0,gravity,sewer main,2011-06-06,0.0,,False,0,grease,na,5300 Mccullough Ave,False
2012-02-09,50,30.0,2/9/2012 6:00:00 PM,2/9/2012 11:52:00 PM,5.8666666670000005,break in main,repaired main,dos rios,30458,14099,alley,none,1,2,2012,6,0,8.0,435.0,vcp,1959,0.0,0.05,1,0,gravity,sewer main,2011-12-05,0.0,,False,0,structural,na,1100 Craig Place W,False
2012-02-09,2000,0.0,2/9/2012 5:30:00 AM,2/9/2012 1:54:00 PM,8.4,break in main,repaired main,dos rios,97741,97740,drainage culvert,none,3,2,2012,6,0,8.0,294.8,pvc,1998,0.0,0.05,1,0,gravity,sewer main,2011-11-24,0.0,,False,0,structural,na,307 Merrimac St,False
2012-02-08,810,3000.0,2/8/2012 8:26:00 AM,2/8/2012 9:20:00 AM,0.9,grease,cleaned main,dos rios,3070,2386,stormdrain,none,1,2,2012,6,0,8.0,189.0,ct,1950,0.0,0.19,5,1,gravity,sewer main,2012-01-31,0.0,,False,0,structural,na,3714 Neer Ave,False
2012-02-08,200,100.0,2/8/2012 1:00:00 PM,2/8/2012 4:00:00 PM,3.0,break in main,repaired main,salado creek,47808,47685,alley,none,2,2,2012,6,0,8.0,400.0,pvc,1983,0.0,0.19,5,0,gravity,sewer main,2009-10-22,0.0,,False,0,structural,na,342 Cresham Dr,False
2012-02-06,50,0.0,2/6/2012 12:54:00 PM,2/6/2012 5:00:00 PM,4.1,debris,cleaned main,dos rios,4103,3098,ground,none,1,2,2012,6,0,8.0,358.0,ct,1948,0.05,2.44,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1607 Hermosa W,False
2012-02-06,400,0.0,2/6/2012 6:46:00 PM,2/6/2012 11:30:00 PM,4.733333333,debris,cleaned main,dos rios,15715,3905,ground,none,1,2,2012,6,0,8.0,295.4,pvc,1990,0.05,2.44,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2228 Basse,False
2012-02-05,1500,0.0,2/5/2012 10:52:00 AM,2/5/2012 3:30:00 PM,4.633333333,break in main,repaired main,salado creek,96878,96879,street,none,10,2,2012,6,0,8.0,182.0,ct,1946,0.14,2.3,2,1,gravity,sewer main,2012-01-12,0.0,,False,0,structural,na,111 Greenwich Blvd,False
2012-02-05,50,20.0,2/5/2012 5:38:00 PM,2/5/2012 6:20:00 PM,0.7,grease,cleaned main,dos rios,13472,26491,street,none,3,2,2012,6,0,8.0,27.21,cas,1988,0.14,2.3,3,2,siphon,sewer main,2011-11-10,0.0,,False,0,grease,na,7930 Flores St S,False
2012-02-04,100,60.0,2/4/2012 4:00:00 PM,2/4/2012 6:00:00 PM,2.0,break in main,repaired main,dos rios,14924,32298,street,none,7,2,2012,5,0,8.0,332.6,ct,1920,1.42,0.89,2,0,gravity,sewer main,2011-06-13,0.0,,False,0,structural,na,511 Emory,False
2012-02-03,500,0.0,2/3/2012 2:31:00 PM,2/3/2012 4:45:00 PM,2.233333333,break in main,repaired main,dos rios,87437,87229,drainage culvert,none,5,2,2012,5,0,8.0,319.1,vcp,1979,0.88,0.28,1,0,gravity,sewer main,2009-05-01,0.0,,False,0,structural,na,655 San Joaquin N,False
2012-02-03,200,0.0,2/3/2012 5:06:00 PM,2/3/2012 7:30:00 PM,2.4,grease,applied hth,dos rios,496449,496448,street,none,1,2,2012,5,0,8.0,110.0,vcp,1935,0.88,0.28,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1045 Shook Ave,False
2012-02-02,300,0.0,2/2/2012 10:27:00 AM,2/2/2012 10:50:00 AM,0.38333333299999994,grease,cleaned main,dos rios,23049,23055,stormdrain,none,5,2,2012,5,0,8.0,364.0,pvc,1981,0.0,0.75,1,0,gravity,sewer main,2011-01-30,0.0,,False,0,grease,na,2214 Saunders,False
2012-02-01,50,0.0,2/1/2012 1:30:00 PM,2/1/2012 5:30:00 PM,4.0,debris,cleaned main,leon creek,35929,35893,street,none,8,2,2012,5,0,8.0,352.2,vcp,1969,0.01,0.74,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2300 Babcock Rd,False
2012-02-01,50,30.0,2/1/2012 6:05:00 PM,2/1/2012 8:00:00 PM,1.9166666669999999,debris,cleaned main,dos rios,15460,15461,ground,none,1,2,2012,5,0,8.0,300.0,vcp,1954,0.01,0.74,1,0,gravity,sewer main,2011-01-29,0.0,,False,0,structural,na,1013 Arroya Vista Dr,False
2012-02-01,200,0.0,2/1/2012 1:30:00 PM,2/1/2012 1:45:00 PM,0.25,debris/rock,cleaned main,dos rios,38217,23479,stormdrain,none,5,2,2012,5,0,15.0,415.4,vcp,1955,0.01,0.74,1,0,gravity,sewer main,,0.0,,False,0,debris,na,318 Brazos St S,False
2012-01-31,100,0.0,1/31/2012 1:14:00 PM,1/31/2012 2:35:00 PM,1.35,rags,cleaned main,dos rios,9931,10024,ground,none,9,1,2012,5,0,8.0,142.0,vcp,1957,0.27,0.47,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4301 Broadway,False
2012-01-31,1800,0.0,1/31/2012 4:31:00 PM,1/31/2012 7:45:00 PM,3.233333333,grease,cleaned main,dos rios,15459,25104,stormdrain,none,1,1,2012,5,0,8.0,80.0,ct,1954,0.27,0.47,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5415 Blanco Rd,False
2012-01-30,20,0.0,1/30/2012 4:12:00 PM,1/30/2012 5:30:00 PM,1.3,grease,cleaned main,salado creek,56523,56522,stormdrain,none,2,1,2012,5,0,10.0,316.54,pvc,1992,0.47,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4611 Houston St E,False
2012-01-30,200,0.0,1/30/2012 1:26:00 PM,1/30/2012 2:30:00 PM,1.066666667,debris,cleaned main,dos rios,20873,8412,ground,none,7,1,2012,5,0,8.0,180.0,vcp,1955,0.47,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,301 Altgelt Ave,False
2012-01-29,60,30.0,1/29/2012 10:48:00 AM,1/29/2012 12:40:00 PM,1.8666666669999998,grease,cleaned main,dos rios,92359,92013,easement,none,3,1,2012,5,0,8.0,410.0,ct,1950,0.0,0.0,2,1,gravity,sewer main,2011-10-06,0.0,,False,0,grease,na,101 Shasta Ave,False
2012-01-29,400,0.0,1/29/2012 8:15:00 PM,1/29/2012 11:00:00 PM,2.75,rags,cleaned main,salado creek,417619,417620,stormdrain,none,0,1,2012,5,0,8.0,94.5,pvc,1996,0.0,0.0,2,1,gravity,sewer main,2012-01-26,0.0,,False,0,debris,na,300 Tuttle Rd,False
2012-01-29,2000,0.0,1/29/2012 3:00:00 PM,1/29/2012 7:30:00 PM,4.5,break in main,repaired main,salado creek,414895,414862,alley,none,0,1,2012,5,0,6.0,36.0,vcp,1945,0.0,0.0,2,1,gravity,sewer main,2010-09-14,0.0,,False,0,structural,na,109 Dover Rd,False
2012-01-28,6000,2000.0,1/28/2012 12:59:00 PM,1/28/2012 1:30:00 PM,0.5166666670000001,rags,cleaned main,dos rios,25382,25383,drainage culvert,harlandale creek,3,1,2012,4,0,12.0,126.0,cas,1992,0.0,2.94,4,3,siphon,sewer main,2011-10-21,0.0,,False,0,debris,na,643 Ware Blvd,False
2012-01-28,200,100.0,1/28/2012 5:45:00 PM,1/28/2012 7:00:00 PM,1.25,grease,cleaned main,dos rios,12811,13472,drainage culvert,harlandale creek,3,1,2012,4,0,8.0,143.4,cas,1988,0.0,2.94,5,3,siphon,sewer main,2011-11-10,0.0,,False,0,grease,na,7930 Flores St S,False
2012-01-27,100,0.0,1/27/2012 9:35:00 AM,1/27/2012 2:00:00 PM,4.416666667,break in main,repaired main,dos rios,15914,16279,stormdrain,none,5,1,2012,4,0,8.0,427.5,pvc,1986,0.0,3.13,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2509 Leal St,False
2012-01-27,300,0.0,1/27/2012 9:37:00 AM,1/27/2012 12:00:00 PM,2.383333333,debris,cleaned main,salado creek,483366,483367,creek bed,walzem creek,2,1,2012,4,0,10.0,75.7,cas,1981,0.0,3.13,1,0,siphon,sewer main,2010-03-25,0.0,,False,0,debris,na,5800 Kingston,False
2012-01-26,750,0.0,1/26/2012 9:24:00 AM,1/26/2012 9:37:00 AM,0.216666666,debris,cleaned main,salado creek,417619,417620,stormdrain,none,0,1,2012,4,0,8.0,94.5,pvc,1996,0.0,3.13,2,0,gravity,sewer main,2010-05-06,0.0,,False,0,debris,na,300 Tuttle Rd,False
2012-01-25,150,0.0,1/25/2012 8:56:00 AM,1/25/2012 12:30:00 PM,3.566666667,grease,cleaned main,dos rios,4000,2928,ground,none,1,1,2012,4,0,8.0,300.0,ct,1921,2.94,0.19,1,0,gravity,sewer main,2011-06-24,0.0,,False,0,structural,na,634 Gramercy Place W,False
2012-01-25,100,70.0,1/25/2012 7:12:00 PM,1/25/2012 10:30:00 PM,3.3,rags,cleaned main,medio creek,84332,84565,street,none,0,1,2012,4,0,8.0,328.2,pvc,2005,2.94,0.19,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12506 Millset Way,False
2012-01-25,24000,0.0,1/25/2012 1:51:00 PM,1/25/2012 3:30:00 PM,1.65,grease,cleaned main,salado creek,51750,51474,drainage culvert,salado creek,10,1,2012,4,0,18.0,20.22,vcp,1975,2.94,0.19,1,0,gravity,sewer main,,0.0,,False,0,grease,na,10400 Nacogdoches Rd,False
2012-01-25,2400,0.0,1/25/2012 7:00:00 AM,1/25/2012 11:00:00 AM,4.0,i/i,monitored area,salado creek,67454,52816,creek bed,salado creek,9,1,2012,4,0,8.0,227.57,pvc,1994,2.94,0.19,2,1,gravity,sewer main,2011-11-26,0.0,,False,0,rain event ,na,30 Morgans Blf,False
2012-01-25,192875,0.0,1/25/2012 4:07:00 AM,1/25/2012 2:18:00 PM,10.18333333,i/i,cleaned area,salado creek,92269,92272,ground,none,0,1,2012,4,0,48.0,623.45,rcp,1974,2.94,0.19,2,1,siphon,sewer main,2011-12-13,0.0,,True,0,structural,na,10787 Southton Rd,False
2012-01-23,2,0.0,1/23/2012 2:11:00 PM,1/23/2012 2:30:00 PM,0.316666667,equipment failure,repaired pump,leon creek,LS192,na,ground,none,3,1,2012,4,0,0.0,0.0,na,1992,0.0,0.0,6,3,submersed,sewer lift station,,0.0,,False,0,lift station,na,10762 Pleasanton Rd,False
2012-01-23,200,0.0,1/23/2012 8:11:00 AM,1/23/2012 8:30:00 AM,0.316666667,equipment failure,repaired pump,dos rios,LS323,na,ground,none,0,1,2012,4,0,0.0,0.0,na,1965,0.0,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,202 Westover Rd,False
2012-01-23,1,0.0,1/23/2012 12:00:00 PM,1/23/2012 12:15:00 PM,0.25,equipment failure,repaired pump,dos rios,LS222,na,ground,none,3,1,2012,4,0,0.0,0.0,na,1999,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,2319 Chavaneaux E,False
2012-01-22,650,0.0,1/22/2012 12:03:00 PM,1/22/2012 12:30:00 PM,0.45,debris,cleaned main,dos rios,499642,375563,street,none,0,1,2012,4,0,8.0,378.06,vcp,1959,0.0,0.0,1,0,gravity,sewer main,2010-02-11,0.0,,False,0,debris,na,209 Gladiola,False
2012-01-21,10,0.0,1/21/2012 11:33:00 AM,1/21/2012 12:00:00 PM,0.45,rags,cleaned main,dos rios,19003,20111,street,none,5,1,2012,3,0,8.0,290.0,cp,1957,0.0,0.0,1,0,gravity,sewer main,2010-10-30,0.0,,False,0,structural,na,127 Bayville,False
2012-01-20,100,40.0,1/20/2012 3:04:00 PM,1/20/2012 3:25:00 PM,0.35,break in main,repaired main,dos rios,10805,13752,street,none,7,1,2012,3,0,8.0,346.67,pvc,2008,0.0,0.0,1,0,gravity,sewer main,2012-01-04,0.0,,False,0,structural,na,208 San Antonio Ave,False
2012-01-19,100,80.0,1/19/2012 10:04:00 AM,1/19/2012 10:45:00 AM,0.683333333,rags,cleaned main,dos rios,10775,9924,easement,none,1,1,2012,3,0,8.0,108.5,pvc,2000,0.0,0.0,3,2,gravity,sewer main,2012-01-13,0.0,,False,0,debris,na,433 Stadium Dr,False
2012-01-17,30,0.0,1/17/2012 3:38:00 PM,1/17/2012 5:00:00 PM,1.3666666669999998,grease,cleaned main,dos rios,23686,25814,street,none,3,1,2012,3,0,8.0,332.7,vcp,1974,0.0,0.0,4,3,gravity,sewer main,2011-05-19,0.0,,False,0,grease,na,1438 Socorro St,False
2012-01-17,400,0.0,1/17/2012 2:08:00 PM,1/17/2012 4:30:00 PM,2.366666667,debris,cleaned main,salado creek,62716,67064,drainage culvert,none,0,1,2012,3,5,8.0,204.51,pvc,2003,0.0,0.0,1,0,gravity,sewer main,2010-10-14,0.0,,False,0,debris,na,1844 Poppy Mallow,False
2012-01-17,25,15.0,1/17/2012 9:03:00 AM,1/17/2012 1:30:00 PM,4.45,break in main,repaired main,salado creek,60148,47624,ground,none,2,1,2012,3,0,8.0,246.0,vcp,1962,0.0,0.0,2,1,gravity,sewer main,2011-09-30,0.0,,False,0,structural,na,4423 Hall Park Dr,False
2012-01-16,400,0.0,1/16/2012 9:18:00 AM,1/16/2012 10:00:00 AM,0.7,grease,cleaned main,leon creek,39957,39958,easement,none,6,1,2012,3,0,8.0,17.5,pvc,1986,0.0,0.0,1,0,gravity,sewer main,2011-11-23,0.0,,False,0,structural,na,8843 Grissom Rd,False
2012-01-15,100,20.0,1/15/2012 6:01:00 PM,1/15/2012 9:00:00 PM,2.983333333,rags,cleaned main,salado creek,5535,16829,easement,none,9,1,2012,3,0,8.0,398.6,vcp,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8400 Blanco Rd,False
2012-01-15,1500,0.0,1/15/2012 4:17:00 PM,1/15/2012 7:00:00 PM,2.7166666669999997,debris,cleaned main,leon creek,76214,62608,drainage culvert,none,7,1,2012,3,0,8.0,235.92,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8719 Redbud Woods,False
2012-01-14,200,0.0,1/14/2012 8:08:00 PM,1/14/2012 10:00:00 PM,1.8666666669999998,grease,cleaned main,dos rios,11989,13724,street,none,1,1,2012,2,0,8.0,180.0,cp,1989,0.0,0.0,6,3,gravity,sewer main,2011-09-21,0.0,,False,0,structural,na,1207 Lombrano,False
2012-01-13,50,30.0,1/13/2012 12:22:00 PM,1/13/2012 1:15:00 PM,0.8833333329999999,plug in main,cleaned main,dos rios,10775,9924,street,none,1,1,2012,2,0,8.0,108.5,pvc,2000,0.0,0.0,3,1,gravity,sewer main,2011-09-20,0.0,,False,0,other,na,433 Stadium Dr,False
2012-01-13,10,0.0,1/13/2012 1:05:00 PM,1/13/2012 1:30:00 PM,0.41666666700000005,debris,cleaned main,leon creek,32896,32540,street,none,7,1,2012,2,0,8.0,113.26,vcp,1968,0.0,0.0,1,0,gravity,sewer main,2011-12-04,0.0,,False,0,structural,na,5707 Stemmons,False
2012-01-13,25,0.0,1/13/2012 7:51:00 AM,1/13/2012 11:15:00 AM,3.4,grease,cleaned main,leon creek,69933,69700,street,none,4,1,2012,2,0,8.0,362.18,vcp,1968,0.0,0.0,1,0,gravity,sewer main,2011-07-10,0.0,,False,0,grease,na,5702 Elm Valley,False
2012-01-13,50,0.0,1/13/2012 8:14:00 PM,1/14/2012 11:30:00 AM,15.26666667,grease,cleaned main,leon creek,68864,68986,alley,none,4,1,2012,2,0,8.0,400.01,vcp,1967,0.0,0.0,1,0,gravity,sewer main,2012-01-12,0.0,,False,0,structural,na,6206 Apple Valley Dr,False
2012-01-13,50,0.0,1/13/2012 4:30:00 PM,1/13/2012 5:30:00 PM,1.0,break in main,repaired lateral,salado creek,290473,na,ground,none,10,1,2012,2,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,structural,na,14250 Judson Rd,False
2012-01-11,400,300.0,1/11/2012 12:59:00 PM,1/11/2012 1:30:00 PM,0.5166666670000001,grease,cleaned main,salado creek,47884,46018,drainage culvert,none,2,1,2012,2,0,8.0,400.0,vcp,1974,0.0,0.12,1,0,gravity,sewer main,2009-08-25,0.0,,False,0,grease,na,5914 Distribution,False
2012-01-11,250,0.0,1/11/2012 12:30:00 PM,1/11/2012 1:30:00 PM,1.0,break in main,repaired main,salado creek,459751,47810,ground,none,2,1,2012,2,0,21.0,517.0,cp,1952,0.0,0.12,1,0,gravity,sewer main,2009-12-10,0.0,,False,0,structural,na,1300 Rittiman Rd,False
2012-01-11,50,0.0,1/11/2012 4:09:00 PM,1/11/2012 5:30:00 PM,1.35,other,applied hth,dos rios,24257,na,stormdrain,none,3,1,2012,2,0,0.0,0.0,na,9999,0.0,0.12,1,0,standard,sewer manhole,,0.0,,False,0,other,na,1200 Military Dr Se,False
2012-01-10,50,0.0,1/10/2012 4:59:00 PM,1/10/2012 5:30:00 PM,0.5166666670000001,debris,cleaned main,dos rios,97759,97758,alley,none,3,1,2012,2,0,6.0,345.0,ct,1948,0.0,0.12,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1702 Lennon Ave,False
2012-01-08,250,0.0,1/8/2012 11:48:00 AM,1/8/2012 12:30:00 PM,0.7,grease,cleaned main,salado creek,94925,94926,street,none,2,1,2012,2,0,8.0,215.1,vcp,1964,0.0,0.0,1,0,gravity,sewer main,2011-02-15,0.0,,False,0,grease,na,8231 Quail Creek Dr,False
2012-01-07,100,0.0,1/7/2012 2:02:00 PM,1/7/2012 3:00:00 PM,0.966666667,break in main,repaired main,dos rios,16112,5178,street,none,1,1,2012,1,0,8.0,395.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,2010-09-21,0.0,,False,0,structural,na,1639 Mariposa W,False
2012-01-07,200,0.0,1/7/2012 1:39:00 PM,1/7/2012 2:30:00 PM,0.85,rags,cleaned main,dos rios,15651,15652,ground,none,1,1,2012,1,0,15.0,168.0,dip,1954,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,debris,na,710 Brookview Dr,False
2012-01-06,150,0.0,1/6/2012 9:14:00 AM,1/6/2012 10:30:00 AM,1.266666667,grease,cleaned main,dos rios,30383,30360,ground,none,2,1,2012,1,0,10.0,250.0,vcp,1899,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1817 Hackberry St N,False
2012-01-05,300,250.0,1/5/2012 9:50:00 AM,1/5/2012 12:00:00 PM,2.166666667,debris,cleaned main,salado creek,96878,96879,street,none,10,1,2012,1,0,8.0,182.0,ct,1946,0.0,0.0,2,0,gravity,sewer main,2010-08-26,0.0,,False,0,structural,na,100 Greenwich Blvd,False
2012-01-05,2400,0.0,1/5/2012 6:58:00 AM,1/5/2012 9:00:00 AM,2.0333333330000003,debris,cleaned main,dos rios,16707,374947,stormdrain,none,1,1,2012,1,0,8.0,38.0,pvc,1990,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2411 San Pedro Ave,False
2012-01-04,1500,1000.0,1/4/2012 6:58:00 PM,1/4/2012 8:00:00 PM,1.033333333,grease,cleaned main,leon creek,34153,34197,stormdrain,none,7,1,2012,1,0,8.0,377.44,pvc,1992,0.0,0.0,1,0,gravity,sewer main,2011-10-19,0.0,,False,0,grease,na,6515 Commerce St W,False
2012-01-01,5,0.0,1/1/2012 1:14:00 PM,1/1/2012 2:14:00 PM,1.0,break in main,repaired main,dos rios,1005,2045,ground,none,1,1,2012,1,0,8.0,446.0,hdpe,2012,0.0,0.0,2,1,gravity,sewer main,2010-09-23,0.0,,False,0,structural,na,1321 Lee Hall,False
2011-12-31,50,40.0,12/31/2011 12:46:00 PM,12/31/2011 2:00:00 PM,1.233333333,debris/rock,cleaned main,dos rios,14912,14724,street,none,7,12,2011,53,0,8.0,275.0,ct,1946,0.0,0.0,2,0,gravity,sewer main,2009-06-16,0.0,,False,0,structural,na,426 Wake Forrest,False
2011-12-31,1500,0.0,12/31/2011 11:27:00 AM,12/31/2011 12:30:00 PM,1.05,debris/rock,cleaned main,leon creek,71264,71076,drainage culvert,none,6,12,2011,53,0,12.0,305.5,pvc,1996,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2200 Orr Dr,False
2011-12-31,30,0.0,12/31/2011 3:45:00 PM,12/31/2011 4:30:00 PM,0.75,grease,cleaned main,leon creek,71222,71065,ground,none,6,12,2011,53,0,8.0,266.85,cp,1963,0.0,0.0,1,0,gravity,sewer main,2011-03-06,0.0,,False,0,structural,na,7106 Westbriar,False
2011-12-30,200,0.0,12/30/2011 7:19:00 PM,12/30/2011 11:00:00 PM,3.683333333,break in main,repaired main,leon creek,83900,69402,alley,none,4,12,2011,53,0,8.0,356.5,vcp,1958,0.0,0.0,3,1,gravity,sewer main,2011-11-14,0.0,,False,0,structural,na,5422 Havencrest Dr,False
2011-12-29,5,0.0,12/29/2011 8:30:00 AM,12/29/2011 9:30:00 AM,1.0,debris/rock,cleaned main,dos rios,92679,97762,ground,none,3,12,2011,53,0,8.0,351.0,vcp,1977,0.0,0.03,2,1,gravity,sewer main,2010-01-07,0.0,,False,0,structural,na,230 Mt Vernon Ct,False
