report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2011-12-29,360,360.0,12/29/2011 10:35:00 AM,12/29/2011 12:00:00 PM,1.4166666669999999,grease,cleaned main,dos rios,27960,28119,ground,none,3,12,2011,53,0,8.0,222.7,vcp,1965,0.0,0.03,1,0,gravity,sewer main,2010-07-28,0.0,,False,0,structural,na,6218 New Braunfels Ave S,False
2011-12-29,4500,5000.0,12/29/2011 12:08:00 PM,12/29/2011 3:45:00 PM,3.616666667,debris/rock,cleaned main,leon creek,457288,457290,creek bed,none,4,12,2011,53,0,8.0,770.21,pvc,2003,0.0,0.03,1,0,sludge,sewer main,,0.0,,False,0,debris,na,8002 Campfire Ln,False
2011-12-28,20,15.0,12/28/2011 8:40:00 AM,12/28/2011 10:00:00 AM,1.333333333,debris/rock,cleaned main,salado creek,415750,415747,street,none,0,12,2011,53,0,8.0,215.0,hdpe,2012,0.0,0.03,2,1,gravity,sewer main,2010-09-19,0.0,,False,0,structural,na,909 Garraty Rd,False
2011-12-28,20,15.0,12/28/2011 10:28:00 AM,12/28/2011 11:15:00 AM,0.783333333,debris/rock,cleaned main,salado creek,415031,415007,street,none,0,12,2011,53,0,6.0,345.0,vcp,1923,0.0,0.03,2,0,gravity,sewer main,2009-04-23,0.0,,False,0,structural,na,520 Terrell Rd,False
2011-12-27,15,15.0,12/27/2011 6:56:00 PM,12/27/2011 7:45:00 PM,0.816666667,grease,cleaned main,dos rios,13904,12807,street,none,5,12,2011,53,0,8.0,11.724993800000002,dip,1961,0.0,0.15,2,0,siphon,sewer main,2011-06-25,0.0,,False,0,grease,na,402 Roslyn Ave,False
2011-12-26,1000,1000.0,12/26/2011 11:32:00 AM,12/26/2011 1:00:00 PM,1.466666667,debris/rock,cleaned main,salado creek,82493,82492,drainage culvert,none,10,12,2011,53,0,8.0,160.75,vcp,1972,0.03,0.12,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4215 Fondren,False
2011-12-23,10,0.0,12/23/2011 11:21:00 AM,12/23/2011 12:00:00 PM,0.65,grease,cleaned main,dos rios,26431,25885,stormdrain,san antonio river,1,12,2011,52,0,6.0,143.0,ct,1900,0.0,0.69,1,0,gravity,sewer main,,0.0,,False,0,structural,na,122 Woodward,False
2011-12-23,200,0.0,12/23/2011 2:38:00 PM,12/23/2011 5:45:00 PM,3.116666667,rags,cleaned main,dos rios,92114,92113,alley,none,3,12,2011,52,0,6.0,350.7,ct,1948,0.0,0.69,1,0,gravity,sewer main,2011-09-12,0.0,,False,0,structural,na,327 Montrose,False
2011-12-22,50,0.0,12/22/2011 11:48:00 AM,12/22/2011 1:34:00 PM,1.766666667,debris/rock,cleaned main,dos rios,4104,4062,ground,none,1,12,2011,52,0,8.0,338.0,pvc,1989,0.33,0.67,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1539 Wildwood W,False
2011-12-20,50,0.0,12/20/2011 1:09:00 PM,12/20/2011 3:30:00 PM,2.35,grease,cleaned main,dos rios,3215,3967,street,none,1,12,2011,52,0,8.0,380.0,pvc,1991,0.0,0.33,2,0,gravity,sewer main,2011-11-21,0.0,,False,0,structural,na,819 San Angelo,False
2011-12-20,850,0.0,12/20/2011 2:41:00 PM,12/20/2011 4:05:00 PM,1.4,debris/rock,cleaned lateral,dos rios,151729,0,street,none,9,12,2011,52,0,6.0,0.0,pvc,9999,0.0,0.33,1,0,lateral,sewer service line,,0.0,,False,0,debris,na,750 Loop 410 Ne,False
2011-12-19,50,0.0,12/19/2011 3:35:00 PM,12/19/2011 4:30:00 PM,0.916666667,break in main,repaired main,dos rios,15492,15493,ground,none,1,12,2011,52,0,8.0,210.0,ct,1948,0.31,0.02,1,0,gravity,sewer main,2010-09-21,0.0,,False,0,structural,na,1803 Fresno,False
2011-12-17,50,50.0,12/17/2011 1:28:00 PM,12/17/2011 3:00:00 PM,1.533333333,grease,cleaned main,dos rios,30193,45381,street,none,1,12,2011,51,0,8.0,380.0,vcp,1978,0.0,0.17,1,0,gravity,sewer main,,0.0,,False,0,structural,na,115 Josephine St W,False
2011-12-16,200,100.0,12/16/2011 9:50:00 AM,12/16/2011 12:40:00 PM,2.833333333,break in main,repaired main,dos rios,13013,12348,stormdrain,none,5,12,2011,51,0,8.0,19.89789419,cas,1995,0.0,0.18,2,0,siphon,sewer main,,0.0,,False,0,structural,na,700 Brazos St S,False
2011-12-14,7875,0.0,12/14/2011 1:00:00 PM,12/14/2011 2:45:00 PM,1.75,grease,cleaned main,leon creek,51902,51900,creek bed,huebner creek,8,12,2011,51,0,10.0,30.0,pvc,1984,0.05,0.05,2,1,gravity,sewer main,2010-02-15,0.0,,False,0,grease,na,4935 Golden Quail,False
2011-12-14,20,0.0,12/14/2011 4:38:00 PM,12/14/2011 10:00:00 PM,5.366666667,grease,cleaned main,salado creek,48456,48464,street,none,2,12,2011,51,0,8.0,400.0,pvc,2000,0.05,0.05,1,0,gravity,sewer main,2011-03-21,0.0,,False,0,structural,na,402 Artemis Dr,False
2011-12-13,50,20.0,12/13/2011 1:05:00 PM,12/13/2011 3:30:00 PM,2.416666667,rags,cleaned main,dos rios,8577,9470,creek bed,olmos creek,1,12,2011,51,0,8.0,249.1,ct,1950,0.01,0.7,1,0,gravity,sewer main,2011-06-21,0.0,,False,0,structural,na,506 Brookview Dr,False
2011-12-11,600,600.0,12/11/2011 11:08:00 AM,12/11/2011 12:30:00 PM,1.3666666669999998,grease,cleaned main,dos rios,17290,7450,drainage culvert,none,1,12,2011,51,0,8.0,165.0,pvc,1984,0.02,0.66,3,1,gravity,sewer main,2011-12-05,0.0,,False,0,grease,na,2803 Mossrock,False
2011-12-07,50,0.0,12/7/2011 6:44:00 AM,12/7/2011 8:00:00 AM,1.266666667,debris/rock,cleaned main,leon creek,84953,84954,street,none,6,12,2011,50,0,8.0,300.26,pvc,2005,0.0,0.56,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9426 Wind Dancer,False
2011-12-06,25,0.0,12/6/2011 11:15:00 AM,12/6/2011 11:35:00 AM,0.333333333,break in main,repaired main,salado creek,92269,92272,street,none,0,12,2011,50,0,48.0,623.45,rcp,1974,0.0,0.69,2,0,siphon,sewer main,,0.0,,False,0,structural,na,10787 Southton Rd,False
2011-12-05,25,0.0,12/5/2011 10:06:00 AM,12/5/2011 12:00:00 PM,1.9,grease,cleaned main,dos rios,3020,2631,street,none,1,12,2011,50,0,8.0,332.0,ct,1950,0.24,0.55,1,0,gravity,sewer main,2009-05-14,0.0,,False,0,structural,na,418 Avalon,False
2011-12-05,50,0.0,12/5/2011 1:45:00 PM,12/5/2011 2:30:00 PM,0.75,grease,cleaned main,leon creek,55748,55763,street,none,7,12,2011,50,0,8.0,305.2,vcp,1974,0.24,0.55,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7002 Iceberg Ln,False
2011-12-02,20,0.0,12/2/2011 12:31:00 PM,12/2/2011 2:45:00 PM,2.233333333,grease,cleaned main,dos rios,25669,25456,street,none,5,12,2011,49,0,10.0,321.05,pvc,2012,0.1,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1714 Travis St W,False
2011-12-02,25,25.0,12/2/2011 3:50:00 PM,12/2/2011 4:30:00 PM,0.666666667,debris/rock,cleaned main,dos rios,17290,7450,drainage culvert,none,1,12,2011,49,0,8.0,165.0,pvc,1984,0.1,0.0,3,0,gravity,sewer main,,0.0,,False,0,debris,na,2819 Woodcliffe Dr,False
2011-12-01,5,0.0,12/1/2011 3:27:00 PM,12/1/2011 4:40:00 PM,1.216666667,grease,cleaned main,salado creek,49541,49262,street,none,10,12,2011,49,0,8.0,140.11,vcp,1963,0.0,0.0,1,0,gravity,sewer main,2011-06-02,0.0,,False,0,grease,na,9307 Broadway,False
2011-11-30,100,0.0,11/30/2011 3:57:00 PM,11/30/2011 5:00:00 PM,1.05,grease,cleaned main,leon creek,3795,37352,street,none,4,11,2011,49,0,8.0,299.89,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1400 Villaret Blvd W,False
2011-11-28,500,500.0,11/28/2011 10:51:00 AM,11/28/2011 11:30:00 AM,0.65,other,monitored area,leon creek,63951,64086,drainage culvert,none,6,11,2011,49,0,8.0,127.39,pvc,2004,0.0,1.08,2,0,gravity,sewer main,,0.0,,False,0,other,na,4910 Roan Brook,False
2011-11-27,200,180.0,11/27/2011 5:09:00 PM,11/27/2011 5:30:00 PM,0.35,rags,cleaned main,salado creek,93361,93332,drainage culvert,none,10,11,2011,49,1,8.0,285.0,vcp,1978,0.0,1.08,1,0,gravity,sewer main,2010-11-09,0.0,,False,0,structural,na,15502 Elm Park Dr,False
2011-11-26,300,0.0,11/26/2011 12:08:00 PM,11/26/2011 1:00:00 PM,0.8666666670000001,rags,cleaned main,dos rios,14560,13725,stormdrain,none,5,11,2011,48,0,8.0,110.1,cp,1963,1.08,0.0,2,0,gravity,sewer main,2011-08-20,0.0,,False,0,structural,na,2204 Poplar St W,False
2011-11-26,500,0.0,11/26/2011 1:50:00 PM,11/26/2011 6:00:00 PM,4.166666667,i/i,monitored area,salado creek,67454,52816,creek bed,salado creek,9,11,2011,48,0,8.0,227.57,pvc,1994,1.08,0.0,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,103 Morgans Cir,False
2011-11-23,30,0.0,11/23/2011 12:42:00 PM,11/23/2011 2:12:00 PM,1.5,break in main,repaired main,salado creek,96985,8574,alley,none,10,11,2011,48,0,6.0,316.0,ct,1952,0.0,0.2,1,0,gravity,sewer main,2011-08-28,0.0,,False,0,structural,na,7701 Hatt Ln,False
2011-11-22,50,0.0,11/22/2011 7:51:00 AM,11/22/2011 9:00:00 AM,1.15,grease,cleaned main,leon creek,62715,65305,street,none,7,11,2011,48,0,8.0,180.0,vcp,1965,0.01,0.19,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6800 Farrow Place,False
2011-11-22,250,150.0,11/22/2011 11:37:00 AM,11/22/2011 12:45:00 PM,1.133333333,rags,cleaned main,dos rios,45478,455534,street,none,1,11,2011,48,0,8.0,192.0,pvc,2009,0.01,0.19,1,0,gravity,sewer main,,0.0,,False,0,debris,na,101 Lindell Place,False
2011-11-21,300,0.0,11/21/2011 9:27:00 AM,11/21/2011 11:30:00 AM,2.05,debris,cleaned main,dos rios,3135,2197,drainage culvert,none,1,11,2011,48,0,8.0,325.0,vcp,1958,0.19,0.0,4,1,gravity,sewer main,2011-11-18,0.0,,False,0,structural,na,7610 Northway,False
2011-11-19,500,0.0,11/19/2011 2:01:00 PM,11/19/2011 3:00:00 PM,0.9833333329999999,debris,cleaned main,salado creek,53123,52930,drainage culvert,none,9,11,2011,47,0,8.0,328.86,vcp,1974,0.0,0.0,1,0,gravity,sewer main,2009-09-02,0.0,,False,0,debris,na,1311 Aylsbury Dr,False
2011-11-19,150,0.0,11/19/2011 9:35:00 AM,11/19/2011 10:45:00 AM,1.166666667,grease,cleaned main,dos rios,92775,92710,stormdrain,none,3,11,2011,47,0,8.0,83.0,vcp,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,100 Pyle,False
2011-11-18,30,0.0,11/18/2011 1:20:00 PM,11/18/2011 4:00:00 PM,2.666666667,grease,cleaned main,salado creek,417800,417799,street,none,0,11,2011,47,0,6.0,362.5,vcp,1941,0.0,0.46,1,0,gravity,sewer main,,0.0,,False,0,structural,na,900 Wiltshire Ave,False
2011-11-17,50,0.0,11/17/2011 10:18:00 AM,11/17/2011 11:30:00 AM,1.2,break in main,repaired main,leon creek,51886,51887,ground,none,8,11,2011,47,0,8.0,177.96,vcp,1968,0.0,0.46,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5006 Beverly Mae Dr E,False
2011-11-17,3000,4200.0,11/17/2011 1:33:00 PM,11/17/2011 2:30:00 PM,0.95,rags,cleaned main,dos rios,3070,2386,drainage culvert,none,1,11,2011,47,0,8.0,189.0,ct,1950,0.0,0.46,5,0,gravity,sewer main,,0.0,,False,0,structural,na,3714 Neer Ave,False
2011-11-17,5875,0.0,11/17/2011 4:55:00 PM,11/17/2011 8:50:00 PM,3.916666667,break in main,repaired main,dos rios,3135,2197,creek bed,olmos creek,1,11,2011,47,0,8.0,325.0,vcp,1958,0.0,0.46,4,0,gravity,sewer main,2011-08-21,0.0,,False,0,structural,na,7710 Northway,False
2011-11-17,20,0.0,11/17/2011 10:33:00 PM,11/18/2011 12:13:00 AM,1.6666666669999999,grease,cleaned main,salado creek,55884,55885,drainage culvert,none,3,11,2011,47,0,8.0,225.0,pvc,1983,0.0,0.46,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2902 Goliad Rd,False
2011-11-15,15,15.0,11/15/2011 12:31:00 PM,11/15/2011 1:15:00 PM,0.7333333329999999,rags,cleaned main,dos rios,2686,2687,ground,none,0,11,2011,47,0,8.0,288.0,vcp,1966,0.46,0.0,1,0,gravity,sewer main,2011-10-11,0.0,,False,0,structural,na,205 Castle Ln E,False
2011-11-15,100,50.0,11/15/2011 10:58:00 PM,11/16/2011 2:00:00 AM,3.0333333330000003,rags,cleaned main,dos rios,26717,26642,street,none,3,11,2011,47,0,8.0,120.0,ct,1925,0.46,0.0,1,0,gravity,sewer main,2010-11-09,0.0,,False,0,structural,na,240 Rockwood,False
2011-11-11,30,0.0,11/11/2011 2:48:00 PM,11/11/2011 5:15:00 PM,2.45,break in main,repaired main,dos rios,32323,32322,ground,none,5,11,2011,46,0,8.0,407.2,ct,1927,0.0,0.07,1,0,gravity,sewer main,2010-07-28,0.0,,False,0,structural,na,3611 Travis St W,False
2011-11-11,100,60.0,11/11/2011 10:46:00 AM,11/11/2011 12:00:00 PM,1.233333333,grease,cleaned main,salado creek,56587,465837,easement,none,3,11,2011,46,0,12.0,129.0,hdpe,2009,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4919 Pecan Grove Blvd,False
2011-11-11,2000,2000.0,11/11/2011 10:51:00 AM,11/11/2011 12:00:00 PM,1.15,grease,cleaned main,salado creek,59872,46107,drainage culvert,none,10,11,2011,46,0,8.0,247.2,vcp,1972,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4002 Barrington,False
2011-11-09,5,0.0,11/9/2011 7:57:00 AM,11/9/2011 10:00:00 AM,2.05,grease,cleaned main,dos rios,7956,8604,ground,none,1,11,2011,46,0,8.0,167.6,vcp,1967,0.0,0.07,2,0,gravity,sewer main,2010-12-22,0.0,,False,0,grease,na,3440 Fredericksburg Rd,False
2011-11-09,25,0.0,11/9/2011 11:34:00 AM,11/9/2011 1:00:00 PM,1.4333333330000002,rags,cleaned main,salado creek,88425,488053,alley,none,0,11,2011,46,0,8.0,216.0,vcp,1945,0.0,0.07,3,2,gravity,sewer main,2011-05-31,0.0,,False,0,structural,na,1300 Harry Wurzbach,False
2011-11-09,800,0.0,11/9/2011 1:00:00 PM,11/9/2011 1:30:00 PM,0.5,lift station power out,restored power,medio creek,LS201PMP02,na,drainage culvert,none,0,11,2011,46,0,0.0,0.0,na,9999,0.0,0.07,1,0,pmpcentsp,sewer pump,,0.0,,False,0,lift station ,na,10102 Us Hwy 90 W,False
2011-11-08,2000,1500.0,11/8/2011 5:19:00 PM,11/8/2011 7:00:00 PM,1.6833333330000002,debris,cleaned main,leon creek,41545,456598,creek bed,leon creek,7,11,2011,46,0,8.0,137.35,pvc,1984,0.07,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7402 Potranco Rd,False
2011-11-04,3250,36750.0,11/4/2011 4:20:00 PM,11/4/2011 6:30:00 PM,2.166666667,debris,cleaned main,dos rios,13950,11847,creek bed,none,1,11,2011,45,0,8.0,62.0,pvc,1998,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,1625 Poplar St W,False
2011-11-04,15,0.0,11/4/2011 9:03:00 AM,11/4/2011 11:30:00 AM,2.45,grease,cleaned main,salado creek,48515,60121,ground,none,2,11,2011,45,0,8.0,241.22,vcp,1962,0.0,0.0,1,0,gravity,sewer main,2010-04-02,0.0,,False,0,structural,na,4163 Bloomdale,False
2011-11-03,1077,0.0,11/3/2011 12:13:00 PM,11/3/2011 1:12:00 PM,0.9833333329999999,grease,cleaned main,salado creek,95104,50667,drainage culvert,none,10,11,2011,45,0,8.0,261.94,vcp,1973,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,12700 O'Connor Rd,False
2011-11-03,300,250.0,11/3/2011 10:30:00 AM,11/3/2011 11:30:00 AM,1.0,break in main,repaired main,dos rios,90320,90319,alley,none,2,11,2011,45,0,8.0,340.0,hdpe,2012,0.0,0.0,3,2,gravity,sewer main,2011-10-03,0.0,,False,0,structural,na,139 Sterling St,False
2011-11-01,100,0.0,11/1/2011 12:56:00 PM,11/1/2011 1:30:00 PM,0.566666667,debris,cleaned main,dos rios,21691,21690,ground,none,8,11,2011,45,0,8.0,207.48,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8631 Fairhaven St,False
2011-11-01,20,0.0,11/1/2011 7:41:00 AM,11/1/2011 9:57:00 AM,2.266666667,break in main,repaired lateral,dos rios,119350,na,street,none,6,11,2011,45,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,structural,na,3807 Eldridge Ave,False
2011-10-31,500,0.0,10/31/2011 1:10:00 PM,10/31/2011 2:30:00 PM,1.333333333,rags,cleaned main,salado creek,43899,44370,creek bed,rosillo creek,2,10,2011,45,0,8.0,306.0,hdpe,2000,0.0,0.0,2,1,gravity,sewer main,2010-09-28,0.0,,False,0,debris,na,5247 Village Row,False
2011-10-30,150,0.0,10/30/2011 12:30:00 PM,10/30/2011 1:45:00 PM,1.25,grease,cleaned main,salado creek,47783,45738,drainage culvert,none,10,10,2011,45,0,8.0,373.8,cp,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3400 Salado Creek Dr,False
2011-10-30,400,0.0,10/30/2011 11:53:00 AM,10/30/2011 1:45:00 PM,1.8666666669999998,grease,cleaned main,leon creek,467237,32560,drainage culvert,none,7,10,2011,45,0,8.0,235.0,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,6302 Crystal Run,False
2011-10-30,125,0.0,10/30/2011 10:08:00 PM,10/30/2011 11:00:00 PM,0.8666666670000001,debris,cleaned main,dos rios,5402,15795,easement,none,1,10,2011,45,0,8.0,256.7,ct,1960,0.0,0.0,5,2,gravity,sewer main,2011-05-12,0.0,,False,0,debris,na,818 Loop 410 Nw,False
2011-10-28,75,0.0,10/28/2011 8:11:00 PM,10/28/2011 10:00:00 PM,1.8166666669999998,grease,cleaned main,dos rios,15684,15685,alley,none,1,10,2011,44,0,10.0,53.7,cp,1954,0.0,0.0,1,0,gravity,sewer main,2009-05-26,0.0,,False,0,structural,na,4402 Neer Ave,False
2011-10-27,200,180.0,10/27/2011 10:52:00 AM,10/27/2011 12:30:00 PM,1.6333333330000002,grease,cleaned main,dos rios,9986,23766,drainage culvert,none,9,10,2011,44,0,12.0,276.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3707 St Mary'S N,False
2011-10-27,50,0.0,10/27/2011 3:58:00 PM,10/28/2011 1:30:00 PM,21.53333333,break in main,repaired main,dos rios,33007,17821,stormdrain,none,4,10,2011,44,0,8.0,400.0,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,743 Bynum Ave,False
2011-10-25,50,45.0,10/25/2011 10:07:00 AM,10/25/2011 11:00:00 AM,0.8833333329999999,grease,cleaned main,salado creek,47815,48217,ground,none,2,10,2011,44,0,8.0,241.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,2009-09-23,0.0,,False,0,structural,na,4333 Hall Park Dr,False
2011-10-25,13500,21000.0,10/25/2011 9:38:00 AM,10/25/2011 11:00:00 AM,1.3666666669999998,grease,cleaned main,salado creek,46300,46453,drainage culvert,none,10,10,2011,44,0,12.0,426.6,vcp,1964,0.0,0.0,1,0,gravity,sewer main,2010-04-13,0.0,,False,0,structural,na,8700 Post Oak Ln,False
2011-10-25,75,0.0,10/25/2011 5:21:00 PM,10/25/2011 6:45:00 PM,1.4,rags,cleaned main,dos rios,35689,35688,street,none,7,10,2011,44,0,8.0,146.0,hdpe,2012,0.0,0.0,2,1,gravity,sewer main,2011-10-19,0.0,,False,0,structural,na,130 Ligustrum E,False
2011-10-25,10,0.0,10/25/2011 9:06:00 AM,10/25/2011 10:00:00 AM,0.9,debris,cleaned main,leon creek,498752,498751,street,none,0,10,2011,44,0,8.0,343.3,pvc,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8219 Mystic Chase,False
2011-10-24,50,30.0,10/24/2011 2:42:00 PM,10/24/2011 3:30:00 PM,0.8,debris,cleaned main,leon creek,31815,32835,ground,none,6,10,2011,44,0,8.0,354.99,vcp,1962,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,103 Bonanza,False
2011-10-24,750,0.0,10/24/2011 3:08:00 PM,10/24/2011 5:38:00 PM,2.5,grease,cleaned main,salado creek,45766,48026,ground,none,10,10,2011,44,0,12.0,402.8,vcp,1964,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,3400 Salado Creek Dr,False
2011-10-23,10,0.0,10/23/2011 10:57:00 AM,10/23/2011 11:30:00 AM,0.55,debris,cleaned main,salado creek,96889,96890,alley,none,10,10,2011,44,0,6.0,355.0,ct,1946,0.0,0.0,1,0,gravity,sewer main,2011-04-23,0.0,,False,0,debris,na,346 Irvington Dr,False
2011-10-23,15,0.0,10/23/2011 8:07:00 AM,10/23/2011 9:00:00 AM,0.8833333329999999,debris,cleaned main,salado creek,81888,81898,street,none,2,10,2011,44,0,8.0,265.0,vcp,1964,0.0,0.0,6,1,gravity,sewer main,2011-05-15,0.0,,False,0,structural,na,8211 Windover,False
2011-10-22,500,200.0,10/22/2011 7:52:00 AM,10/22/2011 11:00:00 AM,3.133333333,grease,cleaned main,dos rios,1679,LS102,creek bed,none,8,10,2011,43,3,8.0,12.0,pvc,1980,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,14322 Indian Woods,False
2011-10-22,150,0.0,10/22/2011 7:15:00 PM,10/22/2011 9:00:00 PM,1.75,grease,cleaned main,leon creek,70295,71061,alley,drainage creek,6,10,2011,43,0,10.0,162.5,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2415 Westward Dr,False
2011-10-20,100,25.0,10/20/2011 5:12:00 PM,10/20/2011 7:00:00 PM,1.8,grease,cleaned main,leon creek,71236,70328,easement,none,6,10,2011,43,0,8.0,400.0,vcp,1962,0.0,0.0,2,1,gravity,sewer main,2010-01-18,0.0,,False,0,structural,na,2214 Andros Place,False
2011-10-20,10,10.0,10/20/2011 1:08:00 PM,10/20/2011 1:35:00 PM,0.45,debris,cleaned main,dos rios,92709,42456,street,none,3,10,2011,43,0,10.0,535.0,cas,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,934 Koehler Ct,False
2011-10-20,21800,0.0,10/20/2011 9:30:00 AM,10/20/2011 1:08:00 PM,3.633333333,rags,cleaned main,leon creek,36399,36430,creek bed,none,8,10,2011,43,0,8.0,322.0,pvc,1983,0.0,0.0,1,0,gravity,sewer main,2010-02-22,0.0,,False,0,debris,na,5100 Usaa Blvd,False
2011-10-19,350,0.0,10/19/2011 1:02:00 PM,10/19/2011 2:30:00 PM,1.466666667,break in main,repaired main,dos rios,35689,35688,street,none,7,10,2011,43,0,8.0,146.0,hdpe,2012,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,130 Ligustrum E,False
2011-10-18,10,0.0,10/18/2011 11:55:00 AM,10/19/2011 1:52:00 PM,25.95,grease,cleaned main,dos rios,42455,42457,street,none,3,10,2011,43,0,10.0,215.0,cp,1954,0.0,0.0,1,0,gravity,sewer main,2010-02-27,0.0,,False,0,structural,na,4811 Clark Ave,False
2011-10-17,2000,4000.0,10/17/2011 8:25:00 AM,10/17/2011 10:45:00 AM,2.333333333,debris,cleaned main,leon creek,69558,80367,creek bed,none,4,10,2011,43,0,8.0,308.0,hdpe,2009,0.0,0.0,2,0,gravity,sewer main,2009-06-05,0.0,,False,0,debris,na,6102 Rose Valley,False
2011-10-16,100,0.0,10/16/2011 12:11:00 AM,10/16/2011 2:00:00 AM,1.8166666669999998,grease,cleaned main,dos rios,9306,10354,street,none,8,10,2011,43,0,8.0,400.0,pvc,1980,0.0,0.0,3,0,gravity,sewer main,2010-12-15,0.0,,False,0,structural,na,4934 Woodstone,False
2011-10-15,200,0.0,10/15/2011 12:42:00 PM,10/15/2011 2:00:00 PM,1.3,rags,cleaned main,salado creek,48478,60075,alley,none,10,10,2011,42,0,8.0,400.0,ct,1955,0.0,0.0,2,0,gravity,sewer main,2009-10-28,0.0,,False,0,debris,na,911 Sumner,False
2011-10-15,30,0.0,10/15/2011 6:13:00 PM,10/15/2011 8:00:00 PM,1.783333333,rags,cleaned main,dos rios,92579,92630,street,none,3,10,2011,42,0,6.0,23.2,dip,1948,0.0,0.0,2,1,siphon,sewer main,2011-03-25,0.0,,False,0,structural,na,600 Groos Ave,False
2011-10-15,20,0.0,10/15/2011 5:53:00 PM,10/15/2011 9:30:00 PM,3.616666667,grease,cleaned main,dos rios,1717,4096,street,none,1,10,2011,42,0,8.0,116.0,vcp,1977,0.0,0.0,1,0,gravity,sewer main,2010-04-15,0.0,,False,0,grease,na,3518 Grant Ave,False
2011-10-13,3000,0.0,10/13/2011 9:08:00 AM,10/13/2011 10:00:00 AM,0.8666666670000001,debris,cleaned main,leon creek,463196,35908,stormdrain,none,8,10,2011,42,0,8.0,200.0,vcp,1969,0.0,0.0,4,3,gravity,sewer main,2011-10-12,0.0,,False,0,structural,na,7535 Merton Minter,False
2011-10-13,20,0.0,10/13/2011 9:09:00 AM,10/13/2011 11:00:00 AM,1.85,grease,cleaned main,dos rios,29188,29129,street,none,2,10,2011,42,0,8.0,350.0,ct,1927,0.0,0.0,1,0,gravity,sewer main,2011-06-19,0.0,,False,0,grease,na,2147 Wyoming St,False
2011-10-12,10,0.0,10/12/2011 9:08:00 AM,10/12/2011 9:30:00 AM,0.36666666700000006,grease,cleaned main,salado creek,49248,49209,ground,none,10,10,2011,42,0,8.0,363.0,hdpe,2012,0.0,3.06,1,0,gravity,sewer main,2010-01-08,0.0,,False,0,structural,na,9827 Salisbury Dr,False
2011-10-12,50,0.0,10/12/2011 2:00:00 PM,10/12/2011 4:00:00 PM,2.0,debris,cleaned main,leon creek,463196,35908,stormdrain,none,8,10,2011,42,0,8.0,200.0,vcp,1969,0.0,3.06,4,2,gravity,sewer main,2011-10-10,0.0,,False,0,structural,na,7535 Merton Minter,False
2011-10-12,100,0.0,10/12/2011 10:02:00 AM,10/12/2011 11:30:00 AM,1.466666667,grease,cleaned main,dos rios,88733,88690,street,none,2,10,2011,42,0,8.0,82.5,pvc,1989,0.0,3.06,1,0,gravity,sewer main,2011-04-28,0.0,,False,0,grease,na,300 Spriggsdale,False
2011-10-10,200,100.0,10/10/2011 12:29:00 PM,10/10/2011 1:45:00 PM,1.266666667,grease,cleaned main,salado creek,56623,45248,creek bed,none,3,10,2011,42,0,8.0,315.0,vcp,1971,0.0,3.28,1,0,gravity,sewer main,2010-08-09,0.0,,False,0,grease,na,4266 Dexired,False
2011-10-10,1500,0.0,10/10/2011 11:30:00 AM,10/10/2011 1:30:00 PM,2.0,grease,cleaned main,salado creek,50860,50884,drainage culvert,none,10,10,2011,42,0,8.0,194.13,vcp,1972,0.0,3.28,2,0,gravity,sewer main,2010-05-03,0.0,,False,0,grease,na,14203 Mesquite Smoke,False
2011-10-10,600,0.0,10/10/2011 1:19:00 PM,10/10/2011 2:00:00 PM,0.683333333,grease,cleaned main,leon creek,6621,6619,drainage culvert,none,8,10,2011,42,0,8.0,364.7,vcp,1973,0.0,3.28,1,0,gravity,sewer main,2010-11-17,0.0,,False,0,grease,na,11919 Ih 10 W,False
2011-10-10,60,0.0,10/10/2011 12:09:00 PM,10/10/2011 12:39:00 PM,0.5,break in main,repaired main,leon creek,463196,35908,stormdrain,none,8,10,2011,42,0,8.0,200.0,vcp,1969,0.0,3.28,4,1,gravity,sewer main,2011-10-09,0.0,,False,0,structural,na,7535 Merton Minter,False
2011-10-09,7500,0.0,10/9/2011 1:30:00 AM,10/9/2011 6:30:00 AM,5.0,debris,repaired main,leon creek,463196,35908,stormdrain,none,8,10,2011,42,0,8.0,200.0,vcp,1969,3.06,0.22,4,0,gravity,sewer main,2010-07-08,0.0,,False,0,debris,na,7535 Merton Minter,False
2011-10-09,50,0.0,10/9/2011 10:53:00 AM,10/9/2011 1:00:00 PM,2.116666667,i/i,monitored area,salado creek,62088,62141,drainage culvert,none,0,10,2011,42,0,18.0,775.0,cp,1949,3.06,0.22,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1427 Harry Wurzbach,False
2011-10-09,200,0.0,10/9/2011 3:30:00 AM,10/9/2011 3:40:00 AM,0.17,lift station power out,restored power,medio creek,LS188,na,ground,none,4,10,2011,42,0,0.0,0.0,na,2001,3.06,0.22,5,2,above,sewer lift station,,0.0,,False,0,lift station,na,818 Valley Hi Dr,False
2011-10-09,100000,0.0,10/9/2011 2:00:00 PM,10/9/2011 4:00:00 PM,2.0,i/i,monitored area,salado creek,52816,53267,creek bed,salado creek,9,10,2011,42,0,27.0,766.0,pvc,1976,3.06,0.22,1,0,gravity,sewer main,2011-05-12,0.0,,True,0,rain event ,na,103 Morgans Cir,False
2011-10-06,3000,3000.0,10/6/2011 12:48:00 PM,10/6/2011 6:30:00 PM,5.7,grease,cleaned main,dos rios,91871,92018,creek bed,harlandale creek,3,10,2011,41,0,8.0,151.0,cp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,359 Sussex Ave,False
2011-10-05,200,0.0,10/5/2011 11:00:00 AM,10/5/2011 12:00:00 PM,1.0,grease,cleaned main,dos rios,19586,34956,street,none,5,10,2011,41,0,8.0,400.0,vcp,1968,0.0,0.0,1,0,gravity,sewer main,2011-08-18,0.0,,False,0,grease,na,2100 Frio City Rd,False
2011-10-04,25,0.0,10/4/2011 12:45:00 PM,10/4/2011 1:44:00 PM,0.9833333329999999,grease,cleaned main,dos rios,15775,15776,street,none,5,10,2011,41,0,8.0,85.0,pvc,2000,0.0,0.0,1,0,gravity,sewer main,2011-10-03,0.0,,False,0,grease,na,263 San Pablo Place,False
2011-10-04,8500,8000.0,10/4/2011 3:00:00 PM,10/4/2011 5:30:00 PM,2.5,grease,cleaned main,dos rios,15335,15334,drainage culvert,none,1,10,2011,41,0,6.0,243.6,vcp,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2215 Belknap,False
2011-10-03,20,0.0,10/3/2011 7:30:00 AM,10/3/2011 9:30:00 AM,2.0,break in main,repaired main,dos rios,90320,90319,alley,none,2,10,2011,41,0,8.0,340.0,hdpe,2012,0.0,0.0,3,1,gravity,sewer main,2011-10-02,0.0,,False,0,structural,na,147 Sterling Dr,False
2011-10-03,50,0.0,10/3/2011 2:30:00 PM,10/3/2011 3:30:00 PM,1.0,other,cleaned/flushed main,leon creek,413440,64168,stormdrain,none,6,10,2011,41,0,8.0,259.87,pvc,2007,0.0,0.0,1,0,gravity,sewer main,2009-05-11,0.0,,False,0,other,na,9955 Sable Arrow,False
2011-09-29,50,0.0,9/29/2011 1:00:00 PM,9/29/2011 1:30:00 PM,0.5,grease,cleaned main,dos rios,32175,15781,street,none,5,9,2011,40,0,8.0,372.0,vcp,1970,0.14,0.0,1,0,gravity,sewer main,2010-10-08,0.0,,False,0,structural,na,500 General Mcmullen N,False
2011-09-28,25,25.0,9/28/2011 10:00:00 AM,9/28/2011 11:03:00 AM,1.05,grease,cleaned main,dos rios,8130,20639,alley,none,1,9,2011,40,0,18.0,202.1,vcp,1949,0.0,0.0,1,0,gravity,sewer main,2011-09-16,0.0,,False,0,grease,na,101 Wonder Pkwy,False
2011-09-28,250,200.0,9/28/2011 9:30:00 AM,9/28/2011 11:00:00 AM,1.5,debris,repaired main,leon creek,94827,98393,drainage culvert,leon creek,8,9,2011,40,0,8.0,295.68,pvc,1986,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,7430 Prue Rd,False
2011-09-28,150,0.0,9/28/2011 6:42:00 AM,9/28/2011 9:00:00 AM,2.3,grease,cleaned main,dos rios,3778,3779,ground,none,1,9,2011,40,0,8.0,400.0,hdpe,2006,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1505 Santa Barbara,False
2011-09-27,2500,0.0,9/27/2011 1:00:00 PM,9/27/2011 5:30:00 PM,4.5,break in main,repaired main,dos rios,22974,23033,stormdrain,none,1,9,2011,40,0,8.0,130.0,pvc,1984,0.0,0.0,2,1,gravity,sewer main,2011-09-14,0.0,,False,0,structural,na,215 San Saba S,False
2011-09-25,10,0.0,9/25/2011 8:00:00 AM,9/25/2011 8:45:00 AM,0.75,grease,cleaned main,medio creek,85938,72319,drainage culvert,none,0,9,2011,40,0,8.0,103.6,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3246 Bear Springs Dr,False
2011-09-25,150,0.0,9/25/2011 2:00:00 PM,9/25/2011 2:45:00 PM,0.75,grease,cleaned main,leon creek,86303,86247,easement,none,7,9,2011,40,0,8.0,273.82,vcp,1971,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7451 Clear Water,False
2011-09-23,10000,135000.0,9/23/2011 6:30:00 PM,9/23/2011 9:30:00 PM,3.0,grease,cleaned main,salado creek,43026,56222,creek bed,none,0,9,2011,39,0,8.0,209.1,pvc,1980,0.0,0.0,1,0,gravity,sewer main,2011-01-12,0.0,,False,0,grease,na,7951 Melbury Forest,False
2011-09-19,150,100.0,9/19/2011 2:30:00 PM,9/19/2011 3:00:00 PM,0.5,grease,cleaned main,dos rios,1398,13032,creek bed,none,1,9,2011,39,0,8.0,160.0,dip,1964,0.0,2.79,2,1,siphon,sewer main,2011-03-09,0.0,,False,0,grease,na,1222 Leal St,False
2011-09-18,300,0.0,9/18/2011 5:00:00 PM,9/18/2011 5:30:00 PM,0.5,grease,cleaned main,salado creek,50659,50361,ground,none,10,9,2011,39,0,8.0,236.04,vcp,1971,1.11,1.68,1,0,gravity,sewer main,,0.0,,False,0,grease,na,387 Weidner Rd N,False
2011-09-17,20,0.0,9/17/2011 12:01:00 AM,9/17/2011 12:30:00 AM,0.483333333,rags,cleaned main,dos rios,24639,24640,street,none,1,9,2011,38,0,18.0,304.2,pvc,1991,0.56,1.12,1,0,gravity,sewer main,2009-07-10,0.0,,False,0,debris,na,900 Oblate,False
2011-09-17,100,0.0,9/17/2011 5:15:00 PM,9/17/2011 6:00:00 PM,0.75,grease,cleaned main,dos rios,9566,8715,street,none,1,9,2011,38,0,8.0,107.0,ct,1948,0.56,1.12,5,1,gravity,sewer main,2011-04-23,0.0,,False,0,structural,na,1106 Vance Jackson,False
2011-09-16,1000,900.0,9/16/2011 11:44:00 AM,9/16/2011 12:30:00 PM,0.7666666670000001,grease,cleaned main,medio creek,85792,85793,street,none,0,9,2011,38,0,8.0,190.67,pvc,1986,1.12,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,101 Westtrail Dr,False
2011-09-16,200,200.0,9/16/2011 12:30:00 PM,9/16/2011 1:00:00 PM,0.5,rags,cleaned main,dos rios,11967,10911,drainage culvert,none,1,9,2011,38,0,18.0,13.1,pvc,1991,1.12,0.0,1,0,gravity,sewer main,2011-09-15,0.0,,False,0,debris,na,900 Oblate,False
2011-09-15,100,0.0,9/15/2011 12:01:00 AM,9/15/2011 12:30:00 AM,0.483333333,rags,cleaned main,leon creek,99778,99808,street,none,3,9,2011,38,0,8.0,270.12,pvc,2005,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10439 Catfish Ln,False
2011-09-15,14500,0.0,9/15/2011 10:00:00 AM,9/15/2011 11:00:00 AM,1.0,debris,cleaned main,salado creek,50459,50184,creek bed,none,10,9,2011,38,0,10.0,253.31,vcp,1979,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,16643 Salt Grass,False
2011-09-14,200,0.0,9/14/2011 8:45:00 AM,9/14/2011 9:15:00 AM,0.5,grease,cleaned main,dos rios,10775,9924,stormdrain,none,1,9,2011,38,0,8.0,108.5,pvc,2000,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,433 Stadium Dr,False
2011-09-14,20,0.0,9/14/2011 7:20:00 PM,9/14/2011 8:20:00 PM,1.0,debris,cleaned main,salado creek,82390,81871,street,none,10,9,2011,38,0,8.0,350.0,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10878 Lake Path Dr,False
2011-09-11,50,0.0,9/11/2011 2:30:00 PM,9/11/2011 3:00:00 PM,0.5,grease,applied hth,dos rios,31298,31074,stormdrain,none,2,9,2011,38,0,8.0,230.0,pvc,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1100 Rio Grande N,False
2011-09-10,20,0.0,9/10/2011 5:00:00 PM,9/10/2011 5:30:00 PM,0.5,grease,cleaned main,leon creek,460695,460694,street,none,7,9,2011,37,0,8.0,34.0,pvc,1996,0.0,0.0,1,0,gravity,sewer main,2009-12-21,0.0,,False,0,structural,na,6491 Eckhert Rd,False
2011-09-10,800,0.0,9/10/2011 10:22:00 AM,9/10/2011 2:00:00 PM,3.633333333,grease,cleaned main,medio creek,412892,100060,drainage culvert,none,0,9,2011,37,0,8.0,240.43,pvc,2008,0.0,0.0,2,1,gravity,sewer main,2011-03-17,0.0,,False,0,grease,na,9803 Balboa Island,False
2011-09-10,6000,0.0,9/10/2011 7:50:00 AM,9/10/2011 8:30:00 AM,0.666666667,lift station pump out,repaired hydroranger,medio creek,LS201,na,ground,none,0,9,2011,37,0,0.0,0.0,na,1994,0.0,0.0,9,5,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False
2011-09-09,25,25.0,9/9/2011 1:41:00 AM,9/9/2011 2:59:00 AM,1.3,grease,cleaned main,dos rios,88059,88063,street,none,1,9,2011,37,0,10.0,190.6,vcp,1976,0.0,0.0,1,0,gravity,sewer main,2009-10-13,0.0,,False,0,grease,na,7110 Basin,False
2011-09-09,5,0.0,9/9/2011 6:00:00 AM,9/9/2011 6:30:00 AM,0.5,break in main,repaired main,dos rios,29059,42925,alley,none,3,9,2011,37,0,8.0,332.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5507 Wales Ave,False
2011-09-09,100,0.0,9/9/2011 7:30:00 PM,9/9/2011 9:30:00 PM,2.0,grease,cleaned main,salado creek,44068,44067,drainage culvert,none,3,9,2011,37,0,8.0,315.0,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,9526 Tarleton,False
2011-09-09,5000,0.0,9/9/2011 9:02:00 AM,9/9/2011 10:00:00 AM,0.58,lift station pump out,repaired hydroranger,medio creek,LS201,na,ground,none,0,9,2011,37,0,0.0,0.0,na,1994,0.0,0.0,9,4,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False
2011-09-08,20,0.0,9/8/2011 6:30:00 AM,9/8/2011 7:00:00 AM,0.5,grease,cleaned main,dos rios,16074,32271,street,none,6,9,2011,37,0,8.0,289.0,cp,1950,0.0,0.0,1,0,gravity,sewer main,2011-04-25,0.0,,False,0,structural,na,125 San Gabriel S,False
2011-09-07,100,0.0,9/7/2011 6:30:00 PM,9/7/2011 7:00:00 PM,0.5,debris,cleaned main,leon creek,375900,62836,drainage culvert,none,7,9,2011,37,0,8.0,23.0,pvc,2006,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8003 Maverick Climb,False
2011-09-07,60000,0.0,9/7/2011 10:10:00 PM,9/7/2011 11:59:00 PM,1.8166666669999998,debris,cleaned main,leon creek,51916,51915,creek bed,none,8,9,2011,37,0,12.0,120.5,vcp,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,8525 Floyd Curl,False
2011-09-07,50,0.0,9/7/2011 9:00:00 AM,9/7/2011 1:00:00 PM,4.0,break in main,repaired force main,salado creek,LS156,91154,ground,none,2,9,2011,37,0,8.0,3195.14,cas,1988,0.0,0.0,2,0,force,sewer main,2009-08-22,0.0,,False,0,structural,na,3574 Glacier Lake,False
2011-09-06,1500,0.0,9/6/2011 4:00:00 AM,9/6/2011 4:15:00 AM,0.25,lift station pump out,repaired hydroranger,medio creek,LS201MOTR01,na,ground,none,0,9,2011,37,0,0.0,0.0,na,1994,0.0,0.0,9,3,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False
2011-09-05,800,750.0,9/5/2011 11:30:00 AM,9/5/2011 12:30:00 PM,1.0,break in main,repaired main,dos rios,22974,23033,street,none,1,9,2011,37,0,8.0,130.0,pvc,1984,0.0,0.0,2,0,gravity,sewer main,2011-09-03,0.0,,False,0,structural,na,215 San Saba S,False
2011-09-05,13500,3000.0,9/5/2011 6:56:00 PM,9/5/2011 11:05:00 PM,4.15,debris,cleaned main,leon creek,78151,78150,creek bed,none,8,9,2011,37,0,10.0,8.84,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8711 Cinnamon Crk,False
2011-09-04,60,0.0,9/4/2011 6:00:00 PM,9/4/2011 7:00:00 PM,1.0,grease,cleaned main,medio creek,98211,65037,street,salado creek,6,9,2011,37,0,8.0,295.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,2010-01-26,0.0,,False,0,grease,na,10700 Ingram Rd,False
2011-09-04,3000,1500.0,9/4/2011 9:15:00 PM,9/4/2011 10:00:00 PM,0.75,rags,applied hth,dos rios,6332,17026,creek bed,rittiman creek,8,9,2011,37,0,8.0,155.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11615 Open Meadow,False
2011-09-02,50,0.0,9/2/2011 7:00:00 PM,9/2/2011 7:30:00 PM,0.5,grease,cleaned main,dos rios,15069,15335,street,salado creek,1,9,2011,36,0,6.0,156.09,ct,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Olmos Dr W,False
2011-08-29,300,0.0,8/29/2011 5:00:00 PM,8/29/2011 5:30:00 PM,0.5,grease,cleaned main,salado creek,94928,94927,drainage culvert,none,2,8,2011,36,0,8.0,385.72,vcp,1964,0.0,0.0,1,0,gravity,sewer main,2011-03-08,0.0,,False,0,structural,na,8438 Quail Creek Dr,False
2011-08-27,10,0.0,8/27/2011 9:00:00 PM,8/27/2011 9:30:00 PM,0.5,rags,cleaned area,dos rios,92113,92112,alley,salado creek,3,8,2011,35,0,6.0,349.8,vcp,1990,0.0,0.15,1,0,gravity,sewer main,2011-05-05,0.0,,False,0,structural,na,339 Montrose,False
2011-08-26,20,0.0,8/26/2011 7:00:00 PM,8/26/2011 8:00:00 PM,1.0,grease,cleaned main,dos rios,14385,29573,creek bed,salado creek,1,8,2011,35,0,8.0,72.5,pvc,1987,0.0,0.15,2,0,gravity,sewer main,,0.0,,False,0,grease,na,836 Ruiz St,False
2011-08-26,200,0.0,8/26/2011 9:00:00 PM,8/26/2011 10:00:00 PM,1.0,rags,cleaned main,dos rios,32215,32216,drainage culvert,none,5,8,2011,35,0,8.0,200.0,vcp,1967,0.0,0.15,1,0,gravity,sewer main,2011-01-18,0.0,,False,0,structural,na,4648 Martin St W,False
2011-08-25,20,0.0,8/25/2011 1:00:00 PM,8/25/2011 1:30:00 PM,0.5,break in main,repaired main,salado creek,414862,415073,ground,none,0,8,2011,35,0,6.0,223.0,vcp,1945,0.15,0.0,2,1,gravity,sewer main,2011-08-24,0.0,,False,0,structural,na,521 Geneseo Rd,False
2011-08-24,10,0.0,8/24/2011 10:03:00 AM,8/24/2011 11:00:00 AM,0.95,debris,cleaned main,salado creek,88426,88425,street,none,9,8,2011,35,0,8.0,220.0,ct,1946,0.0,0.0,1,0,gravity,sewer main,2011-04-19,0.0,,False,0,structural,na,844 Elizabeth Rd,False
2011-08-24,10,0.0,8/24/2011 1:10:00 PM,8/24/2011 2:00:00 PM,0.833333333,rags,cleaned main,salado creek,414862,415073,ground,none,0,8,2011,35,0,6.0,223.0,vcp,1945,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,521 Geneseo Rd,False
2011-08-23,3000,0.0,8/23/2011 3:00:00 PM,8/23/2011 3:30:00 PM,0.5,grease,cleaned main,salado creek,53146,52915,ground,leon creek,9,8,2011,35,0,10.0,358.65,pvc,1985,0.0,0.0,1,0,gravity,sewer main,2009-06-26,0.0,,False,0,grease,na,1111 Vista Valet Dr,False
2011-08-22,50,0.0,8/22/2011 7:30:00 AM,8/22/2011 8:00:00 AM,0.5,grease,cleaned main,salado creek,416114,416095,ground,none,0,8,2011,35,0,6.0,556.0,vcp,1945,0.0,0.0,1,0,gravity,sewer main,2011-08-17,0.0,,False,0,structural,na,808 Terrell Rd,False
2011-08-22,200,0.0,8/22/2011 4:00:00 AM,8/22/2011 4:15:00 AM,0.25,break in by-pass line,repaired by-pass line,salado creek,LS165WETWELL01,na,ground,none,9,8,2011,35,0,0.0,0.0,na,9999,0.0,0.0,1,0,tankholdin,plant equipment,,0.0,,False,0,lift station,na,3098 Caliza Dr,False
2011-08-21,70,0.0,8/21/2011 12:00:00 PM,8/21/2011 1:00:00 PM,1.0,rags,cleaned main,salado creek,82917,82951,drainage culvert,none,10,8,2011,35,0,8.0,150.0,pvc,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,16110 Rocky Crk,False
2011-08-21,7,0.0,8/21/2011 2:00:00 PM,8/21/2011 3:30:00 PM,1.5,debris,cleaned main,salado creek,59538,44902,street,salado creek,3,8,2011,35,0,8.0,202.98,pvc,1998,0.0,0.0,1,0,gravity,sewer main,2010-10-23,0.0,,False,0,debris,na,4202 Swan Forest,False
2011-08-19,30,0.0,8/19/2011 8:00:00 PM,8/19/2011 9:00:00 PM,1.0,grease,cleaned main,salado creek,47572,48186,street,rittiman creek,2,8,2011,34,0,8.0,326.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,2010-02-19,0.0,,False,0,grease,na,4100 Kingston,False
2011-08-15,50,0.0,8/15/2011 4:21:00 PM,8/15/2011 4:30:00 PM,0.15,grease,cleaned main,salado creek,50849,50850,street,none,10,8,2011,34,0,8.0,273.15,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,12112 O'Connor Rd,False
2011-08-13,10,0.0,8/13/2011 9:30:00 PM,8/13/2011 10:00:00 PM,0.5,grease,cleaned main,dos rios,17747,17575,street,mayberry creek,5,8,2011,33,0,8.0,219.2,ct,1965,0.0,0.0,1,0,gravity,sewer main,2011-08-12,0.0,,False,0,grease,na,601 36Th St Nw,False
2011-08-12,50,40.0,8/12/2011 1:16:00 PM,8/12/2011 3:00:00 PM,1.733333333,grease,cleaned main,dos rios,25447,25446,ground,none,5,8,2011,33,0,8.0,207.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1106 Monterey St,False
2011-08-05,5,0.0,8/5/2011 2:00:00 PM,8/5/2011 2:15:00 PM,0.25,grease,cleaned main,leon creek,69389,69289,street,none,4,8,2011,32,0,8.0,136.36,pvc,1981,0.0,0.0,1,0,gravity,sewer main,2011-04-29,0.0,,False,0,grease,na,5400 Port Townsend Dr,False
2011-08-05,7500,7500.0,8/5/2011 11:15:00 AM,8/5/2011 2:00:00 PM,2.75,plug in main,cleaned main,salado creek,55087,55161,drainage culvert,none,9,8,2011,32,5,8.0,260.79,pvc,1996,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,other,na,1703 Loop 1604 N W,False
2011-08-04,50,0.0,8/4/2011 1:30:00 PM,8/4/2011 2:00:00 PM,0.5,grease,cleaned main,salado creek,63638,63640,street,none,10,8,2011,32,0,8.0,399.15,pvc,1977,0.0,0.0,1,0,gravity,sewer main,2010-08-09,0.0,,False,0,grease,na,5531 Randolph Blvd,False
2011-08-01,200,0.0,8/1/2011 7:00:00 AM,8/1/2011 9:30:00 AM,2.5,grease,cleaned main,dos rios,3140,2612,stormdrain,olmos creek,0,8,2011,32,0,8.0,300.0,vcp,1961,0.0,0.02,1,0,gravity,sewer main,2009-05-28,0.0,,False,0,grease,na,1405 Jackson-Keller Rd,False
2011-08-01,50,0.0,8/1/2011 8:30:00 PM,8/1/2011 9:00:00 PM,0.5,debris,cleaned main,salado creek,52442,52508,street,drainage creek,9,8,2011,32,0,8.0,352.98,pvc,1989,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12602 Jones Maltsberger Rd,False
2011-07-29,75,0.0,7/29/2011 4:30:00 PM,7/29/2011 4:45:00 PM,0.25,grease,cleaned main,dos rios,425948,48348,street,none,7,7,2011,31,0,8.0,72.0,ct,1953,0.0,0.0,1,0,gravity,sewer main,2010-03-08,0.0,,False,0,grease,na,100 Quill Dr E,False
2011-07-26,50,0.0,7/26/2011 9:00:00 PM,7/26/2011 9:30:00 PM,0.5,rags,cleaned main,dos rios,12004,13091,street,none,5,7,2011,31,0,8.0,168.0,ct,1963,0.0,0.0,2,1,gravity,sewer main,2011-02-12,0.0,,False,0,debris,na,1300 Elmendorf N,False
2011-07-25,20,0.0,7/25/2011 10:00:00 AM,7/25/2011 10:30:00 AM,0.5,grease,cleaned main,leon creek,69792,69518,street,none,4,7,2011,31,0,8.0,380.0,pvc,1983,0.0,0.0,2,0,gravity,sewer main,2010-12-29,0.0,,False,0,grease,na,5945 Fairshire,False
2011-07-24,400,200.0,7/24/2011 2:00:00 PM,7/24/2011 2:30:00 PM,0.5,grease,cleaned main,salado creek,50730,458342,drainage culvert,drainage creek,10,7,2011,31,0,8.0,131.0,vcp,1970,0.0,0.0,1,0,gravity,sewer main,2010-08-27,0.0,,False,0,grease,na,4620 Thousand Oaks,False
2011-07-22,20,0.0,7/22/2011 11:30:00 AM,7/22/2011 12:00:00 PM,0.5,other,cleaned area,salado creek,48942,48954,street,none,2,7,2011,30,0,10.0,325.0,hdpe,2011,0.0,0.85,1,0,gravity,sewer main,2010-03-31,0.0,,False,0,structural,na,4200 Director Dr,False
2011-07-12,20,0.0,7/12/2011 3:00:00 PM,7/12/2011 7:30:00 PM,4.5,break in main,repaired main,dos rios,3823,3821,alley,none,1,7,2011,29,0,8.0,285.0,pvc,1999,0.0,0.01,4,1,gravity,sewer main,2011-05-23,0.0,,False,0,structural,na,501 Sacramento,False
2011-07-11,30,0.0,7/11/2011 5:30:00 PM,7/11/2011 7:00:00 PM,1.5,grease,cleaned main,dos rios,18692,18330,street,none,4,7,2011,29,0,8.0,400.1,cp,1955,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1818 Gaddis Blvd,False
2011-07-11,200,50.0,7/11/2011 6:30:00 PM,7/12/2011 2:00:00 PM,19.5,grease,cleaned main,dos rios,7216,3007,street,none,1,7,2011,29,0,8.0,190.7,pvc,1987,0.0,0.01,2,0,gravity,sewer main,,0.0,,False,0,grease,na,2518 Belknap,False
2011-07-09,50,0.0,7/9/2011 9:00:00 AM,7/9/2011 11:00:00 AM,2.0,grease,cleaned main,salado creek,50837,50560,drainage culvert,none,10,7,2011,28,0,8.0,81.0,vcp,1963,0.0,0.0,2,0,gravity,sewer main,2009-08-20,0.0,,False,0,grease,na,10619 Ih 35 N,False
2011-07-07,100,100.0,7/7/2011 4:00:00 PM,7/7/2011 5:00:00 PM,1.0,debris,cleaned main,leon creek,75470,63856,creek bed,none,6,7,2011,28,0,8.0,379.7,vcp,1979,0.0,0.0,1,0,gravity,sewer main,2011-05-26,0.0,,False,0,debris,na,6025 Tezel Rd,False
2011-07-01,25,25.0,7/1/2011 12:30:00 PM,7/1/2011 1:00:00 PM,0.5,rags,cleaned main,leon creek,36264,36196,street,none,7,7,2011,27,0,8.0,185.19,vcp,1965,0.08,0.0,2,0,gravity,sewer main,2011-01-14,0.0,,False,0,debris,na,6127 Callaghan Rd,False
2011-07-01,10000,8000.0,7/1/2011 12:30:00 PM,7/1/2011 3:30:00 PM,3.0,grease,cleaned main,leon creek,41127,456589,drainage culvert,none,6,7,2011,27,0,8.0,123.3,vcp,1973,0.08,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7301 Pipers Blf,False
2011-06-30,50,0.0,6/30/2011 10:00:00 AM,6/30/2011 11:00:00 AM,1.0,rags,cleaned main,dos rios,48309,35498,ground,none,7,6,2011,27,0,8.0,400.0,ct,1953,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1803 Bandera Rd,False
2011-06-29,30,0.0,6/29/2011 4:30:00 PM,6/29/2011 5:00:00 PM,0.5,grease,cleaned lateral,leon creek,70833,na,street,none,7,6,2011,27,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,grease,na,645 Broadview Dr W,False
2011-06-27,3000,3000.0,6/27/2011 11:00:00 AM,6/27/2011 11:30:00 AM,0.5,grease,cleaned main,dos rios,25876,25844,stormdrain,none,1,6,2011,27,0,8.0,115.0,ct,1900,0.0,0.0,1,0,gravity,sewer main,2011-06-14,0.0,,False,0,grease,na,111 Soledad St,False
2011-06-26,50,0.0,6/26/2011 4:30:00 PM,6/26/2011 5:00:00 PM,0.5,grease,cleaned main,dos rios,48812,35873,ground,potranco creek,7,6,2011,27,0,8.0,402.0,ct,1947,0.0,0.0,1,0,gravity,sewer main,2011-06-24,0.0,,False,0,structural,na,3338 Woodlawn W,False
2011-06-25,50,0.0,6/25/2011 9:00:00 PM,6/25/2011 10:00:00 PM,1.0,grease,cleaned main,leon creek,83902,69320,drainage culvert,salado creek,4,6,2011,26,0,8.0,126.53,vcp,1960,0.0,1.58,1,0,gravity,sewer main,2010-09-04,0.0,,False,0,grease,na,6202 Amberwood Dr,False
2011-06-22,200,0.0,6/22/2011 5:00:00 AM,6/22/2011 6:45:00 AM,1.75,i/i,repaired hydroranger,salado creek,LS261,na,drainage culvert,none,2,6,2011,26,0,0.0,0.0,na,2006,1.58,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,6138 Pyrite Loop,False
2011-06-21,200,0.0,6/21/2011 6:00:00 PM,6/21/2011 8:30:00 PM,2.5,grease,cleaned main,dos rios,16024,32248,drainage culvert,alazan creek,1,6,2011,26,0,8.0,200.0,hdpe,2012,0.0,0.0,2,0,gravity,sewer main,2009-04-26,0.0,,False,0,structural,na,2033 Laurel W,False
2011-06-21,200,0.0,6/21/2011 1:30:00 PM,6/21/2011 2:00:00 PM,0.5,grease,cleaned main,dos rios,31744,46257,ground,none,3,6,2011,26,0,8.0,289.2,vcp,1965,0.0,0.0,4,0,gravity,sewer main,2010-08-13,0.0,,False,0,structural,na,722 Avondale Ave,False
2011-06-21,20,0.0,6/21/2011 5:00:00 PM,6/21/2011 5:15:00 PM,0.25,lift station pump out,cleaned area,salado creek,LS011,na,ground,none,10,6,2011,26,0,0.0,0.0,na,1983,0.0,0.0,7,4,above,sewer lift station,,0.0,,False,0,lift station,na,3847 Thousand Oaks,False
2011-06-17,80300,0.0,6/17/2011 9:00:00 AM,6/21/2011 12:00:00 PM,99.0,break in main,repaired broken main,dos rios,18539,491821,creek bed,apache creek,5,6,2011,25,0,10.0,294.8,vcp,1971,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3026 El Paso St,False
2011-06-16,30,0.0,6/16/2011 2:30:00 PM,6/16/2011 3:00:00 PM,0.5,grease,cleaned main,salado creek,414971,415051,ground,none,0,6,2011,25,0,8.0,428.0,pvc,1996,0.0,0.0,1,0,gravity,sewer main,2010-11-11,0.0,,False,0,structural,na,524 Geneseo Rd,False
2011-06-11,300,300.0,6/11/2011 12:01:00 AM,6/11/2011 1:00:00 AM,0.9833333329999999,grease,cleaned main,dos rios,41996,41995,drainage culvert,san antonio river,3,6,2011,24,0,8.0,216.0,pvc,2005,0.0,0.0,2,1,gravity,sewer main,2011-03-03,0.0,,False,0,grease,na,6211 New Braunfels Ave S,False
2011-06-08,2000,1500.0,6/8/2011 8:30:00 AM,6/8/2011 9:00:00 AM,0.5,debris,cleaned main,leon creek,77753,77864,street,none,8,6,2011,24,0,8.0,155.06,pvc,1993,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6473 De Zavala Rd,False
2011-06-08,1000,20000.0,6/8/2011 11:00:00 AM,6/8/2011 2:00:00 PM,3.0,break in main,repaired main,dos rios,15788,15787,stormdrain,none,0,6,2011,24,0,8.0,360.0,ct,1958,0.0,0.0,1,0,gravity,sewer main,2011-06-03,0.0,,False,0,structural,na,7119 Blanco Rd,False
2011-06-07,50,0.0,6/7/2011 12:30:00 AM,6/7/2011 12:50:00 AM,0.333333333,grease,cleaned main,dos rios,15300,2314,street,none,1,6,2011,24,0,8.0,222.0,vcp,1958,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1400 Fresno,False
2011-06-07,1000,0.0,6/7/2011 1:00:00 PM,6/7/2011 3:30:00 PM,2.5,grease,repaired lateral,dos rios,231124,na,street,none,5,6,2011,24,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,grease,na,203 General Mcmullen N,False
2011-06-06,10,0.0,6/6/2011 1:00:00 PM,6/6/2011 1:15:00 PM,0.25,lift station pump out,repaired pump,dos rios,LS170,na,ground,none,3,6,2011,24,0,0.0,0.0,na,1989,0.0,0.0,3,0,above,sewer lift station,,0.0,,False,0,lift station,na,10500 Pleasanton Rd,False
2011-06-05,100,60.0,6/5/2011 4:30:00 PM,6/5/2011 6:00:00 PM,1.5,rags,cleaned main,salado creek,48077,47758,stormdrain,leon creek,10,6,2011,24,0,8.0,44.84,vcp,1969,0.0,0.0,1,0,gravity,sewer main,2009-10-23,0.0,,False,0,structural,na,10419 Perrin Beitel,False
2011-06-03,20000,19500.0,6/3/2011 11:00:00 AM,6/3/2011 12:10:00 PM,1.166666667,grease,cleaned main,leon creek,404696,41032,creek bed,salado creek,6,6,2011,23,0,10.0,86.8,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8330 Potranco Rd,False
2011-06-02,100,100.0,6/2/2011 8:15:00 AM,6/2/2011 8:30:00 AM,0.25,debris,cleaned main,dos rios,24152,7798,street,none,1,6,2011,23,0,8.0,295.0,ct,1951,0.0,0.0,1,0,gravity,sewer main,2011-04-11,0.0,,False,0,structural,na,202 Sharon Dr,False
