report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2011-06-01,1200,1200.0,6/1/2011 1:30:00 PM,6/1/2011 2:00:00 PM,0.5,rags,cleaned main,dos rios,15334,15286,easement,none,1,6,2011,23,0,6.0,364.1,ct,1950,0.0,0.0,2,1,gravity,sewer main,2011-04-30,0.0,,False,0,structural,na,3800 San Pedro Ave,False
2011-05-31,20,0.0,5/31/2011 8:15:00 AM,5/31/2011 8:30:00 AM,0.25,break in main,repaired main,dos rios,20126,19584,alley,salado creek,5,5,2011,23,0,8.0,250.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2011-05-28,0.0,,False,0,structural,na,206 Bedford Ave W,False
2011-05-31,20,0.0,5/31/2011 7:30:00 PM,5/31/2011 8:00:00 PM,0.5,debris,cleaned main,salado creek,88425,488053,drainage culvert,none,0,5,2011,23,0,8.0,216.0,vcp,1945,0.0,0.0,3,1,gravity,sewer main,2011-04-19,0.0,,False,0,structural,na,844 Elizabeth Rd,False
2011-05-31,3120,0.0,5/31/2011 10:30:00 AM,6/2/2011 2:30:00 PM,52.0,break in main,repaired main,dos rios,5107,15418,drainage culvert,none,7,5,2011,23,0,8.0,379.7,ct,1922,0.0,0.0,1,0,gravity,sewer main,2011-03-16,0.0,,False,0,structural,na,2701 Zarzamora N,False
2011-05-29,48500,31500.0,5/29/2011 11:05:00 AM,5/29/2011 2:45:00 PM,3.666666667,grease,cleaned main,dos rios,28390,28345,drainage culvert,none,2,5,2011,23,0,8.0,470.0,vcp,1961,0.0,0.0,6,3,gravity,sewer main,2010-04-15,0.0,,False,0,structural,na,1307 Rigsby Ave,False
2011-05-28,500,0.0,5/28/2011 9:58:00 AM,5/28/2011 10:30:00 AM,0.533333333,grease,cleaned main,dos rios,35459,35382,drainage culvert,none,7,5,2011,22,0,8.0,401.5,vcp,1957,0.0,0.0,2,1,gravity,sewer main,2010-04-22,0.0,,False,0,structural,na,215 Broadview W,False
2011-05-25,200,180.0,5/25/2011 4:15:00 PM,5/25/2011 4:30:00 PM,0.25,rags,cleaned main,dos rios,19960,96563,street,none,5,5,2011,22,0,8.0,250.0,vcp,1963,0.0,0.0,2,0,gravity,sewer main,2010-03-18,0.0,,False,0,structural,na,1727 Thompson Place,False
2011-05-25,2000,0.0,5/25/2011 11:30:00 AM,5/25/2011 3:00:00 PM,3.5,other,cleaned area,dos rios,28618,28627,stormdrain,none,3,5,2011,22,0,8.0,359.5,ct,1951,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,other,na,4700 Stringfellow Dr,False
2011-05-22,20,20.0,5/22/2011 4:30:00 PM,5/22/2011 5:00:00 PM,0.5,grease,cleaned main,dos rios,29305,29281,stormdrain,leon creek,2,5,2011,22,0,8.0,177.0,ct,1951,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,216 Yucca St,False
2011-05-20,5300,3000.0,5/20/2011 10:30:00 AM,5/20/2011 11:00:00 AM,0.5,debris,cleaned main,salado creek,98447,LS236,creek bed,elm waterhole creek,0,5,2011,21,1,8.0,445.71,pvc,2003,0.0,0.0,2,0,gravity,sewer main,2010-11-18,0.0,,False,0,debris,na,21355 Branding Bay,False
2011-05-16,200,0.0,5/16/2011 10:00:00 AM,5/16/2011 12:00:00 PM,2.0,rags,cleaned main,leon creek,34207,34520,alley,none,6,5,2011,21,0,8.0,350.11,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4935 Joe Blanks St,False
2011-05-16,40,0.0,5/16/2011 8:00:00 PM,5/16/2011 9:30:00 PM,1.5,debris,cleaned main,leon creek,55708,55707,ground,none,6,5,2011,21,0,8.0,318.03,pvc,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8722 Timberwilde Dr,False
2011-05-15,25,0.0,5/15/2011 11:00:00 PM,5/16/2011 2:00:00 AM,3.0,grease,cleaned main,dos rios,17572,32465,stormdrain,none,5,5,2011,21,0,8.0,574.0,vcp,1972,0.0,0.84,1,0,gravity,sewer main,2011-05-03,0.0,,False,0,structural,na,942 36Th St Nw,False
2011-05-15,600,0.0,5/15/2011 10:30:00 AM,5/15/2011 12:00:00 PM,1.5,debris,cleaned main,dos rios,375435,375581,street,salado creek,0,5,2011,21,0,8.0,343.3,vcp,1963,0.0,0.84,1,0,gravity,sewer main,2011-02-06,0.0,,False,0,structural,na,605 Squires Row,False
2011-05-14,300,0.0,5/14/2011 10:16:00 AM,5/14/2011 11:16:00 AM,1.0,lift station power out,restored power,dos rios,LS074,0,street,none,3,5,2011,20,0,0.0,0.0,na,1977,0.0,0.84,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,713 Chavaneaux W,False
2011-05-10,300,0.0,5/10/2011 1:30:00 PM,5/10/2011 2:00:00 PM,0.5,grease,cleaned main,leon creek,39956,39957,creek bed,none,6,5,2011,20,0,8.0,27.74,pvc,1986,0.0,0.0,1,0,gravity,sewer main,2011-01-03,0.0,,False,0,grease,na,8843 Grissom Rd,False
2011-05-04,10,0.0,5/4/2011 12:30:00 PM,5/4/2011 1:00:00 PM,0.5,rags,cleaned main,dos rios,96810,87889,street,none,9,5,2011,19,0,6.0,448.0,ct,1941,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7407 Broadway,False
2011-05-03,50,1500.0,5/3/2011 11:30:00 AM,5/3/2011 11:45:00 AM,0.25,break in by-pass line,repaired by-pass line,dos rios,87338,87268,creek bed,zarzamora creek,5,5,2011,19,0,15.0,280.0,pvc,1978,0.0,0.0,1,0,gravity,sewer main,2010-10-07,0.0,,False,0,other,na,316 San Gabriel N,False
2011-04-30,100,0.0,4/30/2011 2:00:00 PM,4/30/2011 2:30:00 PM,0.5,grease,cleaned main,dos rios,27044,38934,stormdrain,none,2,4,2011,18,0,8.0,358.2,pvc,1993,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,208 Cherry S,False
2011-04-28,200,0.0,4/28/2011 3:00:00 PM,4/28/2011 4:30:00 PM,1.5,grease,cleaned main,salado creek,96969,88297,easement,none,10,4,2011,18,0,8.0,198.0,ct,1955,0.0,0.01,2,1,gravity,sewer main,2010-11-10,0.0,,False,0,grease,na,335 Oak Glen,False
2011-04-27,25,25.0,4/27/2011 12:40:00 PM,4/27/2011 2:00:00 PM,1.333333333,grease,cleaned main,salado creek,52218,52217,ground,none,10,4,2011,18,0,8.0,311.36,cas,1983,0.0,0.01,2,0,siphon,sewer main,2011-03-19,0.0,,False,0,grease,na,3250 Thousand Oaks,False
2011-04-26,50,0.0,4/26/2011 8:36:00 PM,4/26/2011 9:30:00 PM,0.9,grease,cleaned main,dos rios,38624,418629,street,none,3,4,2011,18,0,8.0,295.0,vcp,1966,0.0,0.01,2,1,gravity,sewer main,2009-07-22,0.0,,False,0,structural,na,4622 Hackberry St S,False
2011-04-25,50,0.0,4/25/2011 3:19:00 PM,4/25/2011 4:00:00 PM,0.683333333,grease,cleaned main,salado creek,60148,47624,easement,none,2,4,2011,18,0,8.0,246.0,vcp,1962,0.01,0.0,2,0,gravity,sewer main,2011-03-11,0.0,,False,0,structural,na,4423 Hall Park Dr,False
2011-04-25,2500,2000.0,4/25/2011 7:45:00 PM,4/25/2011 9:30:00 PM,1.75,grease,cleaned main,dos rios,4042,3977,drainage culvert,none,9,4,2011,18,0,8.0,300.0,vcp,1973,0.01,0.0,2,0,gravity,sewer main,2010-09-03,0.0,,False,0,structural,na,7208 Blanco Rd,False
2011-04-24,50,0.0,4/24/2011 2:15:00 PM,4/24/2011 4:00:00 PM,1.75,grease,cleaned main,salado creek,90749,90766,alley,none,2,4,2011,18,0,8.0,398.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1900 Willenbrock,False
2011-04-22,200,0.0,4/22/2011 4:30:00 PM,4/22/2011 4:45:00 PM,0.25,debris,cleaned main,leon creek,94369,98286,creek bed,none,0,4,2011,17,0,8.0,300.01,pvc,2006,0.0,0.0,1,0,gravity,sewer main,2010-09-30,0.0,,False,0,vandalism ,na,12102 Raw Silver,False
2011-04-19,100,0.0,4/19/2011 2:45:00 PM,4/19/2011 4:00:00 PM,1.25,grease,cleaned main,leon creek,54258,54352,ground,none,8,4,2011,17,0,8.0,149.49,pvc,2003,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,6623 Babcock Rd,False
2011-04-19,500,0.0,4/19/2011 8:00:00 PM,4/19/2011 8:30:00 PM,0.5,debris,cleaned main,dos rios,7745,7746,drainage culvert,none,0,4,2011,17,0,8.0,231.8,vcp,1955,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1103 Babcock Rd,False
2011-04-19,3500,3000.0,4/19/2011 5:00:00 PM,4/19/2011 5:30:00 PM,0.5,debris,cleaned main,leon creek,40600,40651,creek bed,none,6,4,2011,17,0,10.0,274.3,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,"Bolt down, ",9200 New Guilbeau Rd,False
2011-04-18,50,40.0,4/18/2011 1:30:00 PM,4/18/2011 2:15:00 PM,0.75,break in main,repaired broken main,salado creek,88425,417626,ground,none,0,4,2011,17,0,8.0,216.0,vcp,1945,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,836 Elizabeth Rd,False
2011-04-18,20,0.0,4/18/2011 1:00:00 PM,4/18/2011 1:30:00 PM,0.5,debris,cleaned area,salado creek,60048,60047,alley,none,2,4,2011,17,0,8.0,450.0,ct,1950,0.0,0.0,1,0,gravity,sewer main,2011-02-23,0.0,,False,0,debris,na,106 Cyril,False
2011-04-16,10,0.0,4/16/2011 2:30:00 PM,4/16/2011 3:30:00 PM,1.0,grease,cleaned main,dos rios,19562,20018,street,none,4,4,2011,16,0,8.0,306.4,vcp,1965,0.0,0.0,1,0,gravity,sewer main,2009-11-12,0.0,,False,0,structural,na,309 Calgary Ave,False
2011-04-16,5,0.0,4/16/2011 7:00:00 PM,4/16/2011 8:00:00 PM,1.0,grease,cleaned main,dos rios,20304,19999,stormdrain,none,5,4,2011,16,0,8.0,374.8,vcp,1963,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,130 C St,False
2011-04-14,700,600.0,4/14/2011 11:00:00 AM,4/14/2011 11:20:00 AM,0.333333333,grease,cleaned main,dos rios,19451,19450,street,none,4,4,2011,16,0,8.0,375.0,vcp,1957,0.0,0.02,2,1,gravity,sewer main,2010-11-03,0.0,,False,0,grease,na,50 Briggs Ave,False
2011-04-11,100,100.0,4/11/2011 12:00:00 PM,4/11/2011 12:30:00 PM,0.5,debris,cleaned main,dos rios,3773,3774,stormdrain,none,1,4,2011,16,0,10.0,306.0,hdpe,2012,0.02,0.0,4,1,gravity,sewer main,2011-04-06,0.0,,False,0,structural,na,1400 San Francisco,False
2011-04-11,50,0.0,4/11/2011 1:30:00 PM,4/11/2011 2:30:00 PM,1.0,rags,cleaned main,dos rios,35688,35411,ground,none,7,4,2011,16,0,8.0,430.0,vcp,1950,0.02,0.0,1,0,gravity,sewer main,2009-04-18,0.0,,False,0,structural,na,202 Ligustrum E,False
2011-04-09,100,60.0,4/9/2011 8:00:00 AM,4/9/2011 10:30:00 AM,2.5,grease,cleaned main,salado creek,97315,91123,ground,none,2,4,2011,15,0,12.0,333.0,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6022 Castle Vw,False
2011-04-08,100,0.0,4/8/2011 8:00:00 PM,4/8/2011 9:30:00 PM,1.5,break in main,repaired main,dos rios,14636,14637,stormdrain,none,5,4,2011,15,0,8.0,322.0,ct,1928,0.0,0.0,1,0,gravity,sewer main,2011-02-28,0.0,,False,0,structural,na,1100 Vera Cruz St,False
2011-04-05,1500,1500.0,4/5/2011 7:45:00 AM,4/5/2011 8:30:00 AM,0.75,grease,cleaned main,dos rios,39014,27320,drainage culvert,none,3,4,2011,15,0,8.0,331.0,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7200 Presa St S,False
2011-04-04,50,0.0,4/4/2011 7:30:00 PM,4/4/2011 8:00:00 PM,0.5,debris,cleaned main,salado creek,48178,48177,street,none,2,4,2011,15,0,8.0,504.89,vcp,1956,0.0,0.0,2,1,gravity,sewer main,2011-02-20,0.0,,False,0,structural,na,4427 Moana Dr,False
2011-03-30,100,6500.0,3/30/2011 10:30:00 AM,3/30/2011 11:00:00 AM,0.5,debris,cleaned main,salado creek,49745,49617,drainage culvert,none,10,3,2011,14,0,8.0,164.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,2009-10-20,0.0,,False,0,debris,na,3030 Sir Phillip,False
2011-03-30,190,0.0,3/30/2011 1:45:00 PM,3/30/2011 3:15:00 PM,1.5,break in main,repaired broken main,dos rios,31506,31653,stormdrain,san antonio river,2,3,2011,14,0,6.0,476.7,ct,1918,0.0,0.0,1,0,gravity,sewer main,2011-03-21,0.0,,False,0,structural,na,333 Mason Rd,False
2011-03-29,500,200.0,3/29/2011 10:30:00 AM,3/29/2011 3:30:00 PM,5.0,debris,cleaned main,leon creek,37011,37087,stormdrain,none,8,3,2011,14,0,8.0,307.91,vcp,1970,0.0,0.0,2,0,gravity,sewer main,2011-03-14,0.0,,False,0,debris,na,8100 Wurzbach Rd,False
2011-03-27,300,200.0,3/27/2011 2:00:00 PM,3/27/2011 2:30:00 PM,0.5,grease,cleaned main,leon creek,406837,33410,creek bed,zarzamora creek,8,3,2011,14,0,8.0,139.0,vcp,1979,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,grease,na,5502 Painter Green,False
2011-03-22,4500,0.0,3/22/2011 11:40:00 PM,3/23/2011 2:30:00 AM,2.833333333,grease,cleaned main,dos rios,17775,32205,creek bed,zarzamora creek,5,3,2011,13,0,15.0,262.2,vcp,1974,0.0,0.0,1,0,gravity,sewer main,2010-11-18,0.0,,False,0,grease,na,207 Mayberry Ave,False
2011-03-21,100,0.0,3/21/2011 8:30:00 AM,3/21/2011 9:30:00 AM,1.0,grease,cleaned main,leon creek,2804,34587,ground,none,6,3,2011,13,0,8.0,175.11,pvc,2003,0.0,0.0,1,0,gravity,sewer main,2011-01-14,0.0,,False,0,grease,na,337 Glendale Ave,False
2011-03-18,100,0.0,3/18/2011 8:30:00 PM,3/18/2011 9:00:00 PM,0.5,grease,cleaned main,salado creek,48016,45713,drainage culvert,walzem creek,2,3,2011,12,0,10.0,16.0,cas,1981,0.0,0.0,1,0,siphon,sewer main,2010-06-09,0.0,,False,0,structural,na,2818 Austin Hwy,False
2011-03-17,150,0.0,3/17/2011 12:00:00 PM,3/17/2011 1:00:00 PM,1.0,rags,cleaned main,medio creek,85753,85709,stormdrain,none,4,3,2011,12,0,8.0,374.0,vcp,1972,0.0,0.0,5,3,gravity,sewer main,2011-03-12,0.0,,False,0,structural,na,9000 Adams Hill Dr,False
2011-03-16,500,0.0,3/16/2011 2:00:00 AM,3/16/2011 2:30:00 AM,0.5,grease,cleaned main,dos rios,13665,13030,creek bed,alazan creek,1,3,2011,12,0,8.0,110.92,dip,1964,0.0,0.0,2,1,siphon,sewer main,2011-02-12,0.0,,False,0,grease,na,1200 Lombrano,False
2011-03-16,50,0.0,3/16/2011 6:30:00 PM,3/16/2011 7:00:00 PM,0.5,break in main,repaired main,dos rios,21164,21165,street,none,1,3,2011,12,0,8.0,327.6,ct,1950,0.0,0.0,1,0,gravity,sewer main,2009-05-20,0.0,,False,0,structural,na,506 Brookview Dr,False
2011-03-16,200,100.0,3/16/2011 11:30:00 AM,3/16/2011 2:00:00 PM,2.5,break in main,repaired force main,leon creek,LS163,64405,ground,none,6,3,2011,12,0,8.0,987.0,cas,1988,0.0,0.0,2,0,force,sewer main,,0.0,,False,0,structural,na,9765 Potranco Rd,False
2011-03-16,1500,0.0,3/16/2011 7:30:00 PM,3/16/2011 9:30:00 PM,2.0,debris,cleaned main,leon creek,33910,33909,creek bed,none,8,3,2011,12,0,8.0,242.0,pvc,1985,0.0,0.0,2,1,gravity,sewer main,2010-01-13,0.0,,False,0,structural,na,8103 North Holw,False
2011-03-15,800,800.0,3/15/2011 9:30:00 AM,3/15/2011 10:30:00 AM,1.0,rags,cleaned main,dos rios,96133,98513,drainage culvert,none,3,3,2011,12,0,8.0,185.2,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4019 Anton Dr,False
2011-03-14,105,0.0,3/14/2011 10:00:00 AM,3/14/2011 12:00:00 PM,2.0,debris,cleaned main,salado creek,417654,417655,street,none,0,3,2011,12,0,6.0,200.0,vcp,1946,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,101 Newbury Terrace,False
2011-03-14,60600,0.0,3/14/2011 4:12:00 PM,3/14/2011 11:30:00 PM,7.3,break in main,repaired main,medio creek,39635,39539,creek bed,na,4,3,2011,12,0,18.0,266.4,vcp,1973,0.0,0.0,1,0,gravity,sewer main,2010-11-06,0.0,,False,0,structural,na,9500 Simplicity Dr,False
2011-03-13,100,0.0,3/13/2011 4:45:00 PM,3/13/2011 5:30:00 PM,0.75,lift station pump out,repaired pump,medio creek,LS201,na,ground,na,4,3,2011,12,0,0.0,0.0,na,1994,0.0,0.0,9,2,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False
2011-03-12,300,0.0,3/12/2011 6:00:00 PM,3/12/2011 6:30:00 PM,0.5,grease,cleaned main,medio creek,85753,85709,ground,none,4,3,2011,11,0,8.0,374.0,vcp,1972,0.0,0.0,5,2,gravity,sewer main,2010-12-27,0.0,,False,0,structural,na,9000 Adams Hill Dr,False
2011-03-11,20,0.0,3/11/2011 9:00:00 AM,3/11/2011 10:00:00 AM,1.0,grease,cleaned main,dos rios,46609,46608,street,none,1,3,2011,11,0,8.0,348.1,pvc,1982,0.0,0.0,1,0,gravity,sewer main,2009-08-22,0.0,,False,0,grease,na,1800 Mccullough Ave,False
2011-03-10,200,0.0,3/10/2011 8:00:00 PM,3/10/2011 8:30:00 PM,0.5,grease,cleaned main,salado creek,81782,82310,street,none,9,3,2011,11,0,8.0,299.64,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3610 Ridge Country,False
2011-03-08,200,200.0,3/7/2011 10:45:00 PM,3/8/2011 1:30:00 AM,2.75,grease,cleaned main,dos rios,8470,8471,street,martinez creek,1,3,2011,11,0,8.0,400.0,ct,1953,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,801 Oblate,False
2011-03-07,1500,0.0,3/7/2011 5:00:00 PM,3/7/2011 7:00:00 PM,2.0,debris,cleaned main,dos rios,7626,17355,creek bed,none,7,3,2011,11,0,8.0,190.4,vcp,1966,0.0,0.01,2,1,gravity,sewer main,2009-08-10,0.0,,False,0,structural,na,3501 Pin Oak Dr,False
2011-03-07,125,0.0,3/7/2011 10:30:00 AM,3/7/2011 11:00:00 AM,0.5,rags,cleaned main,dos rios,12040,14589,creek bed,none,1,3,2011,11,0,10.0,390.02,hdpe,2012,0.0,0.01,2,0,gravity,sewer main,2010-02-19,0.0,,False,0,structural,na,1353 French Place W,False
2011-03-06,50,0.0,3/6/2011 6:00:00 PM,3/6/2011 6:30:00 PM,0.5,grease,cleaned main,leon creek,84144,70810,street,none,6,3,2011,11,0,8.0,308.94,vcp,1961,0.0,0.01,2,0,gravity,sewer main,2009-05-25,0.0,,False,0,grease,na,1906 Wrangler Dr,False
2011-03-04,200,0.0,3/4/2011 3:30:00 PM,3/4/2011 4:30:00 PM,1.0,break in main,repaired main,dos rios,5673,5672,alley,none,1,3,2011,10,0,8.0,239.0,ct,1952,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,346 Wayside Dr,False
2011-03-02,300,0.0,3/2/2011 8:00:00 AM,3/2/2011 10:00:00 AM,2.0,break in main,repaired main,dos rios,5389,5413,drainage culvert,none,7,3,2011,10,0,8.0,341.5,vcp,1966,0.0,0.0,2,0,gravity,sewer main,2011-03-01,0.0,,False,0,structural,na,3538 Pin Oak Dr,False
2011-02-28,1200,8500.0,2/28/2011 7:00:00 PM,2/28/2011 8:00:00 PM,1.0,break in main,repaired main,dos rios,17349,17350,drainage culvert,none,7,2,2011,10,0,8.0,265.0,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3431 Oakdale,False
2011-02-28,450,0.0,2/28/2011 10:30:00 AM,2/28/2011 2:00:00 PM,3.5,rags,cleaned main,salado creek,95170,95168,drainage culvert,none,2,2,2011,10,0,8.0,154.22,vcp,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5102 Gawain Dr,False
2011-02-28,500,0.0,2/28/2011 10:40:00 PM,2/28/2011 11:00:00 PM,0.333333333,rags,cleaned main,dos rios,23913,23900,stormdrain,none,3,2,2011,10,0,8.0,38.5,pvc,1991,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1734 Saenz,False
2011-02-27,700,0.0,2/27/2011 4:30:00 PM,2/27/2011 5:30:00 PM,1.0,grease,cleaned main,leon creek,74181,73551,creek bed,none,7,2,2011,10,0,8.0,300.0,vcp,1975,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,grease,na,9418 Guilbeau,False
2011-02-26,200,0.0,2/26/2011 12:00:00 PM,2/26/2011 1:00:00 PM,1.0,debris,cleaned main,dos rios,13031,26204,drainage culvert,none,1,2,2011,9,0,8.0,20.24430391,dip,1964,0.0,0.04,1,0,siphon,sewer main,2010-08-06,0.0,,False,0,debris,na,900 Calaveras N,False
2011-02-25,50,0.0,2/25/2011 5:15:00 AM,2/25/2011 5:30:00 AM,0.25,lift station pump out,repaired hydroranger,medio creek,LS199,na,ground,na,0,2,2011,9,0,0.0,0.0,na,1994,0.0,0.04,12,5,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False
2011-02-24,700,300.0,2/24/2011 1:00:00 PM,2/24/2011 2:45:00 PM,1.75,broken arv,repaired a/r valve,medio creek,LS200,37528,street,none,0,2,2011,9,0,10.0,9017.66,cas,1994,0.03,0.01,1,0,force,sewer main,,0.0,,False,0,other,na,5500 Cagnon Rd,False
2011-02-24,400,0.0,2/24/2011 11:45:00 AM,2/24/2011 5:45:00 PM,6.0,break in main,cleaned & repaired main,dos rios,14637,31912,stormdrain,na,5,2,2011,9,0,8.0,280.0,ct,1928,0.03,0.01,1,0,gravity,sewer main,2010-12-01,0.0,,False,0,structural,na,1100 Brazos St S,False
2011-02-22,500,0.0,2/22/2011 3:00:00 PM,2/22/2011 3:10:00 PM,0.166666667,rags,cleaned main,dos rios,21013,408584,ground,none,7,2,2011,9,0,8.0,32.0,pvc,2005,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,structural,na,115 Comfort,False
2011-02-22,200,0.0,2/22/2011 5:00:00 PM,2/22/2011 6:00:00 PM,1.0,grease,cleaned main,dos rios,30857,30841,street,none,1,2,2011,9,0,10.0,320.0,cp,1914,0.0,0.07,1,0,gravity,sewer main,2010-09-29,0.0,,False,0,grease,na,800 Erie,False
2011-02-22,100,0.0,2/22/2011 1:30:00 PM,2/22/2011 2:00:00 PM,0.5,rags,cleaned main,dos rios,1988,3135,drainage culvert,none,1,2,2011,9,0,8.0,238.0,vcp,1958,0.0,0.07,2,0,gravity,sewer main,2009-05-07,0.0,,False,0,structural,na,7702 Northway,False
2011-02-21,300,0.0,2/21/2011 7:30:00 PM,2/21/2011 8:30:00 PM,1.0,break in main,repaired main,dos rios,14731,14288,alley,none,7,2,2011,9,0,8.0,372.0,hdpe,2011,0.0,0.07,1,0,gravity,sewer main,2009-04-13,0.0,,False,0,structural,na,454 Westminster,False
2011-02-21,5,0.0,2/21/2011 10:00:00 AM,2/21/2011 10:30:00 AM,0.5,break in main,repaired main,dos rios,38913,418913,alley,none,5,2,2011,9,0,8.0,275.0,vcp,1964,0.0,0.07,2,1,gravity,sewer main,2010-12-23,0.0,,False,0,structural,na,307 Octavia Place,False
2011-02-21,50,0.0,2/21/2011 3:30:00 PM,2/21/2011 4:00:00 PM,0.5,grease,cleaned main,dos rios,9568,8716,stormdrain,none,1,2,2011,9,0,8.0,522.3,pvc,1987,0.0,0.07,1,0,gravity,sewer main,2009-11-24,0.0,,False,0,structural,na,220 Sherwood Dr,False
2011-02-21,25,0.0,2/21/2011 2:00:00 PM,2/21/2011 2:30:00 PM,0.5,rags,cleaned main,dos rios,97758,92685,alley,none,3,2,2011,9,0,6.0,354.0,vcp,1963,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1522 Lennon Ave,False
2011-02-20,448800,0.0,2/20/2011 3:00:00 PM,2/21/2011 12:15:00 PM,21.25,protruding lateral,remvd lateral from main,salado creek,52973,52979,creek bed,salado creek,9,2,2011,9,0,27.0,928.0,rcp,1975,0.0,0.07,1,0,outfall,sewer main,2011-01-25,0.0,,True,0,structural,na,103 Morgans Cir,False
2011-02-20,200,0.0,2/20/2011 12:30:00 PM,2/20/2011 2:30:00 PM,2.0,grease,cleaned main,salado creek,48178,48177,stormdrain,none,2,2,2011,9,0,8.0,504.89,vcp,1956,0.0,0.07,2,0,gravity,sewer main,2010-03-12,0.0,,False,0,structural,na,4411 Moana Dr,False
2011-02-18,100,0.0,2/18/2011 5:00:00 PM,2/18/2011 8:00:00 PM,3.0,rags,cleaned main,dos rios,3289,2500,stormdrain,none,1,2,2011,8,0,8.0,229.8,ct,1950,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4907 Blanco Rd,False
2011-02-18,5,0.0,2/18/2011 4:30:00 PM,2/18/2011 5:00:00 PM,0.5,rags,cleaned main,dos rios,26603,26602,ground,none,3,2,2011,8,0,8.0,160.0,ct,1956,0.0,0.03,2,0,gravity,sewer main,,0.0,,False,0,debris,na,615 Theo Ave E,False
2011-02-18,20,0.0,2/18/2011 1:30:00 PM,2/18/2011 2:00:00 PM,0.5,rags,cleaned main,dos rios,88462,99612,alley,rosillo creek,2,2,2011,8,0,8.0,450.0,cp,1958,0.0,0.03,1,0,gravity,sewer main,2009-10-15,0.0,,False,0,structural,na,227 Edna Ave,False
2011-02-17,450,0.0,2/17/2011 8:00:00 AM,2/17/2011 12:00:00 PM,4.0,break in main,repaired main,dos rios,28923,90403,ground,none,2,2,2011,8,0,8.0,463.0,vcp,1950,0.0,0.03,1,0,gravity,sewer main,2011-02-16,0.0,,False,0,structural,na,2907 Martin Luther King Dr,False
2011-02-16,50,0.0,2/16/2011 12:30:00 PM,2/16/2011 2:00:00 PM,1.5,break in main,repaired main,dos rios,2727,2929,easement,none,1,2,2011,8,0,8.0,175.0,vcp,1973,0.02,0.01,2,1,gravity,sewer main,2010-03-02,0.0,,False,0,structural,na,600 Gramercy Place W,False
2011-02-16,50,0.0,2/16/2011 6:00:00 PM,2/16/2011 7:00:00 PM,1.0,break in main,repaired main,dos rios,14949,14948,street,none,7,2,2011,8,0,8.0,391.43,ct,1946,0.02,0.01,2,1,gravity,sewer main,2010-10-07,0.0,,False,0,structural,na,203 Rollins Ave,False
2011-02-16,50,0.0,2/16/2011 7:00:00 PM,2/16/2011 8:00:00 PM,1.0,debris,cleaned main,dos rios,17637,17600,street,none,5,2,2011,8,0,8.0,450.0,vcp,1957,0.02,0.01,2,1,gravity,sewer main,2011-02-10,0.0,,False,0,debris,na,306 Inez Ave,False
2011-02-16,11250,10000.0,2/16/2011 5:45:00 PM,2/16/2011 7:45:00 PM,2.0,grease,cleaned main,leon creek,77157,89329,creek bed,zarzamora creek,8,2,2011,8,0,8.0,278.55,vcp,1968,0.02,0.01,2,1,gravity,sewer main,2010-08-17,0.0,,False,0,structural,na,7314 Desilu Dr,False
2011-02-14,500,400.0,2/14/2011 11:00:00 AM,2/14/2011 1:30:00 PM,2.5,grease,cleaned main,salado creek,430758,430760,creek bed,none,10,2,2011,8,0,8.0,50.53,pvc,2009,0.0,0.0,1,0,gravity,sewer main,2010-08-27,0.0,,False,0,grease,na,4660 Thousand Oaks,False
2011-02-14,2,0.0,2/14/2011 2:15:00 PM,2/14/2011 2:45:00 PM,0.5,rags,cleaned main,dos rios,16281,16254,alley,none,5,2,2011,8,0,8.0,37.4,pvc,1994,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,212 26Th St Nw,False
2011-02-14,100,20.0,2/14/2011 11:30:00 AM,2/14/2011 1:30:00 PM,2.0,break in by-pass line,repaired by-pass line,dos rios,LS172,13440,ground,none,3,2,2011,8,0,30.0,743.0,dip,1988,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,lift station ,na,8600 Mission Pkwy,False
2011-02-13,25,0.0,2/13/2011 11:30:00 AM,2/13/2011 12:00:00 PM,0.5,rags,cleaned main,dos rios,2383,3183,ground,none,1,2,2011,8,0,8.0,69.6,ct,1954,0.0,0.0,1,0,gravity,sewer main,2010-08-11,0.0,,False,0,structural,na,903 Weizmann,False
2011-02-13,100,0.0,2/13/2011 11:30:00 AM,2/13/2011 12:30:00 PM,1.0,grease,cleaned main,dos rios,4683,4834,alley,none,1,2,2011,8,0,8.0,295.6,pvc,2001,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1430 El Monte Blvd,False
2011-02-12,50,0.0,2/12/2011 6:00:00 PM,2/12/2011 7:00:00 PM,1.0,grease,cleaned main,dos rios,466612,19609,stormdrain,none,5,2,2011,7,0,6.0,362.4,vcp,1967,0.0,0.11,1,0,gravity,sewer main,,0.0,,False,0,structural,na,948 Thompson Place,False
2011-02-11,300,0.0,2/11/2011 8:00:00 AM,2/11/2011 9:00:00 AM,1.0,grease,cleaned man,leon creek,36309,36232,creek bed,culebra creek,7,2,2011,7,0,8.0,47.9,vcp,1967,0.0,0.11,2,1,gravity,sewer main,2010-10-12,0.0,,False,0,grease,na,4814 Fairford Dr,False
2011-02-11,20,0.0,2/11/2011 10:00:00 AM,2/11/2011 11:00:00 AM,1.0,grease,cleaned main,dos rios,17810,32934,alley,leon creek,4,2,2011,7,0,10.0,272.5,pvc,1988,0.0,0.11,1,0,gravity,sewer main,2010-11-16,0.0,,False,0,structural,na,2019 Mayfield Blvd W,False
2011-02-10,100,0.0,2/10/2011 11:00:00 AM,2/10/2011 12:30:00 PM,1.5,rags,cleaned main,leon creek,404802,404801,alley,none,0,2,2011,7,0,8.0,290.14,pvc,2008,0.0,0.11,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7100 Fm 1560 N,False
2011-02-10,200,0.0,2/10/2011 1:45:00 PM,2/10/2011 3:15:00 PM,1.5,debris,cleaned main,dos rios,5052,16640,creek bed,none,1,2,2011,7,0,8.0,153.8,pvc,1986,0.0,0.11,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,1215 Pasadena,False
2011-02-10,150,20.0,2/10/2011 8:35:00 PM,2/10/2011 10:30:00 PM,1.9166666669999999,grease,cleaned main,dos rios,3381,3382,ground,martinez creek,1,2,2011,7,0,8.0,399.63,ct,1946,0.0,0.11,1,0,gravity,sewer main,2009-05-01,0.0,,False,0,structural,na,1619 El Monte Blvd,False
2011-02-10,100,0.0,2/10/2011 4:55:00 PM,2/10/2011 6:30:00 PM,1.5833333330000001,grease,cleaned main,dos rios,17637,17600,creek bed,none,5,2,2011,7,0,8.0,450.0,vcp,1957,0.0,0.11,2,0,gravity,sewer main,2010-08-17,0.0,,False,0,grease,na,306 Inez Ave,False
2011-02-09,50,0.0,2/9/2011 6:50:00 PM,2/9/2011 7:20:00 PM,0.5,grease,cleaned main,dos rios,3777,3778,alley,martinez creek,1,2,2011,7,0,8.0,400.0,ct,1948,0.11,0.0,1,0,gravity,sewer main,2010-03-15,0.0,,False,0,grease,na,1530 Santa Anna,False
2011-02-08,27750,44750.0,2/8/2011 10:30:00 AM,2/8/2011 1:35:00 PM,3.083333333,debris,cleaned main,leon creek,42317,42173,creek bed,leon creek,4,2,2011,7,0,12.0,300.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,5302 Military Dr W,False
2011-02-07,100,0.0,2/7/2011 8:10:00 PM,2/7/2011 8:30:00 PM,0.333333333,rags,cleaned main,dos rios,10119,9121,creek bed,olmos creek,8,2,2011,7,0,8.0,200.0,vcp,1975,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8783 Wurzbach Rd,False
2011-02-04,50,0.0,2/4/2011 12:20:00 PM,2/4/2011 12:25:00 PM,0.083333333,grease,cleaned main,dos rios,42882,29386,street,none,2,2,2011,6,0,8.0,264.0,cp,1950,0.03,0.21,1,0,gravity,sewer main,2011-01-06,0.0,,False,0,structural,na,3099 Houston St E,False
2011-02-04,50,0.0,2/4/2011 3:30:00 PM,2/4/2011 4:30:00 PM,1.0,break in main,repaired main,dos rios,13807,13177,street,none,3,2,2011,6,0,8.0,400.0,ct,1949,0.03,0.21,1,0,gravity,sewer main,,0.0,,False,0,structural,na,341 Dickson Ave W,False
2011-02-04,150,0.0,2/4/2011 4:00:00 PM,2/4/2011 6:00:00 PM,2.0,grease,cleaned main,leon creek,35754,35721,creek bed,drainage creek,7,2,2011,6,0,8.0,400.0,vcp,1970,0.03,0.21,2,0,gravity,sewer main,,0.0,,False,0,structural,na,5151 Overpool,False
2011-02-03,50,0.0,2/3/2011 9:30:00 AM,2/3/2011 11:30:00 AM,2.0,grease,cleaned main,dos rios,99775,99772,drainage culvert,none,4,2,2011,6,0,8.0,282.26,pvc,2006,0.01,0.2,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7300 Yarrow Blvd,False
2011-02-02,2500,0.0,2/2/2011 2:30:00 PM,2/2/2011 3:00:00 PM,0.5,lift station power out,restored power,salado creek,LS011,na,stormdrain,na,10,2,2011,6,0,0.0,0.0,na,1983,0.0,0.2,7,3,above,sewer lift station,,0.0,,False,0,lift station ,na,3847 Thousand Oaks,False
2011-02-02,50,0.0,2/2/2011 3:00:00 PM,2/2/2011 7:00:00 PM,4.0,grease,cleaned main,dos rios,6415,4652,street,none,8,2,2011,6,0,8.0,305.0,vcp,1979,0.0,0.2,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2300 Lockhill-Selma Rd,False
2011-02-02,100,0.0,2/2/2011 9:45:00 PM,2/2/2011 10:00:00 PM,0.25,grease,cleaned main,dos rios,6659,17118,easement,none,8,2,2011,6,0,8.0,238.0,vcp,1959,0.0,0.2,1,0,gravity,sewer main,,0.0,,False,0,grease,na,10607 Cedar Elm,False
2011-02-01,100,0.0,2/1/2011 1:30:00 PM,2/1/2011 2:30:00 PM,1.0,rags,cleaned main,dos rios,6335,6424,creek bed,none,8,2,2011,6,0,8.0,338.6,vcp,1967,0.2,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11421 Mission Trace,False
2011-01-31,100,25.0,1/31/2011 2:30:00 PM,1/31/2011 3:00:00 PM,0.5,rags,cleaned main,dos rios,5402,15795,stormdrain,none,1,1,2011,6,0,8.0,256.7,ct,1960,0.0,0.0,5,2,gravity,sewer main,2010-06-23,0.0,,False,0,debris,na,803 Loop 410 Access Nw,False
2011-01-30,100,0.0,1/30/2011 1:00:00 PM,1/30/2011 2:00:00 PM,1.0,grease,cleaned main,dos rios,3987,5194,drainage culvert,none,1,1,2011,6,0,8.0,400.0,hdpe,2010,0.0,0.0,3,2,gravity,sewer main,2011-01-07,0.0,,False,0,structural,na,403 Wildwood W,False
2011-01-30,50,0.0,1/30/2011 2:30:00 PM,1/30/2011 4:30:00 PM,2.0,grease,cleaned main,dos rios,46615,46616,street,none,1,1,2011,6,0,8.0,507.9,ct,1914,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,423 Ashby Place E,False
2011-01-30,100,0.0,1/30/2011 12:30:00 PM,1/30/2011 2:30:00 PM,2.0,grease,cleaned main,dos rios,36568,21460,street,none,4,1,2011,6,0,8.0,295.0,vcp,1978,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,210 Adolph,False
2011-01-29,100,0.0,1/29/2011 7:00:00 PM,1/29/2011 7:30:00 PM,0.5,grease,cleaned main,dos rios,92359,92013,street,none,3,1,2011,5,0,8.0,410.0,ct,1950,0.0,0.0,2,0,gravity,sewer main,2010-09-16,0.0,,False,0,grease,na,93 Shasta Ave,False
2011-01-28,1500,0.0,1/28/2011 7:00:00 PM,1/28/2011 11:59:00 PM,4.983333333,break in main,repaired main,dos rios,15735,15829,drainage culvert,none,5,1,2011,5,0,15.0,461.2,cp,1964,0.0,0.0,4,2,gravity,sewer main,2011-01-20,0.0,,False,0,structural,na,3526 Poplar St W,False
2011-01-28,800,0.0,1/28/2011 6:00:00 PM,1/28/2011 9:00:00 PM,3.0,debris,cleaned main,leon creek,41587,41686,drainage culvert,none,6,1,2011,5,0,8.0,399.226395,vcp,1971,0.0,0.0,4,3,gravity,sewer main,2010-06-05,0.0,,False,0,structural,na,5005 Timberhill Dr,False
2011-01-26,5,0.0,1/26/2011 2:00:00 PM,1/26/2011 4:30:00 PM,2.5,break in main,repaired main,salado creek,88353,88355,street,none,10,1,2011,5,0,8.0,219.25,vcp,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,200 Country Ln,False
2011-01-25,10,0.0,1/25/2011 8:00:00 AM,1/25/2011 9:00:00 AM,1.0,rags,cleaned main,salado creek,49673,49628,ground,none,2,1,2011,5,0,8.0,310.0,ct,1952,0.0,0.0,1,0,gravity,sewer main,2009-11-05,0.0,,False,0,structural,na,522 Sumner,False
2011-01-25,300,0.0,1/25/2011 10:00:00 AM,1/25/2011 11:00:00 AM,1.0,rags,cleaned main,dos rios,29449,42863,stormdrain,none,2,1,2011,5,0,8.0,216.51,pvc,2002,0.0,0.0,5,2,gravity,sewer main,2010-09-03,0.0,,False,0,debris,na,700 Rio Grande S,False
2011-01-25,27000,53880.0,1/25/2011 10:45:00 AM,1/25/2011 3:30:00 PM,4.75,grease,cleaned main,leon creek,33344,33478,creek bed,none,8,1,2011,5,0,8.0,214.33,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7322 Painter Way,False
2011-01-24,2,0.0,1/24/2011 4:00:00 PM,1/24/2011 5:00:00 PM,1.0,break in main,repaired main,dos rios,26847,29905,street,none,1,1,2011,5,0,6.0,174.23,ct,1906,0.0,0.0,2,1,gravity,sewer main,2011-01-06,0.0,,False,0,structural,na,136 Craig Place E,False
2011-01-24,50,0.0,1/24/2011 7:00:00 PM,1/24/2011 8:00:00 PM,1.0,debris,cleaned main,dos rios,36042,36041,ground,none,5,1,2011,5,0,8.0,358.0,ct,1928,0.0,0.0,1,0,gravity,sewer main,2009-10-01,0.0,,False,0,debris,na,3122 Durango Blvd W,False
2011-01-24,100,0.0,1/24/2011 8:00:00 AM,1/24/2011 8:30:00 AM,0.5,grease,cleaned main,dos rios,23686,25814,stormdrain,none,3,1,2011,5,0,8.0,332.7,vcp,1974,0.0,0.0,4,2,gravity,sewer main,2010-07-21,0.0,,False,0,grease,na,1503 Socorro St,False
2011-01-24,3000,6000.0,1/24/2011 1:30:00 PM,1/24/2011 5:00:00 PM,3.5,rags,cleaned main,salado creek,53128,52815,creek bed,salado creek,9,1,2011,5,0,27.0,587.0,pvc,1976,0.0,0.0,4,0,outfall,sewer main,,0.0,,False,0,structural,na,1080 Arion Cir,False
2011-01-22,1000,0.0,1/22/2011 3:00:00 PM,1/22/2011 7:30:00 PM,4.5,grease,cleaned main,leon creek,70949,71177,drainage culvert,none,4,1,2011,4,0,10.0,53.0,pvc,1995,0.0,0.0,3,0,gravity,sewer main,2009-09-30,0.0,,False,0,grease,na,8030 Campfire,False
2011-01-22,100,0.0,1/22/2011 7:30:00 PM,1/22/2011 8:00:00 PM,0.5,debris,cleaned main,dos rios,87376,87281,creek bed,none,5,1,2011,4,0,8.0,120.55,vcp,1956,0.0,0.0,1,0,gravity,sewer main,2010-10-05,0.0,,False,0,structural,na,570 San Joaquin N,False
2011-01-21,300,0.0,1/21/2011 5:30:00 PM,1/21/2011 9:00:00 PM,3.5,break in main,repaired main,dos rios,20427,19776,stormdrain,none,6,1,2011,4,0,12.0,196.1,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,818 Patton,False
2011-01-20,50,0.0,1/20/2011 3:00:00 PM,1/20/2011 4:30:00 PM,1.5,grease,cleaned main,salado creek,58732,58207,street,salado creek tributary,9,1,2011,4,0,8.0,193.35,pvc,1998,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2425 Thousand Oaks,False
2011-01-19,50,0.0,1/19/2011 2:30:00 PM,1/19/2011 3:30:00 PM,1.0,grease,cleaned main,dos rios,26602,431024,ground,none,3,1,2011,4,0,8.0,78.36,cas,1991,0.0,0.1,1,0,gravity,sewer main,,0.0,,False,0,grease,na,638 Theo Ave E,False
2011-01-19,50,0.0,1/19/2011 10:00:00 PM,1/19/2011 11:30:00 PM,1.5,break in main,repaired main,dos rios,2554,5054,alley,none,1,1,2011,4,0,8.0,350.0,ct,1947,0.0,0.1,1,0,gravity,sewer main,2011-01-15,0.0,,False,0,structural,na,1019 Hermosa W,False
2011-01-18,30,0.0,1/18/2011 10:30:00 AM,1/18/2011 10:35:00 AM,0.083333333,grease,cleaned main,leon creek,98029,98028,creek bed,none,0,1,2011,4,0,8.0,344.85,pvc,2006,0.0,0.96,1,0,gravity,sewer main,2010-04-08,0.0,,False,0,grease,na,11903 Perla Joy,False
2011-01-18,3000,3000.0,1/18/2011 8:27:00 AM,1/18/2011 12:00:00 PM,3.55,debris,cleaned main,dos rios,10319,98565,creek bed,none,8,1,2011,4,3,12.0,357.9,vcp,1975,0.0,0.96,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,12250 Vance Jackson,False
2011-01-18,200,0.0,1/18/2011 12:00:00 PM,1/18/2011 3:30:00 PM,3.5,break in main,repaired main,dos rios,45873,45872,stormdrain,none,2,1,2011,4,0,8.0,249.0,hdpe,2011,0.0,0.96,1,0,gravity,sewer main,2009-10-12,0.0,,False,0,structural,na,2623 Ih 35 N,False
2011-01-17,20,0.0,1/17/2011 3:30:00 PM,1/17/2011 4:30:00 PM,1.0,grease,cleaned main,leon creek,74151,89037,street,none,7,1,2011,4,0,8.0,400.0,vcp,1976,0.0,1.08,1,0,gravity,sewer main,2010-05-17,0.0,,False,0,grease,na,8647 Tamarisk,False
2011-01-17,300,0.0,1/17/2011 1:00:00 PM,1/17/2011 1:30:00 PM,0.5,grease,cleaned main,dos rios,10129,422737,stormdrain,none,9,1,2011,4,0,8.0,102.23,pvc,1993,0.0,1.08,2,0,gravity,sewer main,2011-01-15,0.0,,False,0,grease,na,255 Basse Rd E,False
2011-01-17,150,0.0,1/17/2011 1:30:00 PM,1/17/2011 2:30:00 PM,1.0,rags,cleaned main,dos rios,12811,13472,stormdrain,none,3,1,2011,4,0,8.0,143.4,cas,1988,0.0,1.08,5,2,siphon,sewer main,2010-10-26,0.0,,False,0,debris,na,7930 Flores St S,False
2011-01-16,300,0.0,1/16/2011 2:00:00 PM,1/16/2011 3:00:00 PM,1.0,grease,cleaned main,dos rios,35659,48342,stormdrain,none,7,1,2011,4,0,10.0,218.0,hdpe,2012,0.1,0.98,2,0,gravity,sewer main,2009-04-20,0.0,,False,0,structural,na,3219 Heather Hill,False
2011-01-16,20,0.0,1/16/2011 3:00:00 PM,1/16/2011 3:30:00 PM,0.5,debris,cleaned main,dos rios,36779,22249,stormdrain,none,5,1,2011,4,0,8.0,348.0,ct,1948,0.1,0.98,1,0,gravity,sewer main,2009-08-30,0.0,,False,0,debris,na,2142 Nueces S,False
2011-01-14,150,150.0,1/14/2011 1:00:00 PM,1/14/2011 2:30:00 PM,1.5,grease,cleaned main,dos rios,15735,15829,ground,none,5,1,2011,3,0,15.0,461.2,cp,1964,0.12,0.0,4,1,gravity,sewer main,2010-07-22,0.0,,False,0,structural,na,3526 Poplar St W,False
2011-01-13,200,0.0,1/13/2011 8:30:00 AM,1/13/2011 9:00:00 AM,0.5,rags,cleaned main,dos rios,91974,91977,street,none,3,1,2011,3,0,8.0,273.11,pvc,2003,0.0,0.01,2,0,gravity,sewer main,,0.0,,False,0,debris,na,9035 Yett Ave,False
2011-01-13,15,0.0,1/13/2011 7:00:00 AM,1/13/2011 9:00:00 AM,2.0,grease,cleaned main,leon creek,86677,86815,stormdrain,none,6,1,2011,3,0,8.0,374.98,vcp,1970,0.0,0.01,3,1,gravity,sewer main,2010-07-07,0.0,,False,0,grease,na,1300 Callaghan Rd,False
2011-01-13,500,450.0,1/13/2011 1:00:00 PM,1/13/2011 2:00:00 PM,1.0,debris,cleaned main,dos rios,396751,375531,creek bed,none,0,1,2011,3,0,8.0,152.4,vcp,1965,0.0,0.01,1,0,gravity,sewer main,2010-07-07,0.0,,False,0,structural,na,211 Lemonwood Dr,False
2011-01-12,500,0.0,1/12/2011 2:30:00 PM,1/12/2011 4:30:00 PM,2.0,debris,cleaned main,dos rios,17225,17180,creek bed,none,8,1,2011,3,0,8.0,221.81,ct,1955,0.0,1.37,1,0,gravity,sewer main,,0.0,,False,0,structural,na,9206 Oak Downs,False
2011-01-11,3000,1000.0,1/11/2011 1:00:00 PM,1/11/2011 2:00:00 PM,1.0,rags,cleaned main,dos rios,483360,31792,alley,none,3,1,2011,3,0,10.0,296.0,hdpe,2011,0.0,1.51,2,1,gravity,sewer main,2010-12-22,0.0,,False,0,structural,na,546 Kayton Ave,False
2011-01-10,7500,15000.0,1/10/2011 12:00:00 PM,1/10/2011 1:00:00 PM,1.0,rags,cleaned main,dos rios,483403,483404,creek bed,san antonio river,3,1,2011,3,0,12.0,53.63,dip,1990,0.01,1.5,2,0,siphon,sewer main,,0.0,,False,0,debris,na,203 Mcdonald,False
2011-01-08,25,0.0,1/8/2011 6:30:00 PM,1/8/2011 9:00:00 PM,2.5,grease,cleaned main,dos rios,38861,26700,street,none,3,1,2011,2,0,8.0,341.5,pvc,1983,0.14,0.0,1,0,gravity,sewer main,2009-12-13,0.0,,False,0,grease,na,116 Parkview Dr,False
2011-01-07,18000,147240.0,1/7/2011 12:00:00 PM,1/7/2011 1:30:00 PM,1.5,grease,cleaned main,salado creek,43023,43449,creek bed,none,0,1,2011,2,0,10.0,120.35,vcp,1971,0.0,0.07,2,1,gravity,sewer main,2010-08-27,0.0,,False,0,structural,na,6100 Walzem Rd,False
2011-01-06,1500,0.0,1/6/2011 1:00:00 PM,1/6/2011 1:45:00 PM,0.75,rags,cleaned main,dos rios,15947,32215,drainage culvert,none,5,1,2011,2,0,8.0,56.2,vcp,1967,0.0,0.07,1,0,gravity,sewer main,2009-04-13,0.0,,False,0,structural,na,4723 Martin St W,False
2011-01-06,100,0.0,1/6/2011 11:30:00 AM,1/6/2011 7:00:00 PM,7.5,break in main,repaired main,dos rios,26847,29905,stormdrain,none,1,1,2011,2,0,6.0,174.23,ct,1906,0.0,0.07,2,0,gravity,sewer main,,0.0,,False,0,structural,na,136 Craig Place E,False
2011-01-05,50,0.0,1/5/2011 8:45:00 AM,1/5/2011 9:00:00 AM,0.25,grease,cleaned main,leon creek,86048,86036,creek bed,none,6,1,2011,2,0,8.0,250.02,pvc,2000,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4503 Oakfield Way,False
2011-01-05,25,0.0,1/5/2011 1:15:00 PM,1/5/2011 2:19:00 PM,1.066666667,grease,cleaned main,salado creek,48186,47655,drainage culvert,none,2,1,2011,2,0,8.0,303.56,vcp,1959,0.0,0.07,3,0,gravity,sewer main,2009-09-23,0.0,,False,0,structural,na,6000 Kingston,False
2011-01-05,300,0.0,1/5/2011 6:00:00 PM,1/5/2011 6:30:00 PM,0.5,debris,cleaned main,dos rios,27863,12965,street,none,3,1,2011,2,0,8.0,412.0,vcp,1965,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,structural,na,305 Arlington Ct,False
2011-01-03,20,0.0,1/3/2011 1:00:00 PM,1/3/2011 1:30:00 PM,0.5,rags,cleaned main,dos rios,2504,3204,street,none,9,1,2011,2,0,8.0,382.8,pvc,2000,0.0,0.0,1,0,gravity,sewer main,2010-11-27,0.0,,False,0,structural,na,10400 Moonglow,False
2011-01-03,1000,0.0,1/3/2011 1:30:00 PM,1/3/2011 2:00:00 PM,0.5,grease,cleaned main,leon creek,69019,80139,creek bed,none,4,1,2011,2,0,8.0,264.8,vcp,1980,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,6030 Old Pearsall Rd,False
2010-12-31,100,0.0,12/31/2010 2:30:00 PM,12/31/2010 3:30:00 PM,1.0,grease,cleaned main,dos rios,38051,14750,stormdrain,none,3,12,2010,53,0,12.0,25.0,pvc,1993,0.0,0.25,1,0,gravity,sewer main,,0.0,,False,0,grease,na,400 Stonewall Ave,False
2010-12-30,50,0.0,12/30/2010 2:00:00 AM,12/30/2010 3:00:00 AM,1.0,break in main,repaired broken main,leon creek,36435,36434,creek bed,none,8,12,2010,53,0,8.0,252.5,vcp,1958,0.0,0.25,1,0,gravity,sewer main,2010-09-27,0.0,,False,0,structural,na,4843 Lyceum Dr,False
2010-12-30,300,250.0,12/30/2010 3:00:00 PM,12/30/2010 4:00:00 PM,1.0,grease,cleaned main,dos rios,28021,42475,easement,none,3,12,2010,53,0,8.0,409.5,cas,1965,0.0,0.25,2,0,gravity,sewer main,,0.0,,False,0,structural,na,939 Koehler Ct,False
2010-12-29,100,0.0,12/29/2010 4:30:00 PM,12/29/2010 5:00:00 PM,0.5,debris,cleaned main,dos rios,26187,27616,stormdrain,none,3,12,2010,53,0,8.0,21.5,pvc,2005,0.0,0.25,2,0,gravity,sewer main,,0.0,,False,0,debris,na,3600 Piedmont Ave,False
2010-12-28,50,0.0,12/28/2010 2:35:00 PM,12/28/2010 2:40:00 PM,0.083333333,grease,cleaned main,dos rios,31409,31408,ground,none,2,12,2010,53,0,8.0,235.78,pvc,1988,0.25,0.0,1,0,gravity,sewer main,2009-10-23,0.0,,False,0,grease,na,300 Porter St,False
2010-12-28,5000,0.0,12/28/2010 1:30:00 PM,12/28/2010 3:30:00 PM,2.0,grease,cleaned main,salado creek,50863,50854,ground,none,10,12,2010,53,0,8.0,400.0,vcp,1977,0.25,0.0,2,1,gravity,sewer main,2010-12-23,0.0,,False,0,grease,na,4310 Jung Rd,False
2010-12-28,12000,0.0,12/28/2010 2:00:00 PM,12/28/2010 2:20:00 PM,0.333333333,break in main,repaired broken main,leon creek,78502,78199,creek bed,none,8,12,2010,53,0,10.0,90.1,vcp,1974,0.25,0.0,2,1,gravity,sewer main,2010-12-27,0.0,,False,0,structural,na,8926 Branding Field,False
2010-12-27,50,0.0,12/27/2010 1:00:00 PM,12/27/2010 1:30:00 PM,0.5,grease,cleaned main,leon creek,69518,69519,stormdrain,none,4,12,2010,53,0,8.0,391.42,pvc,1983,0.0,0.37,3,0,gravity,sewer main,2010-10-04,0.0,,False,0,grease,na,5900 Fairshire,False
2010-12-27,24000,24000.0,12/27/2010 11:00:00 AM,12/27/2010 2:52:00 PM,3.866666667,rags,cleaned main,leon creek,78502,78199,creek bed,none,8,12,2010,53,0,10.0,90.1,vcp,1974,0.0,0.37,2,0,gravity,sewer main,2009-08-20,0.0,,False,0,structural,na,8926 Branding Field,False
2010-12-27,54000,600.0,12/27/2010 2:00:00 PM,12/27/2010 5:00:00 PM,3.0,debris/rock,cleaned main,salado creek,LS191,59375,creek bed,none,9,12,2010,53,5,12.0,2500.0,cas,1992,0.0,0.37,2,0,force,sewer main,,0.0,,True,0,structural,na,1500 Evans Rd,False
2010-12-25,1000,0.0,12/25/2010 3:00:00 PM,12/25/2010 3:30:00 PM,0.5,grease,cleaned main,medio creek,85753,85709,ground,none,4,12,2010,52,0,8.0,374.0,vcp,1972,0.0,0.38,5,1,gravity,sewer main,2010-09-28,0.0,,False,0,structural,na,9000 Adams Hill Dr,False
2010-12-23,400,0.0,12/23/2010 1:23:00 PM,12/23/2010 5:00:00 PM,3.616666667,rags,cleaned main,salado creek,50863,50854,drainage culvert,none,10,12,2010,52,0,8.0,400.0,vcp,1977,0.0,0.01,2,0,gravity,sewer main,,0.0,,False,0,debris,na,4022 Briarcrest Dr,False
2010-12-23,100,0.0,12/23/2010 1:00:00 PM,12/23/2010 3:22:00 PM,2.366666667,break in main,repaired main,dos rios,21284,20538,ground,none,4,12,2010,52,0,8.0,250.0,hdpe,2011,0.0,0.01,1,0,gravity,sewer main,2010-11-19,0.0,,False,0,structural,na,910 Rockwell Blvd,False
2010-12-23,200,0.0,12/23/2010 11:00:00 AM,12/23/2010 1:00:00 PM,2.0,grease,cleaned main,dos rios,89911,89912,street,none,8,12,2010,52,0,8.0,347.6,vcp,1974,0.0,0.01,1,0,gravity,sewer main,2010-06-26,0.0,,False,0,grease,na,11723 Whisper Valley,False
2010-12-21,10000,3000.0,12/21/2010 7:30:00 PM,12/22/2010 12:30:00 AM,5.0,break in main,repaired main,dos rios,1978,2907,stormdrain,none,1,12,2010,52,0,8.0,259.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1431 Alametos St,False
2010-12-21,500,0.0,12/21/2010 2:00:00 PM,12/21/2010 4:00:00 PM,2.0,rags,cleaned main,dos rios,31594,31792,ground,none,3,12,2010,52,0,10.0,296.0,hdpe,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,546 Kayton Ave,False
2010-12-21,500,0.0,12/21/2010 11:30:00 PM,12/21/2010 11:45:00 PM,0.25,grease,cleaned area,salado creek,LS241,na,ground,none,3,12,2010,52,0,0.0,0.0,na,2004,0.0,0.0,2,1,submersed,sewer lift station,,0.0,,False,0,lift station,na,4300 Emory Oak Dr,False
2010-12-20,20,0.0,12/20/2010 11:00:00 AM,12/20/2010 11:30:00 AM,0.5,break in main,repaired force main,dos rios,LS172,0,ground,none,3,12,2010,52,0,0.0,0.0,na,1988,0.0,0.0,2,1,above,sewer lift station,,0.0,,False,0,structural,na,8600 Mission Pkwy,False
2010-12-19,50,0.0,12/19/2010 11:00:00 AM,12/19/2010 11:30:00 AM,0.5,debris,cleaned main,dos rios,38913,418913,ground,none,5,12,2010,52,0,8.0,275.0,vcp,1964,0.0,0.0,2,0,gravity,sewer main,2010-04-26,0.0,,False,0,structural,na,351 Hafer E,False
2010-12-19,1000,0.0,12/19/2010 1:30:00 PM,12/19/2010 2:30:00 PM,1.0,grease,cleaned main,salado creek,52906,53137,ground,none,9,12,2010,52,0,8.0,58.81,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1435 Aylsbury Dr,False
2010-12-17,10,0.0,12/17/2010 9:00:00 PM,12/17/2010 9:30:00 PM,0.5,grease,cleaned main,dos rios,1942,1947,street,none,8,12,2010,51,3,8.0,242.3,vcp,1973,0.0,0.0,1,0,gravity,sewer main,2009-09-19,0.0,,False,0,grease,na,13823 Parksite Woods,False
2010-12-17,1,0.0,12/17/2010 10:00:00 AM,12/17/2010 11:00:00 AM,1.0,debris,cleaned main,dos rios,20925,8594,drainage culvert,none,1,12,2010,51,0,8.0,361.0,ct,1952,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,122 Janis Rae,False
2010-12-17,50,0.0,12/17/2010 7:00:00 PM,12/17/2010 8:00:00 PM,1.0,debris,cleaned main,leon creek,83900,69402,drainage culvert,none,4,12,2010,51,0,8.0,356.5,vcp,1958,0.0,0.0,3,0,gravity,sewer main,2010-08-09,0.0,,False,0,structural,na,5423 Stonybrook Dr,False
2010-12-17,50,0.0,12/17/2010 11:00:00 AM,12/17/2010 11:30:00 AM,0.5,break in main,repaired force main,dos rios,LS004,0,ground,none,5,12,2010,51,0,0.0,0.0,na,1956,0.0,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,structural,na,220 Lubbock E,False
2010-12-16,150,0.0,12/16/2010 9:00:00 PM,12/17/2010 1:00:00 AM,4.0,plug in main,cleaned main,leon creek,84956,85406,stormdrain,none,6,12,2010,51,0,8.0,322.84,pvc,2005,0.0,0.0,1,0,gravity,sewer main,2010-08-18,0.0,,False,0,other,na,9235 Wind Talker,False
2010-12-15,100,0.0,12/15/2010 9:00:00 PM,12/15/2010 10:00:00 PM,1.0,debris,cleaned main,leon creek,33383,33384,street,none,7,12,2010,51,0,8.0,183.5600785,vcp,1963,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6718 Desilu Dr,False
2010-12-14,100,0.0,12/14/2010 4:00:00 PM,12/14/2010 4:30:00 PM,0.5,debris,cleaned main,dos rios,19222,19224,stormdrain,none,5,12,2010,51,0,8.0,295.0,hdpe,9999,0.0,0.0,1,0,gravity,sewer main,2010-02-20,0.0,,False,0,structural,na,500 Walton Ave,False
2010-12-13,50,0.0,12/13/2010 12:00:00 PM,12/13/2010 12:30:00 PM,0.5,rags,cleaned main,salado creek,51799,51676,stormdrain,none,10,12,2010,51,0,8.0,91.1,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10419 Perrin Beitel,False
2010-12-11,200,0.0,12/11/2010 11:30:00 AM,12/11/2010 1:32:00 PM,2.0333333330000003,grease,cleaned main,salado creek,51295,50979,street,none,10,12,2010,50,0,12.0,320.8,cp,1969,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,200 Weidner Rd S,False
2010-12-11,25,0.0,12/11/2010 5:00:00 PM,12/11/2010 5:30:00 PM,0.5,debris,cleaned main,dos rios,14800,14334,alley,none,5,12,2010,50,0,8.0,336.88,vcp,1964,0.0,0.0,2,1,gravity,sewer main,2010-02-03,0.0,,False,0,structural,na,2800 Lombrano,False
2010-12-08,10,0.0,12/8/2010 12:00:00 PM,12/8/2010 12:30:00 PM,0.5,rags,cleaned main,dos rios,17091,6535,creek bed,none,8,12,2010,50,0,8.0,107.4,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,10218 Squanto,False
2010-12-07,10,0.0,12/7/2010 8:00:00 AM,12/7/2010 8:30:00 AM,0.5,grease,cleaned main,salado creek,50899,50932,street,none,10,12,2010,50,0,8.0,296.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5806 Royal Haven,False
2010-12-07,100,50.0,12/7/2010 5:30:00 PM,12/7/2010 6:15:00 PM,0.75,rags,cleaned main,dos rios,31290,3658,street,none,2,12,2010,50,0,8.0,18.0,ct,1916,0.0,0.0,1,0,gravity,sewer main,2009-09-30,0.0,,False,0,structural,na,502 Hudson,False
2010-12-07,100,0.0,12/7/2010 7:00:00 PM,12/7/2010 7:30:00 PM,0.5,grease,cleaned main,dos rios,36613,21490,street,none,4,12,2010,50,0,8.0,277.05,pvc,2011,0.0,0.0,1,0,gravity,sewer main,2010-03-26,0.0,,False,0,grease,na,903 Leahy,False
2010-12-06,100,0.0,12/6/2010 11:12:00 AM,12/6/2010 11:40:00 AM,0.46666666700000003,rags,cleaned main,dos rios,14033,14541,street,none,1,12,2010,50,0,8.0,130.0,hdpe,2011,0.0,0.0,2,1,gravity,sewer main,2010-08-31,0.0,,False,0,structural,na,427 Princeton,False
2010-12-06,100,0.0,12/6/2010 11:30:00 AM,12/6/2010 12:00:00 PM,0.5,rags,cleaned main,dos rios,42500,42501,street,none,3,12,2010,50,0,8.0,270.0,vcp,1969,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2802 Lasses,False
2010-12-06,800,0.0,12/6/2010 12:30:00 PM,12/6/2010 1:15:00 PM,0.75,grease,cleaned main,dos rios,2856,2857,street,none,1,12,2010,50,0,8.0,250.0,vcp,1957,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,8434 Ahern Dr,False
