report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2010-12-06,100,0.0,12/6/2010 8:30:00 PM,12/6/2010 9:15:00 PM,0.75,rags,cleaned main,dos rios,27579,25196,street,none,3,12,2010,50,0,6.0,9.6,dip,1963,0.0,0.0,1,0,siphon,sewer main,2009-12-18,0.0,,False,0,structural,na,123 Christine Dr,False
2010-12-05,100,0.0,12/5/2010 12:30:00 PM,12/5/2010 1:00:00 PM,0.5,grease,cleaned main,dos rios,18568,18565,stormdrain,none,6,12,2010,50,0,8.0,301.5,vcp,1956,0.0,0.0,1,0,gravity,sewer main,2010-02-05,0.0,,False,0,grease,na,844 San Joaquin S,False
2010-12-04,2,0.0,12/4/2010 1:00:00 PM,12/4/2010 1:10:00 PM,0.166666667,rags,cleaned main,medio creek,39438,71916,ground,none,4,12,2010,49,0,8.0,316.87,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1814 Ellison Dr S,False
2010-12-04,200,180.0,12/4/2010 5:30:00 PM,12/4/2010 6:00:00 PM,0.5,rags,cleaned main,leon creek,69490,80168,street,none,4,12,2010,49,0,8.0,302.72,vcp,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6014 Fishers Bend,False
2010-12-04,25,20.0,12/4/2010 8:00:00 PM,12/4/2010 8:30:00 PM,0.5,debris,cleaned main,leon creek,34265,34453,alley,none,7,12,2010,49,0,8.0,110.04243190000001,pvc,1982,0.0,0.0,1,0,gravity,sewer main,2009-03-24,0.0,,False,0,debris,na,319 Yolanda,False
2010-12-04,100,0.0,12/4/2010 10:30:00 AM,12/4/2010 11:30:00 AM,1.0,grease,cleaned main,dos rios,396590,396592,street,none,3,12,2010,49,0,8.0,160.58,pvc,2003,0.0,0.0,4,0,gravity,sewer main,2010-07-27,0.0,,False,0,grease,na,2802 Lasses,False
2010-12-03,300,100.0,12/3/2010 11:00:00 AM,12/3/2010 12:30:00 PM,1.5,rags,cleaned main,dos rios,24151,24152,ground,none,1,12,2010,49,0,8.0,351.0,hdpe,2011,0.0,0.0,3,2,gravity,sewer main,2010-10-04,0.0,,False,0,structural,na,138 Sharon Dr,False
2010-12-02,100,0.0,12/2/2010 8:00:00 PM,12/2/2010 8:45:00 PM,0.75,grease,cleaned main,salado creek,52257,52218,stormdrain,none,10,12,2010,49,0,8.0,43.13,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3311 Thousand Oaks,False
2010-12-01,200,0.0,12/1/2010 7:30:00 PM,12/1/2010 10:30:00 PM,3.0,grease,cleaned main,dos rios,27575,27615,stormdrain,none,3,12,2010,49,0,8.0,54.77,pvc,2005,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,grease,na,1600 Southcross Blvd E,False
2010-12-01,200,0.0,12/1/2010 6:15:00 PM,12/1/2010 8:30:00 PM,2.25,rags,cleaned main,dos rios,7960,8383,street,none,1,12,2010,49,0,8.0,283.0,vcp,1935,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,600 Vance Jackson,False
2010-12-01,1,1.0,12/1/2010 9:15:00 PM,12/1/2010 10:30:00 PM,1.25,debris,cleaned main,medio creek,412892,100060,street,none,0,12,2010,49,0,8.0,240.43,pvc,2008,0.0,0.0,2,0,gravity,sewer main,2009-12-10,0.0,,False,0,debris,na,4206 Waldon Pond,False
2010-11-30,95000,0.0,11/30/2010 11:00:00 AM,11/30/2010 5:30:00 PM,6.5,break in main,repaired broken main,dos rios,13440,14063,creek bed,san antonio river,3,11,2010,49,0,30.0,122.58,frp,1990,0.0,0.0,2,1,force,sewer main,,0.0,,False,0,structural,na,8600 Mission Pkwy,False
2010-11-26,200,0.0,11/26/2010 8:00:00 PM,11/26/2010 10:00:00 PM,2.0,grease,cleaned main,salado creek,50312,50379,street,none,10,11,2010,48,0,8.0,381.15,pvc,1978,0.0,0.0,5,2,gravity,sewer main,2010-08-16,0.0,,False,0,grease,na,13616 Primwood,False
2010-11-23,50,50.0,11/23/2010 7:00:00 AM,11/23/2010 9:00:00 AM,2.0,grease,cleaned main,dos rios,417125,30914,street,none,2,11,2010,48,0,10.0,318.0,vcp,1979,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,grease,na,309 Margaret,False
2010-11-23,20,0.0,11/23/2010 9:30:00 AM,11/23/2010 10:00:00 AM,0.5,grease,cleaned main,dos rios,10047,6786,stormdrain,none,8,11,2010,48,0,8.0,109.3,pvc,1981,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8500 Wurzbach Rd,False
2010-11-22,150,0.0,11/22/2010 9:00:00 AM,11/22/2010 12:00:00 PM,3.0,debris,cleaned main,dos rios,2199,2198,alley,none,1,11,2010,48,0,8.0,10.0,pvc,1983,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7606 Northway,False
2010-11-21,15,0.0,11/21/2010 1:00:00 PM,11/21/2010 1:30:00 PM,0.5,rags,cleaned main,dos rios,31851,31651,street,none,2,11,2010,48,0,8.0,460.0,vcp,1899,0.02,0.0,1,0,gravity,sewer main,2009-08-19,0.0,,False,0,structural,na,323 Carson E,False
2010-11-20,40,0.0,11/20/2010 10:00:00 AM,11/20/2010 10:30:00 AM,0.5,lift station power out,restored power,medio creek,LS201,na,ground,none,4,11,2010,47,0,0.0,0.0,na,1994,0.0,0.0,9,1,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False
2010-11-19,100,0.0,11/19/2010 1:00:00 PM,11/19/2010 1:15:00 PM,0.25,rags,cleaned main,dos rios,11792,10966,stormdrain,none,9,11,2010,47,0,8.0,243.13,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,326 Funston Place,False
2010-11-17,300,300.0,11/17/2010 4:30:00 PM,11/17/2010 7:30:00 PM,3.0,grease,cleaned main,salado creek,46378,59935,stormdrain,none,2,11,2010,47,0,10.0,272.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,2009-12-07,0.0,,False,0,grease,na,800 Cross Crk,False
2010-11-13,25,25.0,11/13/2010 7:30:00 PM,11/13/2010 8:00:00 PM,0.5,debris,cleaned main,leon creek,85582,70527,street,none,6,11,2010,46,0,8.0,403.64,pvc,1981,0.0,0.0,1,0,gravity,sewer main,2009-08-11,0.0,,False,0,debris,na,1400 Swaying Oaks,False
2010-11-12,12000,11000.0,11/12/2010 6:30:00 PM,11/12/2010 10:00:00 PM,3.5,debris,cleaned main,dos rios,6990,17170,creek bed,none,8,11,2010,46,0,8.0,200.0,vcp,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,162 Algerita,False
2010-11-10,80000,0.0,11/10/2010 7:15:00 AM,11/10/2010 8:30:00 AM,1.25,lift station pump out,repaired pump,salado creek,LS011,na,drainage culvert,none,10,11,2010,46,0,0.0,0.0,na,1983,0.0,0.0,7,2,above,sewer lift station,,0.0,,False,0,lift station,na,3847 Thousand Oaks,False
2010-11-09,100,0.0,11/9/2010 7:30:00 AM,11/9/2010 8:30:00 AM,1.0,rags,cleaned main,leon creek,77813,89476,drainage culvert,none,8,11,2010,46,0,8.0,299.1,pvc,1982,0.0,0.0,1,0,gravity,sewer main,2010-11-01,0.0,,False,0,debris,na,11903 Four Colonies,False
2010-11-08,500,500.0,11/8/2010 3:45:00 PM,11/8/2010 4:30:00 PM,0.75,rags,cleaned main,salado creek,63335,63336,creek bed,none,10,11,2010,46,0,8.0,40.41,pvc,1981,0.0,0.0,2,1,gravity,sewer main,2010-07-23,0.0,,False,0,debris,na,12615 Judson Rd,False
2010-11-06,100,0.0,11/6/2010 10:35:00 AM,11/6/2010 11:25:00 AM,0.833333333,rags,cleaned main,salado creek,81085,81309,creek bed,none,9,11,2010,45,0,8.0,290.19,vcp,1978,0.0,0.0,1,0,gravity,sewer main,2009-12-07,0.0,,False,0,debris,na,15207 Eaglebrook,False
2010-11-04,200,200.0,11/4/2010 11:00:00 AM,11/4/2010 1:10:00 PM,2.166666667,grease,cleaned main,leon creek,40414,39893,ground,none,6,11,2010,45,0,10.0,289.9,pvc,1996,0.0,0.24,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4617 Senisa Spgs,False
2010-11-03,25,0.0,11/3/2010 7:52:00 AM,11/3/2010 8:17:00 AM,0.41666666700000005,rags,cleaned main,medio creek,405329,405325,ground,none,0,11,2010,45,0,8.0,150.0,pvc,2007,0.0,0.24,1,0,gravity,sewer main,,0.0,,False,0,debris,na,714 Grove Bend,False
2010-11-03,300,0.0,11/3/2010 3:30:00 PM,11/3/2010 4:00:00 PM,0.5,grease,cleaned main,dos rios,8458,7878,stormdrain,none,1,11,2010,45,0,8.0,269.6,vcp,1964,0.0,0.24,1,0,gravity,sewer main,2009-05-19,0.0,,False,0,structural,na,3440 Fredericksburg Rd,False
2010-11-03,5000,0.0,11/3/2010 8:30:00 PM,11/3/2010 8:40:00 PM,0.166666667,rags,cleaned main,leon creek,54873,54875,ground,none,6,11,2010,45,0,8.0,384.05,pvc,1997,0.0,0.24,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9500 Arcadia Crk,False
2010-11-02,25,0.0,11/2/2010 7:00:00 PM,11/2/2010 8:00:00 PM,1.0,grease,cleaned main,dos rios,31005,31156,stormdrain,none,2,11,2010,45,0,6.0,383.4,ct,1918,0.21,0.03,1,0,gravity,sewer main,2010-03-03,0.0,,False,0,structural,na,1700 Rogers Ave,False
2010-11-01,30,0.0,11/1/2010 12:39:00 PM,11/1/2010 1:00:00 PM,0.35,grease,cleaned main,dos rios,99823,99636,stormdrain,none,2,11,2010,45,0,8.0,216.5,pvc,1989,0.03,0.0,2,1,gravity,sewer main,2010-06-06,0.0,,False,0,grease,na,222 Spriggsdale,False
2010-10-31,600,0.0,10/31/2010 12:40:00 PM,10/31/2010 1:30:00 PM,0.833333333,lift station power out,restored power,salado creek,LS235,na,ground,none,0,10,2010,45,1,0.0,0.0,na,2003,0.0,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,4615 Evans Rd E,False
2010-10-29,2000,1000.0,10/29/2010 3:00:00 PM,10/29/2010 3:45:00 PM,0.75,rags,cleaned main,salado creek,53137,52907,drainage culvert,none,9,10,2010,44,0,8.0,245.51,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1442 Aylsbury Dr,False
2010-10-29,60,60.0,10/29/2010 9:34:00 PM,10/29/2010 11:59:00 PM,2.416666667,grease,cleaned main,salado creek,83020,83775,street,none,10,10,2010,44,0,8.0,248.5099483,pvc,1974,0.0,0.0,1,0,gravity,sewer main,2010-06-16,0.0,,False,0,grease,na,14719 Ridge Meadow Dr,False
2010-10-25,200,200.0,10/25/2010 8:00:00 PM,10/25/2010 8:45:00 PM,0.75,grease,cleaned main,leon creek,70487,71340,street,none,6,10,2010,44,0,8.0,86.0,pvc,1981,0.0,0.08,1,0,gravity,sewer main,,0.0,,False,0,grease,na,6900 Brownleaf Dr,False
2010-10-25,200,0.0,10/25/2010 1:30:00 PM,10/25/2010 3:30:00 PM,2.0,grease,cleaned main,salado creek,47536,48193,street,none,2,10,2010,44,0,8.0,197.59,pvc,1982,0.0,0.08,1,0,gravity,sewer main,2010-10-19,0.0,,False,0,grease,na,6946 Sunbelt Dr S,False
2010-10-21,250,0.0,10/21/2010 1:30:00 PM,10/21/2010 2:30:00 PM,1.0,grease,cleaned main,dos rios,15334,15286,creek bed,none,1,10,2010,43,0,6.0,364.1,ct,1950,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Olmos Dr W,False
2010-10-21,1500,0.0,10/21/2010 6:37:00 PM,10/21/2010 7:00:00 PM,0.38333333299999994,grease,cleaned main,dos rios,12811,13472,stormdrain,none,3,10,2010,43,0,8.0,143.4,cas,1988,0.0,0.0,5,1,siphon,sewer main,2010-09-15,0.0,,False,0,grease,na,8000 Flores St S,False
2010-10-20,4442000,0.0,10/20/2010 9:00:00 AM,10/27/2010 11:00:00 AM,170.0,break in main,repaired broken main,dos rios,13440,14063,creek bed,san antonio river,3,10,2010,43,0,30.0,122.58,frp,1990,0.0,0.0,2,0,force,sewer main,,0.0,,True,0,structural,na,8600 Mission Pkwy,False
2010-10-20,50,0.0,10/20/2010 8:30:00 AM,10/20/2010 9:30:00 AM,1.0,debris,cleaned main,salado creek,96969,88297,street,none,10,10,2010,43,0,8.0,198.0,ct,1955,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,615 Wyndale,False
2010-10-17,100,90.0,10/17/2010 12:00:00 PM,10/17/2010 2:00:00 PM,2.0,break in main,repaired main,dos rios,3834,15472,alley,na,1,10,2010,43,0,10.0,268.1,cp,1954,0.0,0.0,2,1,gravity,sewer main,2010-09-15,0.0,,False,0,structural,na,4310 Neer Ave,False
2010-10-16,250,0.0,10/16/2010 11:45:00 AM,10/16/2010 12:20:00 PM,0.58,grease,cleaned main,salado creek,83254,84424,creek bed,na,10,10,2010,42,0,8.0,240.81,pvc,1987,0.0,0.0,1,0,gravity,sewer main,2009-09-02,0.0,,False,0,grease,na,14300 Toepperwein,False
2010-10-15,75,30.0,10/15/2010 12:30:00 PM,10/15/2010 1:15:00 PM,0.75,grease,cleaned main,salado creek,47535,47536,street,na,2,10,2010,42,0,8.0,162.84,pvc,1982,0.0,0.0,1,0,gravity,sewer main,2009-10-20,0.0,,False,0,grease,na,6944 Sunbelt Dr S,False
2010-10-13,50,50.0,10/13/2010 2:00:00 PM,10/13/2010 2:30:00 PM,0.5,plug in main,cleaned main,dos rios,3350,3352,street,na,1,10,2010,42,0,8.0,450.0,ct,1951,0.0,0.09,2,1,gravity,sewer main,2010-09-21,0.0,,False,0,other,na,603 Oblate,False
2010-10-11,25575,0.0,10/11/2010 10:00:00 AM,11/15/2010 7:30:00 PM,849.5,break in main,repaired main,salado creek,48706,48711,drainage culvert,none,2,10,2010,42,0,8.0,115.0,hdpe,2011,0.09,0.0,1,0,gravity,sewer main,2010-03-30,0.0,,False,0,structural,na,1946 Shipman,False
2010-10-11,800,800.0,10/11/2010 6:30:00 PM,10/11/2010 7:15:00 PM,0.75,grease,cleaned main,dos rios,38761,38759,ground,na,1,10,2010,42,0,8.0,175.0,ct,1978,0.09,0.0,1,0,gravity,sewer main,2010-05-04,0.0,,False,0,grease,na,128 Main Plaza,False
2010-10-11,50,0.0,10/11/2010 11:30:00 AM,10/11/2010 1:00:00 PM,1.5,grease,cleaned main,dos rios,9566,8715,street,na,1,10,2010,42,0,8.0,107.0,ct,1948,0.09,0.0,5,0,gravity,sewer main,2009-11-23,0.0,,False,0,structural,na,1064 Vance Jackson,False
2010-10-11,200,0.0,10/11/2010 7:30:00 PM,10/11/2010 8:00:00 PM,0.5,rags,cleaned main,dos rios,3379,3384,ground,na,1,10,2010,42,0,8.0,349.0,hdpe,2012,0.09,0.0,2,0,gravity,sewer main,2009-12-22,0.0,,False,0,structural,na,1711 Mardell St,False
2010-10-09,200,0.0,10/9/2010 12:00:00 PM,10/9/2010 3:30:00 PM,3.5,rags,cleaned main,salado creek,80810,80911,creek bed,na,9,10,2010,41,0,8.0,273.21,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,12114 Cherry Blossom,False
2010-10-08,150,0.0,10/8/2010 6:00:00 PM,10/8/2010 6:30:00 PM,0.5,grease,cleaned main,dos rios,4742,4743,creek bed,na,8,10,2010,41,0,8.0,172.5,vcp,1964,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3500 Ticonderoga,False
2010-10-05,50,0.0,10/5/2010 1:00:00 PM,10/5/2010 3:00:00 PM,2.0,break in main,repaired main,salado creek,44188,44748,alley,na,2,10,2010,41,0,8.0,343.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2010-03-08,0.0,,False,0,structural,na,5031 Benham,False
2010-10-04,500,0.0,10/4/2010 10:30:00 AM,10/4/2010 11:00:00 AM,0.5,rags,cleaned main,dos rios,454766,454762,stormdrain,na,9,10,2010,41,0,8.0,101.0,pvc,2009,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11000 Belair Dr,False
2010-10-04,200,100.0,10/4/2010 11:45:00 AM,10/4/2010 12:00:00 PM,0.25,break in main,repaired main,dos rios,24151,24152,street,na,1,10,2010,41,0,8.0,351.0,hdpe,2011,0.0,0.0,3,1,gravity,sewer main,2010-04-03,0.0,,False,0,structural,na,132 Sharon Dr,False
2010-10-03,6000,0.0,10/3/2010 4:45:00 PM,10/3/2010 5:45:00 PM,1.0,grease,cleaned main,leon creek,8942,na,stormdrain,na,8,10,2010,41,0,12.0,50.0,pvc,2003,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,lift station ,na,20990 Ih 10 W,False
2010-09-30,100,50.0,9/30/2010 7:30:00 PM,9/30/2010 8:15:00 PM,0.75,grease,cleaned main,salado creek,95214,83120,drainage culvert,na,10,9,2010,40,0,8.0,222.41,vcp,1973,0.0,0.0,2,1,gravity,sewer main,2010-07-23,0.0,,False,0,grease,na,12302 Independence Ave,False
2010-09-29,300,0.0,9/29/2010 1:00:00 PM,9/29/2010 2:30:00 PM,1.5,break in main,repaired main,salado creek,60315,48947,street,na,2,9,2010,40,0,8.0,189.31,vcp,1967,0.0,0.04,2,1,gravity,sewer main,,0.0,,False,0,structural,na,1222 Marseilles,False
2010-09-28,50,40.0,9/28/2010 7:15:00 PM,9/28/2010 7:45:00 PM,0.5,grease,cleaned main,leon creek,32557,32556,street,na,7,9,2010,40,0,8.0,166.64,pvc,1984,0.0,0.05,2,0,gravity,sewer main,2009-03-27,0.0,,False,0,structural,na,5383 Cervantes,False
2010-09-28,10,0.0,9/28/2010 2:00:00 PM,9/28/2010 2:30:00 PM,0.5,grease,cleaned main,leon creek,86616,86581,drainage culvert,na,6,9,2010,40,0,8.0,277.38,vcp,1977,0.0,0.05,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5718 Mcdavitt Rd,False
2010-09-27,50,0.0,9/27/2010 10:50:00 AM,9/27/2010 11:15:00 AM,0.42,grease,cleaned main,salado creek,59916,46311,stormdrain,na,10,9,2010,40,0,8.0,259.0,vcp,1966,0.0,0.1,2,1,gravity,sewer main,2010-06-27,0.0,,False,0,structural,na,2303 Loop 410 Ne,False
2010-09-25,500,0.0,9/25/2010 5:00:00 PM,9/25/2010 6:00:00 PM,1.0,rags,cleaned main,salado creek,43899,44370,drainage culvert,na,2,9,2010,39,0,8.0,306.0,hdpe,2000,0.01,0.37,2,0,gravity,sewer main,2009-06-22,0.0,,False,0,debris,na,5243 Village Glen Dr,False
2010-09-25,120000,0.0,9/25/2010 12:45:00 PM,9/25/2010 5:10:00 PM,4.42,by-pass equip failure,opened nearby f/h,salado creek,48644,48588,creek bed,na,2,9,2010,39,0,48.0,1279.3,rcp,1973,0.01,0.37,1,0,outfall,sewer main,,0.0,,True,0,other,"Capacity Project, ",236 Holbrook,False
2010-09-24,50,0.0,9/24/2010 5:30:00 PM,9/24/2010 6:30:00 PM,1.0,break in main,repaired main,dos rios,11182,42485,street,na,3,9,2010,39,0,8.0,93.0,hdpe,2012,0.05,0.34,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2800 Montrose,False
2010-09-22,100,0.0,9/22/2010 3:30:00 PM,9/22/2010 4:00:00 PM,0.5,break in main,repaired main,dos rios,28232,28312,alley,na,3,9,2010,39,0,8.0,160.0,vcp,1965,0.09,0.3,1,0,gravity,sewer main,2010-09-08,0.0,,False,0,structural,na,619 Avondale,False
2010-09-22,2000,0.0,9/22/2010 1:30:00 PM,9/22/2010 3:30:00 PM,2.0,rags,cleaned main,dos rios,6875,7167,alley,na,8,9,2010,39,0,8.0,295.0,ct,1955,0.09,0.3,1,0,gravity,sewer main,2010-04-08,0.0,,False,0,structural,na,2607 Old Gate,False
2010-09-22,100,0.0,9/22/2010 11:30:00 AM,9/22/2010 1:00:00 PM,1.5,break in main,repaired main,dos rios,16622,16623,stormdrain,na,1,9,2010,39,0,8.0,235.0,ct,1948,0.09,0.3,1,0,gravity,sewer main,2010-04-05,0.0,,False,0,structural,na,1335 Santa Anna,False
2010-09-22,1200,0.0,9/22/2010 1:30:00 PM,9/22/2010 2:30:00 PM,1.0,rags,cleaned main,dos rios,27504,28628,street,na,3,9,2010,39,0,8.0,637.0,vcp,1965,0.09,0.3,2,1,gravity,sewer main,2010-07-02,0.0,,False,0,structural,na,234 Maurine,False
2010-09-20,450,0.0,9/20/2010 6:00:00 PM,9/20/2010 7:30:00 PM,1.5,debris/rock,cleaned main,dos rios,14949,14948,stormdrain,na,7,9,2010,39,0,8.0,391.43,ct,1946,0.03,0.68,2,0,gravity,sewer main,2010-09-09,0.0,,False,0,structural,na,130 Rollins Ave,False
2010-09-19,15,0.0,9/19/2010 1:30:00 PM,9/19/2010 3:30:00 PM,2.0,grease,cleaned main,salado creek,82730,50823,creek bed,na,10,9,2010,39,0,8.0,325.0,vcp,1971,0.25,0.43,1,0,gravity,sewer main,2010-03-22,0.0,,False,0,grease,na,5122 Casa Oro,False
2010-09-19,75,0.0,9/19/2010 8:00:00 PM,9/19/2010 8:20:00 PM,0.33,rags,cleaned main,salado creek,415750,415747,stormdrain,na,0,9,2010,39,0,8.0,215.0,hdpe,2012,0.25,0.43,2,0,gravity,sewer main,2010-08-12,0.0,,False,0,structural,na,908 Garraty Rd,False
2010-09-16,300,0.0,9/16/2010 3:00:00 PM,9/16/2010 3:30:00 PM,0.5,grease,cleaned main,salado creek,43024,42443,stormdrain,na,0,9,2010,38,0,10.0,277.0,vcp,1971,0.0,0.0,2,1,gravity,sewer main,2010-07-10,0.0,,False,0,structural,na,6345 Walzem Rd,False
2010-09-15,1000,0.0,9/15/2010 2:00:00 PM,9/15/2010 3:00:00 PM,1.0,grease,cleaned main,dos rios,1398,13032,creek bed,na,1,9,2010,38,0,8.0,160.0,dip,1964,0.0,0.0,2,0,siphon,sewer main,,0.0,,False,0,grease,na,1151 Leal St,False
2010-09-15,300,0.0,9/15/2010 11:00:00 AM,9/15/2010 11:30:00 AM,0.5,rags,cleaned main,dos rios,13636,10801,creek bed,na,1,9,2010,38,0,8.0,260.0,vcp,1964,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1212 Leal St,False
2010-09-15,200,0.0,9/15/2010 4:30:00 PM,9/15/2010 11:00:00 PM,6.5,break in main,repaired main,leon creek,70293,70294,alley,huebner creek,6,9,2010,38,0,8.0,294.31,vcp,1963,0.0,0.0,1,0,gravity,sewer main,2009-07-28,0.0,,False,0,structural,na,423 Westoak,False
2010-09-14,50,0.0,9/14/2010 5:30:00 PM,9/14/2010 6:00:00 PM,0.5,debris/rock,cleaned main,dos rios,15905,15983,stormdrain,na,5,9,2010,38,0,8.0,93.6,pvc,1994,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4600 Martin St W,False
2010-09-14,150,0.0,9/14/2010 9:30:00 AM,9/14/2010 10:30:00 AM,1.0,rags,cleaned main,dos rios,3834,15472,easement,na,1,9,2010,38,0,10.0,268.1,cp,1954,0.0,0.0,2,0,gravity,sewer main,2009-05-26,0.0,,False,0,structural,na,4302 Neer Ave,False
2010-09-13,20,0.0,9/13/2010 11:30:00 AM,9/13/2010 12:00:00 PM,0.5,grease,cleaned main,salado creek,44911,45238,easement,na,2,9,2010,38,0,8.0,91.83,pvc,2005,0.0,0.0,2,0,gravity,sewer main,2010-02-22,0.0,,False,0,grease,na,2929 Rigsby Ave,False
2010-09-11,24000,20000.0,9/11/2010 11:20:00 AM,9/11/2010 1:20:00 PM,2.0,rags,cleaned main,salado creek,50685,50627,creek bed,na,10,9,2010,37,0,8.0,203.2,vcp,1972,0.0,2.83,1,0,gravity,sewer main,,0.0,,False,0,structural,na,13002 Los Espanada,False
2010-09-11,300,0.0,9/11/2010 3:30:00 PM,9/11/2010 7:30:00 PM,4.0,break in main,repaired main,dos rios,14344,10801,creek bed,na,1,9,2010,37,0,8.0,255.0,vcp,1959,0.0,2.83,1,0,gravity,sewer main,,0.0,,False,0,structural,na,513 Monclova,False
2010-09-10,500,250.0,9/10/2010 1:30:00 PM,9/10/2010 2:30:00 PM,1.0,break in main,repaired main,medio creek,98074,93765,ground,na,4,9,2010,37,0,12.0,11689.35,pvc,2005,0.0,6.52,1,0,force,sewer main,,0.0,,False,0,lift station,na,9700 Ray Ellison Dr,False
2010-09-09,50,0.0,9/9/2010 9:00:00 PM,9/9/2010 11:30:00 PM,2.5,grease,cleaned main,leon creek,84491,84492,street,na,6,9,2010,37,0,0.0,0.0,na,2007,0.0,6.52,2,2,above,sewer lift station,,0.0,,False,0,grease,na,5867 Cliff Path,False
2010-09-09,24000,0.0,9/9/2010 4:00:00 AM,9/9/2010 10:15:00 AM,6.5,i/i,pumped out wet well,medio creek,LS198,na,ground,na,0,9,2010,37,0,0.0,0.0,na,2007,0.0,6.52,2,0,above,sewer lift station,,0.0,,False,0,lift station ,na,7735 Cagnon Rd,False
2010-09-08,900,900.0,9/8/2010 3:00:00 PM,9/8/2010 8:30:00 PM,5.5,debris/rock,cleaned main,salado creek,50970,50969,street,na,10,9,2010,37,0,8.0,83.2,vcp,1971,2.83,3.69,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5520 Randolph Blvd,False
2010-09-08,50,0.0,9/8/2010 6:00:00 PM,9/8/2010 6:30:00 PM,0.5,break in main,repaired main,leon creek,36328,36379,ground,na,8,9,2010,37,0,8.0,54.0,hdpe,2012,2.83,3.69,1,0,gravity,sewer main,2010-08-12,0.0,,False,0,structural,na,7026 Baywater,False
2010-09-08,67950,0.0,9/8/2010 12:56:00 PM,9/8/2010 3:27:00 PM,2.52,i/i,set barricades,dos rios,10031,10920,street,na,9,9,2010,37,0,18.0,230.18,vcp,1979,2.83,3.69,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,1000 Olmos Dr E,False
2010-09-08,27000,0.0,9/8/2010 11:24:00 AM,9/8/2010 4:00:00 PM,4.6,i/i,set barricades,dos rios,466829,466830,ground,na,3,9,2010,37,0,10.0,46.41,pvc,2011,2.83,3.69,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,118 Riverside,False
2010-09-08,50,0.0,9/8/2010 8:00:00 PM,9/8/2010 8:30:00 PM,0.5,debris/rock,cleaned main,dos rios,92577,92628,drainage culvert,na,3,9,2010,37,0,6.0,25.18,dip,1963,2.83,3.69,1,0,siphon,sewer main,,0.0,,False,0,rain event ,na,1522 Lennon Ave,False
2010-09-08,200,0.0,9/8/2010 6:54:00 PM,9/8/2010 9:30:00 PM,2.6,break in main,repaired main,dos rios,7856,10456,stormdrain,na,1,9,2010,37,0,8.0,268.0,frp,2011,2.83,3.69,1,0,gravity,sewer main,2009-12-09,0.0,,False,0,structural,na,1477 Contour Dr W,False
2010-09-08,3175,0.0,9/8/2010 7:53:00 AM,9/8/2010 10:00:00 AM,2.12,i/i,set barricades,dos rios,42512,42510,street,na,3,9,2010,37,0,42.0,289.39,hdpe,1960,2.83,3.69,3,0,siphon,sewer main,,0.0,,False,0,rain event ,na,2200 Military Dr S E,False
2010-09-08,6250,0.0,9/8/2010 10:55:00 AM,9/8/2010 1:00:00 PM,2.08,i/i,set barricades,salado creek,51452,66752,creek bed,na,10,9,2010,37,0,18.0,224.5,vcp,1975,2.83,3.69,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,10347 Nacogdoches Rd,False
2010-09-08,2400,0.0,9/8/2010 3:35:00 PM,9/8/2010 3:51:00 PM,0.26666666699999997,i/i,set barricades,leon creek,1187,1074,street,na,0,9,2010,37,0,0.0,0.0,na,9999,2.83,3.69,1,0,in siphon,sewer manhole,,0.0,,False,0,rain event ,na,0 Chappie James Way,False
2010-09-08,500,0.0,9/8/2010 2:45:00 PM,9/8/2010 3:15:00 PM,0.5,i/i,reset pumps,leon creek,LS192,na,ground,na,3,9,2010,37,0,0.0,0.0,na,1992,2.83,3.69,6,2,submersed,sewer lift station,,0.0,,False,0,lift station,na,10762 Pleasanton Rd,False
2010-09-08,1500,0.0,9/8/2010 11:00:00 AM,9/8/2010 11:30:00 AM,0.5,i/i,pumped out wet well,medio creek,LS188,na,drainage culvert,na,4,9,2010,37,0,0.0,0.0,na,2001,2.83,3.69,5,1,above,sewer lift station,,0.0,,False,0,lift station ,na,818 Valley Hi Drive,False
2010-09-08,27000,0.0,9/8/2010 11:00:00 AM,9/8/2010 3:30:00 PM,4.5,i/i,reset manhole cover,leon creek,412557,412555,creek bed,na,0,9,2010,37,0,0.0,0.0,na,9999,2.83,3.69,1,0,standard,sewer manhole,,0.0,,False,0,i/i,na,6500 Bandera Rd,False
2010-09-08,500,0.0,9/8/2010 4:00:00 AM,9/8/2010 5:30:00 AM,1.5,i/i,monitored lift station,medio creek,LS199,na,ground,na,0,9,2010,37,0,0.0,0.0,na,1994,2.83,3.69,12,4,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False
2010-09-08,500,0.0,9/8/2010 4:00:00 AM,9/8/2010 5:30:00 AM,1.5,i/i,monitored pumps,medio creek,LS200,na,ground,na,0,9,2010,37,0,0.0,0.0,na,1994,2.83,3.69,13,7,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False
2010-09-08,20400,0.0,9/8/2010 6:58:00 AM,9/8/2010 11:30:00 AM,4.53,i/i,set barricades,dos rios,22647,36927,street,na,5,9,2010,37,0,10.0,397.0,cp,1954,2.83,3.69,1,0,gravity,sewer main,2010-02-26,0.0,,False,0,rain event ,na,800 Commercial Ave,False
2010-09-08,4080,0.0,9/8/2010 6:58:00 AM,9/8/2010 11:30:00 AM,4.53,i/i,flushed area,dos rios,36944,36945,stormdrain,na,5,9,2010,37,0,8.0,424.0,vcp,1956,2.83,3.69,1,0,gravity,sewer main,,0.0,,False,0,rain event,"I/I Inv, ",804 Crystal,False
2010-09-07,50,0.0,9/7/2010 9:40:00 AM,9/7/2010 10:00:00 AM,0.33,rags,cleaned area,dos rios,14725,32109,alley,na,7,9,2010,37,0,8.0,214.0,cp,1946,3.69,0.0,1,0,gravity,sewer main,2010-04-08,0.0,,False,0,structural,na,2527 Cincinnati Ave,False
2010-09-07,675,0.0,9/7/2010 1:53:00 PM,9/7/2010 2:20:00 PM,0.45,i/i,set barricades,dos rios,12004,13091,ground,na,5,9,2010,37,0,8.0,168.0,ct,1963,3.69,0.0,2,0,gravity,sewer main,2009-04-30,0.0,,False,0,rain event ,na,1300 Elmendorf N,False
2010-09-07,1690,0.0,9/7/2010 1:44:00 PM,9/7/2010 2:10:00 PM,0.43,i/i,set barricades,dos rios,465834,17584,street,na,5,9,2010,37,0,15.0,36.5,vcp,1972,3.69,0.0,1,0,siphon,sewer main,2010-06-01,0.0,,False,0,i/i,na,200 Mayberry,False
2010-09-07,575,0.0,9/7/2010 2:29:00 PM,9/7/2010 2:52:00 PM,0.38,i/i,set barricades,dos rios,8368,8370,street,na,7,9,2010,37,0,15.0,224.7,pvc,1988,3.69,0.0,1,0,gravity,sewer main,2010-02-12,0.0,,False,0,rain event ,na,2300 Mistletoe W,False
2010-09-07,220,0.0,9/7/2010 1:17:00 PM,9/7/2010 1:39:00 PM,0.37,i/i,set barricades,dos rios,14744,14934,street,na,7,9,2010,37,0,8.0,375.0,pvc,1988,3.69,0.0,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,2065 Woodlawn Ave W,False
2010-09-07,250,0.0,9/7/2010 1:55:00 PM,9/7/2010 2:00:00 PM,0.08,i/i,set barricades,dos rios,29988,16276,ground,na,1,9,2010,37,0,8.0,105.2,pvc,2000,3.69,0.0,2,0,gravity,sewer main,2010-02-06,0.0,,False,0,rain event ,na,1000 Kentucky Ave,False
2010-09-07,3175,0.0,9/7/2010 3:23:00 PM,9/7/2010 5:30:00 PM,2.12,i/i,set barricades,dos rios,27636,39167,street,na,5,9,2010,37,0,18.0,400.0,vcp,1978,3.69,0.0,2,1,gravity,sewer main,2010-06-01,0.0,,False,0,i/i,na,703 Lone Star Blvd,False
2010-09-07,30000,0.0,9/7/2010 1:57:00 PM,9/7/2010 3:50:00 PM,1.05,lift station power out,restored power,salado creek,LS011,na,ground,na,10,9,2010,37,0,0.0,0.0,na,1983,3.69,0.0,7,1,above,sewer lift station,,0.0,,False,0,lift station ,na,3847 Thousand Oaks,False
2010-09-07,5000,0.0,9/7/2010 12:45:00 PM,9/7/2010 5:00:00 PM,4.25,lift station power out,restored power,salado creek,LS023,na,ground,na,2,9,2010,37,0,0.0,0.0,na,1972,3.69,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,4801 Goldfield,False
2010-09-05,500,0.0,9/5/2010 11:08:00 PM,9/6/2010 12:30:00 AM,1.37,rags,cleaned main,dos rios,32484,17652,creek bed,na,5,9,2010,37,0,12.0,283.22,vcp,1978,0.0,1.7,2,1,gravity,sewer main,2010-09-04,0.0,,False,0,debris,na,224 Amires Place,False
2010-09-05,50,0.0,9/5/2010 1:45:00 PM,9/5/2010 4:00:00 PM,2.25,grease,cleaned main,dos rios,42008,42448,stormdrain,na,3,9,2010,37,0,10.0,195.0,vcp,1971,0.0,1.7,3,0,gravity,sewer main,,0.0,,False,0,structural,na,5700 New Braunfels Ave S,False
2010-09-04,20,0.0,9/4/2010 9:00:00 AM,9/4/2010 3:30:00 PM,6.5,break in main,repaired main,dos rios,20518,21316,drainage culvert,na,3,9,2010,36,0,10.0,388.5,pvc,1992,0.0,1.7,1,0,gravity,sewer main,2010-05-20,0.0,,False,0,structural,na,802 Shemya Ave,False
2010-09-04,500,0.0,9/4/2010 8:30:00 PM,9/4/2010 11:30:00 PM,3.0,debris/rock,cleaned main,dos rios,32484,17652,drainage culvert,na,5,9,2010,36,0,12.0,283.22,vcp,1978,0.0,1.7,2,0,gravity,sewer main,,0.0,,False,0,debris,na,224 Amires Place,False
2010-09-03,20,0.0,9/3/2010 9:00:00 PM,9/3/2010 9:30:00 PM,0.5,rags,cleaned main,salado creek,414895,414862,alley,na,0,9,2010,36,0,6.0,36.0,vcp,1945,1.68,0.02,2,0,gravity,sewer main,,0.0,,False,0,structural,na,624 Terrell Rd,False
2010-09-02,25,0.0,9/2/2010 10:00:00 AM,9/2/2010 10:30:00 AM,0.5,grease,cleaned main,dos rios,29449,42863,stormdrain,na,2,9,2010,36,0,8.0,216.51,pvc,2002,0.02,0.0,5,1,gravity,sewer main,2010-02-12,0.0,,False,0,grease,na,700 Rio Grande S,False
2010-09-01,10,0.0,9/1/2010 9:00:00 PM,9/1/2010 10:30:00 PM,1.5,rags,cleaned main,leon creek,34139,47305,street,na,7,9,2010,36,0,8.0,209.0,pvc,1966,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,structural,na,101 Griggs,False
2010-09-01,50,0.0,9/1/2010 2:00:00 PM,9/1/2010 2:30:00 PM,0.5,grease,cleaned main,dos rios,22397,22398,street,na,5,9,2010,36,0,8.0,377.0,hdpe,9999,0.0,0.07,2,1,gravity,sewer main,2010-03-01,0.0,,False,0,structural,na,502 Walton Ave,False
2010-08-31,50,0.0,8/31/2010 3:45:00 PM,8/31/2010 4:00:00 PM,0.25,grease,cleaned main,leon creek,69261,69262,street,na,4,8,2010,36,0,8.0,290.29,vcp,1978,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5650 Ocean Side,False
2010-08-29,30,0.0,8/29/2010 12:30:00 PM,8/29/2010 1:00:00 PM,0.5,debris/rock,cleaned main,dos rios,415022,414842,street,na,9,8,2010,36,0,8.0,69.74,vcp,1952,0.07,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4500 New Braunfels Ave N,False
2010-08-29,5,0.0,8/29/2010 7:00:00 AM,8/29/2010 11:00:00 AM,4.0,roots,cleaned main,dos rios,79479,89941,easement,na,8,8,2010,36,0,8.0,231.35,vcp,1960,0.07,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,9022 Callaghan Rd,False
2010-08-28,50,0.0,8/28/2010 12:30:00 PM,8/28/2010 1:00:00 PM,0.5,break in main,repaired main,dos rios,3823,3821,alley,na,1,8,2010,35,0,8.0,285.0,pvc,1999,0.0,0.0,4,0,gravity,sewer main,2010-05-24,0.0,,False,0,structural,na,501 Sacramento,False
2010-08-26,50,50.0,8/26/2010 11:07:00 PM,8/27/2010 12:45:00 AM,1.63,grease,cleaned main,dos rios,14033,14541,street,na,1,8,2010,35,0,8.0,130.0,hdpe,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,427 Princeton,False
2010-08-26,1000,100.0,8/26/2010 7:30:00 AM,8/26/2010 10:00:00 AM,2.5,break in main,repaired force main,dos rios,LS004,22320,street,na,5,8,2010,35,0,6.0,793.0,dip,1956,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,structural,na,216 Lubbock St E,False
2010-08-26,15,0.0,8/26/2010 7:00:00 AM,8/26/2010 9:30:00 AM,2.5,rags,cleaned main,dos rios,5223,2467,drainage culvert,na,1,8,2010,35,0,8.0,175.0,vcp,1977,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,539 Huisache Ave W,False
2010-08-24,24500,42000.0,8/24/2010 8:00:00 PM,8/25/2010 11:00:00 PM,27.0,lateral repair,repaired lateral,dos rios,10051,21681,creek bed,na,8,8,2010,35,0,8.0,400.0,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8710 Datapoint,False
2010-08-23,30,0.0,8/23/2010 1:30:00 PM,8/23/2010 2:15:00 PM,0.75,break in main,repaired main,dos rios,29677,29682,ground,na,3,8,2010,35,0,8.0,400.0,pvc,2010,0.0,0.0,1,0,gravity,sewer main,2010-07-13,0.0,,False,0,structural,na,3450 Southcross Blvd E,False
2010-08-23,50,0.0,8/23/2010 12:00:00 PM,8/23/2010 2:00:00 PM,2.0,grease,cleaned main,dos rios,16193,16305,stormdrain,na,5,8,2010,35,0,12.0,390.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4123 Commerce St W,False
2010-08-23,750,0.0,8/23/2010 2:30:00 PM,8/23/2010 7:30:00 PM,5.0,grease,cleaned main,dos rios,30539,30387,stormdrain,na,1,8,2010,35,0,8.0,370.0,ct,1939,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,512 Euclid Ave W,False
2010-08-19,1500,0.0,8/19/2010 4:00:00 PM,8/19/2010 9:30:00 PM,5.5,grease,cleaned main,dos rios,27075,27154,stormdrain,na,1,8,2010,34,0,8.0,408.0,vcp,1970,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,500 Refugio St,False
2010-08-19,50,0.0,8/19/2010 9:00:00 AM,8/19/2010 10:00:00 AM,1.0,grease,cleaned main,dos rios,23792,10067,stormdrain,na,9,8,2010,34,0,10.0,47.9,pvc,2001,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,202 Natalen Ave,False
2010-08-19,50,50.0,8/19/2010 11:30:00 AM,8/19/2010 12:00:00 PM,0.5,grease,cleaned main,dos rios,32274,16042,street,na,6,8,2010,34,0,8.0,382.0,pvc,1950,0.0,0.0,2,0,gravity,sewer main,2010-05-15,0.0,,False,0,structural,na,129 San Gabriel S,False
2010-08-19,1800,0.0,8/19/2010 7:45:00 AM,8/19/2010 12:00:00 PM,4.25,grease,cleanedmain,leon creek,42151,41789,creek bed,na,7,8,2010,34,0,8.0,159.85,vcp,1980,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,grease,na,8132 New Dawn,False
2010-08-18,200,0.0,8/18/2010 11:03:00 PM,8/19/2010 2:30:00 AM,3.45,grease,cleaned main,leon creek,42151,41789,creek bed,na,7,8,2010,34,0,8.0,159.85,vcp,1980,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,8118 New Dawn,False
2010-08-18,3000,0.0,8/18/2010 6:10:00 AM,8/18/2010 6:30:00 AM,0.333333333,lift station power out,restored power,medio creek,LS199,na,ground,na,0,8,2010,34,0,0.0,0.0,na,1994,0.0,0.0,12,3,above,sewer lift station,,0.0,,False,0,lift station ,na,6785 Cagnon Rd,False
2010-08-17,200,0.0,8/17/2010 8:00:00 AM,8/17/2010 8:30:00 AM,0.5,grease,cleaned main,dos rios,25382,25383,drainage culvert,na,3,8,2010,34,0,12.0,126.0,cas,1992,0.0,0.0,4,2,siphon,sewer main,2009-12-03,0.0,,False,0,grease,na,635 Ware Blvd,False
2010-08-17,150,0.0,8/17/2010 1:30:00 PM,8/17/2010 1:40:00 PM,0.166666667,rags,repaired pumps,leon creek,LS192,na,ground,na,3,8,2010,34,0,0.0,0.0,na,1992,0.0,0.0,6,1,submersed,sewer lift station,,0.0,,False,0,lift station ,na,10762 Pleasanton Rd,False
2010-08-15,30,0.0,8/15/2010 1:00:00 PM,8/15/2010 2:30:00 PM,1.5,grease,cleaned main,salado creek,51404,51049,stormdrain,na,10,8,2010,34,0,8.0,93.37,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,12521 Nacogdoches Rd,False
2010-08-14,400000,0.0,8/14/2010 12:15:00 PM,8/16/2010 10:30:00 AM,46.25,lift station pump out,reset pump l/s 169,leon creek,LS169,451755,creek bed,na,8,8,2010,33,0,10.0,8.0,pvc,2010,0.0,0.0,1,0,force,sewer main,,0.0,,True,0,lift station,na,23490 Ih 10 W,False
2010-08-12,100,50.0,8/12/2010 11:00:00 PM,8/13/2010 12:05:00 AM,1.08,grease,cleaned main,dos rios,27301,27326,easement,na,3,8,2010,33,0,8.0,301.0,vcp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2606 Hicks Ave,False
2010-08-07,50,0.0,8/7/2010 6:30:00 PM,8/7/2010 8:30:00 PM,2.0,debris/rock,cleaned main,medio creek,97940,97938,ground,na,0,8,2010,32,0,8.0,383.89,pvc,2006,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12100 Volunteer Pkwy,False
2010-08-07,12000,1000.0,8/7/2010 12:29:00 PM,8/7/2010 4:15:00 PM,3.77,debris/rock,cleaned main,salado creek,436192,436193,creek bed,mudd creek,9,8,2010,32,5,8.0,312.56,pvc,2009,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1300 Evans Rd,False
2010-08-06,25,25.0,8/6/2010 2:30:00 AM,8/6/2010 6:00:00 AM,3.5,rags,cleaned main,salado creek,60171,47729,ground,na,10,8,2010,32,0,8.0,250.0,vcp,1963,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,9110 Broadway,False
2010-08-06,150,0.0,8/6/2010 4:30:00 PM,8/6/2010 5:30:00 PM,1.0,rags,cleaned main,dos rios,10546,24547,street,na,9,8,2010,32,0,8.0,307.0,vcp,1955,0.0,0.0,2,0,gravity,sewer main,2009-11-25,0.0,,False,0,structural,na,9500 Mccullough Ave,False
2010-08-05,25,15.0,8/5/2010 9:00:00 AM,8/5/2010 9:30:00 AM,0.5,rags,cleaned main,dos rios,3951,16658,ground,na,1,8,2010,32,0,8.0,297.0,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1117 Gramercy Place W,False
2010-08-05,20,0.0,8/5/2010 4:00:00 PM,8/5/2010 4:20:00 PM,0.33,rags,cleaned main,salado creek,82387,94908,street,na,10,8,2010,32,0,8.0,241.43,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3502 Lake Town Ct,False
2010-08-05,150,50.0,8/5/2010 11:00:00 AM,8/5/2010 11:30:00 AM,0.5,break in main,repaired main,salado creek,56308,56307,street,na,2,8,2010,32,0,10.0,400.0,pvc,2010,0.0,0.0,2,1,gravity,sewer main,2010-07-22,0.0,,False,0,structural,na,5414 Midcrown Dr E,False
2010-08-04,50,0.0,8/4/2010 11:00:00 AM,8/4/2010 11:15:00 AM,0.25,break in main,repaired main,dos rios,455235,455236,ground,na,5,8,2010,32,0,54.0,295.0,frp,2009,0.0,0.0,2,1,siphon,sewer main,,0.0,,False,0,structural,na,1135 Mission Rd,False
2010-08-03,10,0.0,8/3/2010 6:10:00 PM,8/3/2010 7:00:00 PM,0.83,grease,cleaned main,dos rios,87840,15255,street,na,1,8,2010,32,0,8.0,319.0,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,803 Lee Hall,False
2010-08-02,10,0.0,8/2/2010 11:00:00 AM,8/2/2010 11:30:00 AM,0.5,break in main,repaired main,dos rios,15294,2305,alley,na,1,8,2010,32,0,8.0,270.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2010-07-29,0.0,,False,0,structural,na,1701 Santa Barbara,False
2010-08-01,500,0.0,8/1/2010 10:30:00 PM,8/1/2010 11:00:00 PM,0.5,debris/rock,cleaned main,salado creek,52596,52412,creek bed,na,9,8,2010,32,0,8.0,125.0,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,13847 Chittim Woods Dr,False
2010-07-30,359000,0.0,7/30/2010 9:00:00 AM,8/2/2010 2:00:00 PM,77.0,break in main,"repaired 54"" siphon main",dos rios,455235,455236,creek bed,san antonio river,5,7,2010,31,0,54.0,295.0,frp,2009,0.0,0.12,2,0,siphon,sewer main,,0.0,,True,0,structural,na,1500 Mission Rd,False
2010-07-28,200,0.0,7/28/2010 11:00:00 PM,7/28/2010 11:59:00 PM,0.98,rags,cleaned main,dos rios,418702,418694,street,na,7,7,2010,31,0,10.0,284.97,pvc,2006,0.12,2.23,1,0,gravity,sewer main,2009-04-15,0.0,,False,0,debris,na,247 Bexar,False
2010-07-27,200,0.0,7/27/2010 8:45:00 AM,7/27/2010 9:00:00 AM,0.25,lift station power out,restored power,salado creek,LS209,na,ground,na,9,7,2010,31,5,0.0,0.0,na,1997,0.0,2.23,1,0,above,sewer lift station,,0.0,,False,0,lift station ,na,2051 Loop 1604 Nw,False
2010-07-24,10,0.0,7/24/2010 10:45:00 AM,7/24/2010 1:00:00 PM,2.25,rags,cleaned main,leon creek,70077,70078,alley,na,6,7,2010,30,0,8.0,287.64,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7175 Timber Ridge Dr,False
2010-07-24,15,0.0,7/24/2010 7:00:00 PM,7/24/2010 8:30:00 PM,1.5,debris/rock,cleaned main,leon creek,71091,429794,drainage culvert,na,6,7,2010,30,0,8.0,20.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2002 Roan,False
2010-07-23,1000,0.0,7/23/2010 3:30:00 PM,7/23/2010 3:40:00 PM,0.17,break in main,repaired main,salado creek,55876,56308,drainage culvert,na,2,7,2010,30,0,10.0,398.0,pvc,2005,0.0,0.0,2,1,gravity,sewer main,2010-04-19,0.0,,False,0,structural,na,5414 Midcrown Dr E,False
2010-07-22,500,0.0,7/22/2010 4:30:00 PM,7/22/2010 6:00:00 PM,1.5,debris/rock,cleaned main,dos rios,15735,15829,drainage culvert,na,5,7,2010,30,0,15.0,461.2,cp,1964,0.0,0.0,4,0,gravity,sewer main,2009-04-21,0.0,,False,0,structural,na,3526 Poplar St W,False
2010-07-22,50,0.0,7/22/2010 6:00:00 PM,7/22/2010 6:45:00 PM,0.75,break in main,repaired main,salado creek,56308,56307,street,na,2,7,2010,30,0,10.0,400.0,pvc,2010,0.0,0.0,2,0,gravity,sewer main,2009-12-15,0.0,,False,0,structural,na,5414 Midcrown Dr E,False
2010-07-22,200,0.0,7/22/2010 12:15:00 PM,7/22/2010 12:30:00 PM,0.25,lift station pump out,repaired pump,salado creek,LS111,na,ground,na,9,7,2010,30,0,0.0,0.0,na,1981,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,12133 Wetmore Rd,False
2010-07-21,200,0.0,7/21/2010 5:30:00 PM,7/21/2010 7:00:00 PM,1.5,rags,cleaned main,salado creek,52302,na,drainage culvert,na,9,7,2010,30,0,10.0,237.35,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12300 Wetmore Rd,False
2010-07-20,150,0.0,7/20/2010 7:00:00 PM,7/20/2010 8:30:00 PM,1.5,grease,cleaned main,leon creek,73575,74205,easement,na,7,7,2010,30,0,8.0,176.8,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8700 Old Tezel Rd,False
2010-07-16,50,0.0,7/16/2010 4:00:00 PM,7/16/2010 4:30:00 PM,0.5,debris/rock,cleaned main,dos rios,17346,17347,alley,na,7,7,2010,29,0,8.0,131.3,vcp,1971,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7135 Oaklawn,False
2010-07-14,300,0.0,7/14/2010 11:00:00 AM,7/14/2010 11:30:00 AM,0.5,grease,cleaned main,dos rios,6817,10058,street,na,8,7,2010,29,0,8.0,134.4,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3939 Medical Dr,False
2010-07-13,300,0.0,7/13/2010 4:00:00 PM,7/13/2010 4:30:00 PM,0.5,debris/rock,cleaned main,dos rios,451719,451720,creek bed,na,8,7,2010,29,0,8.0,228.05,pvc,1996,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5240 Fredericksburg Rd,False
2010-07-13,300,0.0,7/13/2010 7:00:00 PM,7/13/2010 7:10:00 PM,0.166666667,lift station power out,restored power,salado creek,LS241,na,ground,na,3,7,2010,29,0,0.0,0.0,na,2004,0.0,0.0,2,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,4300 Emory Oak,False
2010-07-10,50,0.0,7/10/2010 9:00:00 AM,7/10/2010 10:45:00 AM,1.75,grease,cleaned main,dos rios,15520,15519,drainage culvert,na,1,7,2010,28,0,8.0,369.8,vcp,1952,0.0,0.27,1,0,gravity,sewer main,2009-10-29,0.0,,False,0,grease,na,1950 La Manda Blvd,False
2010-07-10,100,0.0,7/10/2010 11:30:00 AM,7/10/2010 1:00:00 PM,1.5,grease,cleaned main,dos rios,9200,21727,stormdrain,na,8,7,2010,28,0,8.0,313.7,pvc,1979,0.0,0.27,1,0,gravity,sewer main,,0.0,,False,0,grease,na,9800 Wurzbach Rd,False
2010-07-07,200,200.0,7/7/2010 5:00:00 PM,7/7/2010 5:30:00 PM,0.5,debris/rock,cleaned main,salado creek, 83336,82629,ground,na,1,7,2010,28,0,8.0,355.0,pvc,1998,0.0,0.02,1,0,gravity,sewer main,2009-04-29,0.0,,False,0,debris,na,6027 Little Brandywine,False
2010-07-07,10,0.0,7/7/2010 2:30:00 PM,7/7/2010 3:30:00 PM,1.0,grease,cleaned main,medio creek,69887,69888,street,na,4,7,2010,28,0,8.0,334.0,hdpe,2003,0.0,0.02,1,0,gravity,sewer main,2009-07-29,0.0,,False,0,grease,na,1811 Springvale Dr,False
2010-07-05,300,300.0,7/5/2010 1:00:00 PM,7/5/2010 1:30:00 PM,0.5,debris/rock,cleaned main,leon creek,53950,404945,drainage culvert,na,6,7,2010,28,0,10.0,409.0,pvc,2005,0.0,0.57,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9531 State Hwy 151,False
2010-07-03,100,0.0,7/3/2010 3:30:00 PM,7/3/2010 4:00:00 PM,0.5,grease,cleaned main,salado creek,97216,90801,drainage culvert,na,2,7,2010,27,0,8.0,290.0,pvc,1984,0.01,1.03,1,0,gravity,sewer main,2010-02-22,0.0,,False,0,grease,na,5234 Stoneshire,False
2010-07-01,400,0.0,7/1/2010 9:00:00 AM,7/1/2010 9:15:00 AM,0.25,rags,cleaned main,leon creek,34284,47311,stormdrain,na,7,7,2010,27,0,8.0,72.8,cas,1982,0.49,2.4,2,0,gravity,sewer main,2009-03-20,0.0,,False,0,debris,na,111 Yolanda,False
2010-06-30,25,0.0,6/30/2010 5:30:00 PM,6/30/2010 6:30:00 PM,1.0,rags,cleaned main,leon creek,70902,84171,street,na,6,6,2010,27,0,8.0,400.030704,vcp,1963,0.0,2.4,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7322 Military Dr W,False
2010-06-30,100,0.0,6/30/2010 11:00:00 PM,6/30/2010 11:59:00 PM,0.98,rags,cleaned main,dos rios,11992,14560,creek bed,na,5,6,2010,27,0,8.0,92.0,ct,1963,0.0,2.4,2,0,gravity,sewer main,2009-09-21,0.0,,False,0,debris,na,100 Hackley,False
2010-06-30,30,0.0,6/30/2010 1:00:00 PM,6/30/2010 2:00:00 PM,1.0,rags,cleaned main,dos rios,29678,29715,stormdrain,na,3,6,2010,27,0,8.0,196.0,pvc,2010,0.0,2.4,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3450 Southcross Blvd E,False
2010-06-28,50,20.0,6/28/2010 11:00:00 AM,6/28/2010 1:00:00 PM,2.0,break in main,repaired main,dos rios,27502,27473,ground,na,3,6,2010,27,0,8.0,110.0,hdpe,2012,2.38,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,242 Maurine,False
2010-06-28,20,0.0,6/28/2010 11:00:00 AM,6/28/2010 12:00:00 PM,1.0,grease,cleaned main,dos rios,14149,14148,street,na,5,6,2010,27,0,8.0,289.0,ct,1929,2.38,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,300 Rosita,False
2010-06-27,600,0.0,6/27/2010 5:00:00 PM,6/27/2010 5:30:00 PM,0.5,debris/rock,cleaned main,dos rios,4772,4794,ground,na,1,6,2010,27,0,10.0,202.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2010-04-07,0.0,,False,0,structural,na,1431 San Francisco,False
2010-06-27,200,0.0,6/27/2010 1:00:00 PM,6/27/2010 1:45:00 PM,0.75,rags,cleaned main,salado creek,59916,46311,easement,na,10,6,2010,27,0,8.0,259.0,vcp,1966,0.0,0.0,2,0,gravity,sewer main,2010-02-09,0.0,,False,0,structural,na,2303 Loop 410 Ne ,False
2010-06-26,50,0.0,6/26/2010 2:10:00 PM,6/26/2010 2:30:00 PM,0.333333333,lift station power out,restored power,salado creek,LS191,na,ground,na,9,6,2010,26,5,0.0,0.0,na,1992,0.0,0.0,2,1,submersed,sewer lift station,,0.0,,False,0,lift station ,na,1701 Cactus Bluff,False
2010-06-25,200,0.0,6/25/2010 11:59:00 PM,6/26/2010 1:00:00 AM,1.02,break in main,repaired main,salado creek,81510,93336,creek bed,na,10,6,2010,26,0,8.0,268.37,vcp,1976,0.0,0.0,1,0,gravity,sewer main,2009-09-24,0.0,,False,0,structural,na,3607 Quiet Meadow,False
2010-06-24,20,0.0,6/24/2010 8:30:00 PM,6/24/2010 9:30:00 PM,1.0,rags,cleaned main,dos rios,97060,97059,alley,na,2,6,2010,26,0,8.0,350.0,vcp,1958,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,258 Edna Ave,False
2010-06-23,50,0.0,6/23/2010 5:00:00 PM,6/23/2010 5:30:00 PM,0.5,grease,cleaned main,salado creek,51098,51459,street,na,10,6,2010,26,0,8.0,301.0,cp,1972,0.0,0.0,2,0,gravity,sewer main,2010-03-10,0.0,,False,0,structural,na,12400 Nacogdoches Rd,False
2010-06-23,500,300.0,6/23/2010 2:00:00 PM,6/23/2010 3:30:00 PM,1.5,grease,cleaned main,dos rios,31683,31486,stormdrain,na,2,6,2010,26,0,10.0,406.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4065 Ih 10 E,False
2010-06-22,50,0.0,6/22/2010 6:30:00 PM,6/22/2010 7:30:00 PM,1.0,debris/rock,cleaned main,salado creek,83643,83494,creek bed,na,10,6,2010,26,0,8.0,197.4,vcp,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6400 Stahl Rd,False
2010-06-22,20,0.0,6/22/2010 10:00:00 AM,6/22/2010 11:30:00 AM,1.5,grease,cleaned main,dos rios,7916,8565,drainage culvert,na,7,6,2010,26,0,8.0,191.8,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,330 Sunshine E,False
2010-06-21,50,0.0,6/21/2010 5:30:00 PM,6/21/2010 6:30:00 PM,1.0,break in main,repaired main,dos rios,21316,20046,stormdrain,na,3,6,2010,26,0,10.0,400.2,vcp,1962,0.0,0.0,3,0,gravity,sewer main,2010-05-06,0.0,,False,0,structural,na,3907 Commercial Ave,False
2010-06-20,20,0.0,6/20/2010 4:30:00 PM,6/20/2010 5:30:00 PM,1.0,rags,cleaned main,salado creek,91099,91186,street,na,0,6,2010,26,0,8.0,311.79,pvc,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3725 Candlebluff Dr,False
2010-06-19,5,0.0,6/19/2010 7:30:00 PM,6/19/2010 7:40:00 PM,0.17,rags,cleaned main,dos rios,13099,12431,street,na,3,6,2010,25,0,6.0,17.1,dip,1963,0.0,0.0,2,0,siphon,sewer main,,0.0,,False,0,debris,na,115 Pamela,False
2010-06-19,15,0.0,6/19/2010 8:30:00 PM,6/19/2010 9:00:00 PM,0.5,debris/rock,cleaned main,salado creek,51401,66699,alley,na,10,6,2010,25,0,8.0,285.0,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,12702 Skyline Blvd,False
2010-06-18,1800,0.0,6/18/2010 8:30:00 AM,6/18/2010 2:00:00 PM,5.5,break in main,repaired main,salado creek,47769,47612,drainage culvert,na,2,6,2010,25,0,8.0,400.0,vcp,1959,0.0,0.0,2,1,gravity,sewer main,2010-05-13,0.0,,False,0,structural,na,4306 Tallulah Dr,False
2010-06-18,150,0.0,6/18/2010 3:51:00 PM,6/18/2010 4:00:00 PM,0.15,break in main,repaired main,salado creek,58535,68665,street,na,9,6,2010,25,5,12.0,177.9,pvc,1989,0.0,0.0,2,1,gravity,sewer main,2010-06-17,0.0,,False,0,structural,na,1500 Loop 1604 Ne,False
2010-06-17,150,0.0,6/17/2010 3:40:00 PM,6/17/2010 4:40:00 PM,1.0,debris/rock,cleaned main,salado creek,408903,404558,stormdrain,na,9,6,2010,25,5,8.0,81.3,pvc,2006,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,21703 Encino Commons,False
2010-06-16,50,0.0,6/16/2010 7:30:00 PM,6/16/2010 7:55:00 PM,0.42,rags,cleaned main,dos rios,5827,5828,ground,na,1,6,2010,25,0,8.0,312.0,ct,1956,0.0,0.0,1,0,gravity,sewer main,2010-01-08,0.0,,False,0,debris,na,1352 Gardina,False
2010-06-16,100,0.0,6/16/2010 11:00:00 PM,6/16/2010 11:30:00 PM,0.5,debris/rock,cleaned main,dos rios,16043,16088,street,na,5,6,2010,25,0,8.0,400.0,pvc,2007,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4727 Commerce St W,False
2010-06-16,400,350.0,6/16/2010 11:30:00 AM,6/16/2010 12:00:00 PM,0.5,rags,cleaned main,salado creek,58535,68665,street,na,9,6,2010,25,5,12.0,177.9,pvc,1989,0.0,0.0,2,0,gravity,sewer main,2010-06-15,0.0,,False,0,structural,na,1616 Loop 1604 Ne,False
2010-06-15,7200,2000.0,6/15/2010 6:30:00 PM,6/16/2010 12:36:00 AM,6.1,other,cleaned area,leon creek,41917,41367,creek bed,na,6,6,2010,25,0,8.0,341.42,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,9900 Sable Arrow,False
2010-06-14,300,250.0,6/14/2010 2:00:00 PM,6/14/2010 2:30:00 PM,0.5,rags,cleaned main,dos rios,5402,15795,stormdrain,na,9,6,2010,25,0,8.0,256.7,ct,1960,0.0,0.0,5,1,gravity,sewer main,2009-06-03,0.0,,False,0,debris,na,803 Loop 410 Nw,False
