report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2010-06-14,300,0.0,6/14/2010 9:30:00 AM,6/14/2010 10:00:00 AM,0.5,lift station power out,cps restored power,leon creek,LS205,na,ground,na,6,6,2010,25,0,0.0,0.0,na,1995,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,9803 Carowinds,False
2010-06-12,100,0.0,6/12/2010 10:30:00 AM,6/12/2010 11:10:00 AM,0.67,by-pass pump failure,turned pumpback on,dos rios,17647,17803,street,na,5,6,2010,24,0,8.0,413.5,pvc,1978,0.0,0.26,1,0,gravity,sewer main,2009-10-14,0.0,,False,0,other,na,316 34Th St Nw,False
2010-06-11,30,0.0,6/11/2010 4:30:00 PM,6/11/2010 5:00:00 PM,0.5,break in main,repaired main,salado creek,47612,47760,alley,na,2,6,2010,24,0,8.0,372.3,pvc,2011,0.0,1.6,1,0,gravity,sewer main,2010-05-08,0.0,,False,0,structural,na,4226 Tallulah Dr,False
2010-06-10,300,0.0,6/10/2010 9:00:00 PM,6/10/2010 9:20:00 PM,0.33,grease,cleaned main,leon creek,70033,70034,stormdrain,na,6,6,2010,24,0,12.0,49.6,cas,1970,0.0,1.6,2,0,siphon,sewer main,,0.0,,False,0,grease,na,914 Crestfield,False
2010-06-10,200,50.0,6/10/2010 11:30:00 AM,6/10/2010 12:30:00 PM,1.0,grease,cleaned main,dos rios,38057,38058,street,na,5,6,2010,24,0,8.0,350.0,ct,1925,0.0,1.6,1,0,gravity,sewer main,2010-01-04,0.0,,False,0,structural,na,264 Lachappelle W,False
2010-06-09,5000,0.0,6/9/2010 12:45:00 PM,6/9/2010 1:05:00 PM,0.333333333,debris/rock,cleaned main,dos rios,20052,36508,ground,na,3,6,2010,24,0,36.0,311.4,rcp,1949,0.26,1.34,1,0,outfall,sewer main,2009-07-29,0.0,,False,0,contractor,na,342 Petaluma Blvd E,False
2010-06-07,10,0.0,6/7/2010 3:30:00 PM,6/7/2010 4:00:00 PM,0.5,debris/rock,cleaned main,dos rios,14851,32182,street,na,5,6,2010,24,0,8.0,343.0,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,911 Topaz,False
2010-06-06,18000,0.0,6/6/2010 5:30:00 PM,6/6/2010 8:00:00 PM,2.5,by-pass equip failure,replaced plug on by pass,dos rios,17803,17953,creek bed,zarzamora creek,5,6,2010,24,0,8.0,159.23,cas,1978,0.0,0.0,3,2,siphon,sewer main,2010-06-01,0.0,,False,0,other,na,211 Mayberry Ave,False
2010-06-06,20,0.0,6/6/2010 7:30:00 PM,6/6/2010 8:00:00 PM,0.5,debris/rock,cleaned main,salado creek,51067,63590,street,na,10,6,2010,24,0,8.0,270.0,vcp,1972,0.0,0.0,2,1,gravity,sewer main,2010-03-28,0.0,,False,0,structural,na,12119 San  Miguel,False
2010-06-05,100,50.0,6/5/2010 8:30:00 PM,6/5/2010 9:00:00 PM,0.5,rags,cleaned main,salado creek,436798,417692,drainage culvert,na,0,6,2010,23,0,8.0,70.0,vcp,2005,0.0,0.24,1,0,gravity,sewer main,,0.0,,False,0,structural,na,150 Arvin,False
2010-06-05,1000,0.0,6/5/2010 10:30:00 AM,6/5/2010 12:30:00 PM,2.0,debris/rock,cleaned main,leon creek,41587,41686,drainage culvert,na,6,6,2010,23,0,8.0,399.226395,vcp,1971,0.0,0.24,4,2,gravity,sewer main,2010-06-01,0.0,,False,0,structural,na,5251 Timberhill Dr,False
2010-06-03,500,0.0,6/3/2010 2:10:00 PM,6/3/2010 2:40:00 PM,0.5,lift station power out,restored power,salado creek,LS121,na,ground,na,0,6,2010,23,5,0.0,0.0,na,1984,0.0,0.24,4,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,132 Afton Oaks E,False
2010-06-02,124200,163164.0,6/2/2010 2:49:00 PM,6/3/2010 12:55:00 PM,22.1,debris/rock,installed by-pass pump,salado creek,53221,53035,creek bed,salado creek,9,6,2010,23,0,8.0,167.7,vcp,1975,0.24,0.0,1,0,gravity,sewer main,2009-07-30,0.0,,True,0,debris,na,11311 Sir Winston,False
2010-06-01,3550,1320000.0,6/1/2010 5:20:00 PM,6/1/2010 11:15:00 PM,5.92,break in main,repaired main,dos rios,17803,17953,creek bed,na,5,6,2010,23,0,8.0,159.23,cas,1978,0.0,0.0,3,1,siphon,sewer main,2010-03-05,0.0,,False,0,structural,na,211 Mayberry Ave,False
2010-05-27,80,80.0,5/27/2010 7:30:00 PM,5/27/2010 8:00:00 PM,0.5,break in main,repaired main,dos rios,90407,90408,street,na,2,5,2010,22,0,8.0,348.0,hdpe,2011,0.0,0.22,1,0,gravity,sewer main,2010-02-23,0.0,,False,0,structural,na,601 I St,False
2010-05-27,75,25.0,5/27/2010 1:30:00 PM,5/27/2010 2:00:00 PM,0.5,rags,cleaned main,salado creek,60957,58695,stormdrain,na,9,5,2010,22,0,8.0,223.0,vcp,1978,0.0,0.22,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2410 Thousand Oaks,False
2010-05-26,50,0.0,5/26/2010 9:00:00 PM,5/26/2010 10:00:00 PM,1.0,by-pass pump failure,cleaned main,salado creek,50171,50169,street,na,10,5,2010,22,0,8.0,400.0,vcp,1974,0.0,0.22,1,0,gravity,sewer main,2009-06-03,0.0,,False,0,other,na,5638 Fountainwood Dr,False
2010-05-26,30,0.0,5/26/2010 9:30:00 PM,5/26/2010 10:00:00 PM,0.5,debris/rock,cleaned main,leon creek,69403,69404,stormdrain,na,4,5,2010,22,0,8.0,58.13,pvc,1994,0.0,0.22,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5402 Havencrest Dr,False
2010-05-26,200,0.0,5/26/2010 5:00:00 PM,5/26/2010 6:30:00 PM,1.5,debris/rock,cleaned main,dos rios,28550,28573,alley,na,3,5,2010,22,0,8.0,393.0,pvc,1999,0.0,0.22,2,0,gravity,sewer main,2010-05-25,0.0,,False,0,structural,na,315 Cravens Ave,False
2010-05-25,50,0.0,5/25/2010 2:00:00 PM,5/25/2010 2:30:00 PM,0.5,grease,cleaned main,dos rios,10647,13667,creek bed,na,1,5,2010,22,0,8.0,110.0,vcp,1964,0.22,0.0,1,0,siphon,sewer main,,0.0,,False,0,grease,na,639 Sabinas N,False
2010-05-25,150,0.0,5/25/2010 8:30:00 PM,5/25/2010 9:00:00 PM,0.5,grease,cleaned main,leon creek,39907,39955,stormdrain,na,6,5,2010,22,0,8.0,350.19,pvc,1984,0.22,0.0,1,0,gravity,sewer main,2009-09-18,0.0,,False,0,structural,na,8865 Grissom Rd,False
2010-05-22,10,0.0,5/22/2010 4:00:00 PM,5/22/2010 4:30:00 PM,0.5,debris/rock,cleaned main,dos rios,5642,5643,alley,na,1,5,2010,21,0,8.0,300.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,203 Greenhaven,False
2010-05-20,50,0.0,5/20/2010 11:30:00 AM,5/20/2010 11:45:00 AM,0.25,debris/rock,cleaned main,dos rios,19799,16442,street,na,5,5,2010,21,0,8.0,112.1,ct,1951,0.0,0.3,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1500 Hamiliton Ave S,False
2010-05-20,50,0.0,5/20/2010 9:00:00 AM,5/20/2010 10:00:00 AM,1.0,debris/rock,cleaned main,dos rios,88160,87987,street,na,9,5,2010,21,0,8.0,385.0,pvc,1990,0.0,0.3,1,0,gravity,sewer main,2009-11-30,0.0,,False,0,vandalism ,na,231 Brightwood Place,False
2010-05-20,10,5.0,5/20/2010 6:00:00 PM,5/20/2010 6:30:00 PM,0.5,break in main,repaired main,dos rios,13297,13343,street,na,3,5,2010,21,0,8.0,125.0,hdpe,2010,0.0,0.3,2,1,gravity,sewer main,2010-05-19,0.0,,False,0,structural,na,800 Military Dr Sw,False
2010-05-19,300,0.0,5/19/2010 5:00:00 PM,5/19/2010 11:30:00 PM,6.5,break in main,repaired main,dos rios,13297,13343,street,na,3,5,2010,21,0,8.0,125.0,hdpe,2010,0.0,0.3,2,0,gravity,sewer main,2009-11-12,0.0,,False,0,structural,na,2300 Pleasanton Rd,False
2010-05-18,100,0.0,5/18/2010 12:30:00 PM,5/18/2010 1:00:00 PM,0.5,rags,cleaned main,dos rios,13472,26491,stormdrain,na,3,5,2010,21,0,8.0,27.21,cas,1988,0.01,1.53,3,1,siphon,sewer main,2009-12-07,0.0,,False,0,debris,na,7930 Flores St S,False
2010-05-17,100,0.0,5/17/2010 6:35:00 PM,5/17/2010 9:00:00 PM,2.42,debris/rock,cleaned main,dos rios,28549,42618,drainage culvert,na,3,5,2010,21,0,12.0,306.5,pvc,1989,0.29,3.96,1,0,gravity,sewer main,,0.0,,False,0,debris,na,319 Mcdougal Ave,False
2010-05-16,400,300.0,5/16/2010 9:00:00 PM,5/16/2010 11:00:00 PM,2.0,break in main,repaired main,dos rios,21016,457829,street,na,7,5,2010,21,0,8.0,239.0,hdpe,2010,0.0,3.96,5,3,gravity,sewer main,2010-05-12,0.0,,False,0,structural,na,102 Pardo Cir,False
2010-05-16,600,0.0,5/16/2010 3:45:00 PM,5/16/2010 4:30:00 PM,0.75,grease,cleaned main,salado creek,63661,51288,easement,na,10,5,2010,21,0,8.0,462.5,vcp,1963,0.0,3.96,1,0,gravity,sewer main,2010-01-15,0.0,,False,0,structural,na,10000 Eveningway,False
2010-05-16,200,0.0,5/16/2010 9:00:00 PM,5/16/2010 9:30:00 PM,0.5,break in main,repaired main,dos rios,42619,28575,alley,na,3,5,2010,21,0,8.0,275.0,ct,1948,0.0,3.96,1,0,gravity,sewer main,2010-02-07,0.0,,False,0,structural,na,415 Glamis Ave,False
2010-05-15,1000,0.0,5/15/2010 10:00:00 AM,5/15/2010 11:30:00 AM,1.5,debris/rock,cleaned main,leon creek,55628,41587,drainage culvert,na,6,5,2010,20,0,8.0,300.06,vcp,1971,1.24,2.72,1,0,gravity,sewer main,2010-04-20,0.0,,False,0,structural,na,5005 Timberhill Dr,False
2010-05-14,450,0.0,5/14/2010 1:30:00 PM,5/14/2010 2:00:00 PM,0.5,i/i,diluted with rain water,dos rios,87465,87441,street,na,5,5,2010,20,0,8.0,150.0,pvc,2000,2.72,0.0,1,0,gravity,sewer main,2009-04-28,0.0,,False,0,rain event ,na,2502 Menchaca,False
2010-05-13,10,10.0,5/13/2010 9:30:00 AM,5/13/2010 10:30:00 AM,1.0,grease,cleaned main,salado creek,78911,79345,street,na,8,5,2010,20,0,8.0,230.8,vcp,1980,0.0,0.0,1,0,gravity,sewer main,2009-08-22,0.0,,False,0,grease,na,2222 Knights Wood,False
2010-05-12,3000,0.0,5/12/2010 4:00:00 PM,5/12/2010 8:00:00 PM,4.0,break in main,repaired main,leon creek,41587,41686,drainage culvert,na,6,5,2010,20,0,8.0,399.226395,vcp,1971,0.0,0.0,4,1,gravity,sewer main,2010-05-04,0.0,,False,0,structural,na,5025 Timberhill Dr,False
2010-05-12,50,0.0,5/12/2010 3:00:00 PM,5/12/2010 5:30:00 PM,2.5,debris/rock,cleaned main,salado creek,47769,47612,alley,na,2,5,2010,20,0,8.0,400.0,vcp,1959,0.0,0.0,2,0,gravity,sewer main,2010-02-26,0.0,,False,0,structural,na,4310 Tallulah Dr,False
2010-05-12,10,10.0,5/12/2010 10:35:00 AM,5/12/2010 11:00:00 AM,0.42,debris/rock,cleaned main,salado creek,52554,52773,street,na,9,5,2010,20,0,8.0,307.0,hdpe,2012,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,structural,na,1402 Plumeria,False
2010-05-12,50,0.0,5/12/2010 7:00:00 PM,5/12/2010 9:00:00 PM,2.0,break in main,repaired main,dos rios,10870,21829,street,na,3,5,2010,20,0,8.0,101.0,vcp,1961,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2310 Pleasanton Rd,False
2010-05-12,8000,0.0,5/12/2010 1:00:00 PM,5/12/2010 2:50:00 PM,1.83,break in main,repaired main,dos rios,28681,42656,drainage culvert,na,3,5,2010,20,0,10.0,342.0,vcp,1949,0.0,0.0,1,0,gravity,sewer main,2010-04-18,0.0,,False,0,structural,na,235 Lyric Ave,False
2010-05-11,200,200.0,5/11/2010 11:30:00 AM,5/11/2010 12:00:00 PM,0.5,rags,cleaned main,dos rios,34991,34992,street,na,5,5,2010,20,0,8.0,223.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,829 Thompson Place,False
2010-05-11,50,0.0,5/11/2010 7:00:00 PM,5/11/2010 7:30:00 PM,0.5,debris/rock,cleaned main,dos rios,97711,92052,street,na,3,5,2010,20,0,8.0,22.6,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,138 Ravenhill Dr E,False
2010-05-11,50,0.0,5/11/2010 12:30:00 PM,5/11/2010 2:00:00 PM,1.5,rags,cleaned main,dos rios,7810,7811,street,na,1,5,2010,20,0,8.0,300.0,ct,1951,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,107 Barbara,False
2010-05-10,10000,9500.0,5/10/2010 1:15:00 PM,5/10/2010 1:45:00 PM,0.5,rags,cleaned main,leon creek,65311,64843,drainage culvert,na,8,5,2010,20,0,10.0,300.0,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9603 Bandera Rd,False
2010-05-09,500,0.0,5/9/2010 6:30:00 PM,5/9/2010 7:00:00 PM,0.5,grease,cleaned main,medio creek,85084,84821,drainage culvert,na,4,5,2010,20,0,8.0,258.0,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,700 Ellison Dr S,False
2010-05-08,1000,200.0,5/8/2010 7:30:00 PM,5/8/2010 10:00:00 PM,2.5,grease,cleaned main,dos rios,27666,27667,street,na,3,5,2010,19,0,8.0,272.0,ct,1926,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,200 Astor,False
2010-05-08,150,0.0,5/8/2010 12:00:00 PM,5/8/2010 12:30:00 PM,0.5,debris/rock,cleaned main,leon creek,80227,69494,stormdrain,na,4,5,2010,19,0,8.0,277.6,vcp,1960,0.0,0.0,1,0,gravity,sewer main,2010-05-05,0.0,,False,0,structural,na,167 Shoreview,False
2010-05-06,500,0.0,5/6/2010 11:00:00 PM,5/6/2010 11:30:00 PM,0.5,break in main,repaired main,salado creek,LS138,57374,drainage culvert,na,9,5,2010,19,5,8.0,3200.0,cas,1986,0.0,0.0,8,2,force,sewer main,2010-01-02,0.0,,False,0,structural,na,25001 Granite Path,False
2010-05-05,100,0.0,5/5/2010 6:00:00 PM,5/5/2010 6:30:00 PM,0.5,debris/rock,cleaned main,dos rios,79437,79005,drainage culvert,na,8,5,2010,19,0,8.0,231.0,vcp,1970,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,11515 Whisper Cir,False
2010-05-05,1000,0.0,5/5/2010 8:30:00 PM,5/5/2010 10:00:00 PM,1.5,rags,cleaned main,leon creek,55733,41504,creek bed,na,6,5,2010,19,0,8.0,386.26,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8558 Timberbriar,False
2010-05-05,400,0.0,5/5/2010 11:00:00 PM,5/6/2010 3:00:00 AM,4.0,break in main,repaired main,salado creek,LS138,57374,drainage culvert,na,9,5,2010,19,5,8.0,3200.0,cas,1986,0.0,0.0,8,1,force,sewer main,2010-01-02,0.0,,False,0,structural,na,25000 Granite Path,False
2010-05-04,20,0.0,5/4/2010 4:00:00 PM,5/4/2010 5:30:00 PM,1.5,debris/rock,cleaned main,dos rios,92579,92630,stret,na,3,5,2010,19,0,6.0,23.2,dip,1948,0.0,0.0,2,0,siphon,sewer main,2009-11-29,0.0,,False,0,structural,na,600 Groos Ave,False
2010-05-04,50,50.0,5/4/2010 2:00:00 PM,5/4/2010 2:30:00 PM,0.5,rags,cleaned main,dos rios,4108,15541,drainage culvert,na,1,5,2010,19,0,8.0,200.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1300 Mariposa W,False
2010-05-03,500,0.0,5/3/2010 5:30:00 PM,5/3/2010 6:00:00 PM,0.5,debris/rock,cleaned main,dos rios,79444,79443,street,na,8,5,2010,19,0,8.0,180.5,vcp,1973,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2400 Lockhill-Selma Rd,False
2010-05-02,400,400.0,5/2/2010 3:30:00 PM,5/2/2010 5:30:00 PM,2.0,debris/rock,cleaned main,dos rios,34858,34859,street,na,4,5,2010,19,0,8.0,335.0,ct,1950,0.0,0.03,1,0,gravity,sewer main,2010-01-27,0.0,,False,0,debris,na,1400 Kendalia Ave,False
2010-05-01,50,0.0,5/1/2010 12:30:00 PM,5/1/2010 2:00:00 PM,1.5,grease,cleaned main,salado creek,66943,66942,ground,na,10,5,2010,18,0,8.0,379.06,pvc,1985,0.0,0.03,1,0,gravity,sewer main,2009-11-19,0.0,,False,0,grease,na,2907 Thousand Oaks,False
2010-04-30,900,700.0,4/30/2010 1:00:00 PM,4/30/2010 1:30:00 PM,0.5,rags,cleaned main,dos rios,19208,34858,street,na,4,4,2010,18,0,8.0,225.0,ct,1950,0.03,0.0,2,1,gravity,sewer main,2010-01-27,0.0,,False,0,debris,na,1437 Kendalia Ave,False
2010-04-30,15,0.0,4/30/2010 9:30:00 PM,4/30/2010 10:30:00 PM,1.0,grease,cleaned main,salado creek,46321,46322,street,na,2,4,2010,18,0,12.0,158.41,pvc,1984,0.03,0.0,1,0,gravity,sewer main,2009-12-03,0.0,,False,0,grease,na,4400 Walzem Rd,False
2010-04-29,200,0.0,4/29/2010 9:00:00 PM,4/29/2010 9:25:00 PM,0.42,rags,cleaned main,dos rios,21565,21540,alley,na,4,4,2010,18,0,8.0,313.0,ct,1953,0.0,0.0,1,0,gravity,sewer main,2010-02-11,0.0,,False,0,structural,na,710 Shelby,False
2010-04-29,100,0.0,4/29/2010 3:15:00 PM,4/29/2010 5:30:00 PM,2.25,debris/rock,cleaned main,dos rios,29312,29314,street,na,2,4,2010,18,0,8.0,142.0,vcp,1968,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,600 Nellie,False
2010-04-29,50,0.0,4/29/2010 9:00:00 PM,4/29/2010 10:00:00 PM,1.0,grease,cleaned main,salado creek,82825,82340,drainage culvert,na,10,4,2010,18,0,8.0,400.0,pvc,1980,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,grease,na,5700 Lost Crk,False
2010-04-29,200,0.0,4/29/2010 5:30:00 PM,4/29/2010 7:30:00 PM,2.0,rags,cleaned main,salado creek,95080,82263,easement,na,10,4,2010,18,0,8.0,341.19,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5102 Stockman Dr,False
2010-04-28,50,50.0,4/28/2010 2:00:00 PM,4/28/2010 2:30:00 PM,0.5,rags,cleaned main,leon creek,46868,41570,alley,na,7,4,2010,18,0,8.0,296.96,vcp,1979,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6600 Ingram Rd,False
2010-04-28,50,50.0,4/28/2010 12:00:00 PM,4/28/2010 12:35:00 PM,0.58,debris/rock,cleaned main,dos rios,39149,13098,street,na,3,4,2010,18,0,6.0,10.73,dip,1963,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,debris,na,123 Kathy,False
2010-04-28,200,0.0,4/28/2010 6:00:00 PM,4/28/2010 6:15:00 PM,0.25,break in main,repaired main,leon creek,41686,41586,stormdrain,na,6,4,2010,18,0,8.0,400.86,vcp,1971,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5200 Timberhill Dr,False
2010-04-26,200,0.0,4/26/2010 2:45:00 PM,4/26/2010 2:55:00 PM,0.17,rags,cleaned main,dos rios,13665,13030,creek bed,alazan creek,1,4,2010,18,0,8.0,110.92,dip,1964,0.0,0.21,2,0,siphon,sewer main,2010-02-05,0.0,,False,0,debris,na,1200 Lombrano St,False
2010-04-25,100,0.0,4/25/2010 2:30:00 PM,4/25/2010 3:00:00 PM,0.5,rags,cleaned main,dos rios,79433,89919,drainage culvert,na,8,4,2010,18,0,8.0,250.0,vcp,1970,0.0,0.21,1,0,gravity,sewer main,,0.0,,False,0,debris,na,11510 Whisper Ledge,False
2010-04-25,25000,0.0,4/25/2010 7:00:00 PM,4/25/2010 7:25:00 PM,0.41666666700000005,by-pass pump failure,repaired by-pass pump,salado creek,56754,45718,creek bed,salado creek,2,4,2010,18,0,54.0,925.2,rcp,1971,0.0,0.21,1,0,outfall,sewer main,,0.0,,False,0,other,na,1154 F Street,False
2010-04-24,2000,0.0,4/24/2010 7:30:00 PM,4/24/2010 11:59:00 PM,4.48,break in main,repaired main,dos rios,3350,3352,street,na,1,4,2010,17,0,8.0,450.0,ct,1951,0.21,0.0,2,0,gravity,sewer main,2009-10-13,0.0,,False,0,structural,na,500 Oblate,False
2010-04-23,20,15.0,4/23/2010 5:15:00 PM,4/23/2010 5:30:00 PM,0.25,debris/rock,cleaned main,salado creek,46178,46149,alley,na,10,4,2010,17,0,8.0,273.38,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8800 Starcrest Dr,False
2010-04-23,1000,0.0,4/23/2010 11:30:00 AM,4/23/2010 12:15:00 PM,0.75,debris/rock,cleaned main,salado creek,57216,57459,creek bed,na,9,4,2010,17,5,8.0,270.0,pvc,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism,na,20410 Grail Quest,False
2010-04-22,400,0.0,4/22/2010 4:45:00 PM,4/22/2010 7:00:00 PM,2.25,break in main,repaired main,dos rios,28264,28288,alley,na,3,4,2010,17,0,8.0,362.0,hdpe,2011,0.0,0.0,2,1,gravity,sewer main,2010-03-08,0.0,,False,0,structural,na,941 Kayton Ave,False
2010-04-21,10,0.0,4/21/2010 1:00:00 PM,4/21/2010 2:00:00 PM,1.0,grease,cleaned main,dos rios,31168,31187,street,na,2,4,2010,17,0,8.0,386.0,hdpe,2011,0.0,0.0,2,1,gravity,sewer main,2010-04-15,0.0,,False,0,structural,na,300 Jim St,False
2010-04-20,5,0.0,4/20/2010 1:15:00 PM,4/20/2010 2:50:00 PM,1.58,debris/rock,cleaned main,salado creek,44216,56284,creek bed,na,2,4,2010,17,0,8.0,305.0,hdpe,2000,0.0,1.63,2,0,gravity,sewer main,2009-06-18,0.0,,False,0,debris,na,4830 Ray Bon Dr,False
2010-04-20,500,0.0,4/20/2010 2:30:00 PM,4/20/2010 4:30:00 PM,2.0,break in main,by-pass main repaired,leon creek,1465,1464,creek bed,leon creek,4,4,2010,17,0,54.0,28.34,rcp,1983,0.0,1.63,7,6,siphon,sewer main,,0.0,,False,0,contractor ,na,5410 Morey Rd,False
2010-04-20,12000,0.0,4/20/2010 6:30:00 PM,4/20/2010 8:30:00 PM,2.0,debris/rock,cleaned main,leon creek,41587,41686,creek bed,leon creek,6,4,2010,17,0,8.0,399.226395,vcp,1971,0.0,1.63,4,0,gravity,sewer main,,0.0,,False,0,structural,na,5025 Timberhill Dr,False
2010-04-19,500,0.0,4/19/2010 2:15:00 PM,4/19/2010 2:30:00 PM,0.25,lift station pump out,repaired pump to lift station,medio creek,LS201,na,ground,na,0,4,2010,17,0,0.0,0.0,na,1994,0.0,1.66,9,0,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Old Us Hwy 90 W,False
2010-04-19,18000,0.0,4/19/2010 11:00:00 AM,4/19/2010 12:00:00 PM,1.0,break in main,repaired main,leon creek,55591,41569,creek bed,leon creek,7,4,2010,17,0,24.0,870.0,vcp,1974,0.0,1.66,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6800 Ingram Rd,False
2010-04-17,24000,0.0,4/17/2010 12:45:00 PM,4/17/2010 4:45:00 PM,4.0,i/i,diluted with rain water,dos rios,424896,424898,stormdrain,na,7,4,2010,16,0,24.0,331.11,pvc,2006,1.63,1.64,7,2,outfall,sewer main,2010-01-14,0.0,,False,0,rain event ,na,1600 Donaldson Ave,False
2010-04-17,100000,0.0,4/17/2010 12:30:00 PM,4/17/2010 7:30:00 PM,7.0,i/i,diluted with rain water,leon creek,1465,1464,creek bed,leon creek,4,4,2010,16,0,54.0,28.34,rcp,1983,1.63,1.64,7,5,siphon,sewer main,,0.0,,True,0,contractor ,na,5410 Morey Rd,False
2010-04-17,50,50.0,4/17/2010 12:00:00 PM,4/17/2010 1:00:00 PM,1.0,debris/rock,cleaned main,salado creek,55876,56308,street,na,2,4,2010,16,0,10.0,398.0,pvc,2005,1.63,1.64,2,0,gravity,sewer main,2009-12-15,0.0,,False,0,debris,na,5414 Midcrown Dr E,False
2010-04-17,1500,0.0,4/17/2010 9:00:00 AM,4/17/2010 10:30:00 AM,1.5,i/i,diluted with rain water,leon creek,70124,70806,street,na,6,4,2010,16,0,8.0,307.85,vcp,1964,1.63,1.64,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,1618 Wrangler Dr,False
2010-04-17,1000,0.0,4/17/2010 11:30:00 AM,4/17/2010 1:00:00 PM,1.5,i/i,diluted with rain water,leon creek,408556,408557,street,na,6,4,2010,16,0,10.0,306.0,pvc,2004,1.63,1.64,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,1330 Meadow Knoll,False
2010-04-17,20000,0.0,4/17/2010 11:30:00 AM,4/17/2010 12:30:00 PM,1.0,lift station power out,restored power to l/s,salado creek,LS191,na,creek bed,mudd creek,9,4,2010,16,5,0.0,0.0,na,1992,1.63,1.64,2,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,20505 Us Hwy 281 N,False
2010-04-17,15000,0.0,4/17/2010 10:25:00 AM,4/17/2010 11:30:00 AM,0.55,lift station power out,restored power to l/s,salado creek,LS165,na,creek bed,elm creek,9,4,2010,16,5,0.0,0.0,na,1987,1.63,1.64,3,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,3098 Caliza Dr,False
2010-04-17,2000,0.0,4/17/2010 7:30:00 PM,4/17/2010 9:00:00 PM,1.5,debris/rock,cleaned main,leon creek,36983,36982,stormdrain,na,8,4,2010,16,0,8.0,256.93,pvc,1980,1.63,1.64,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8722 Cinnamon Crk,False
2010-04-13,50,0.0,4/13/2010 4:00:00 PM,4/13/2010 6:30:00 PM,2.5,debris/rock,cleaned main,salado creek,43872,43478,ground,na,3,4,2010,16,0,8.0,130.0,pvc,1989,0.01,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2914 Josue Sanchez,False
2010-04-13,900,900.0,4/13/2010 12:35:00 PM,4/13/2010 1:30:00 PM,0.92,rags,cleaned main,leon creek,35488,35459,drainage culvert,na,7,4,2010,16,0,8.0,400.0,vcp,1957,0.01,0.01,1,0,gravity,sewer main,2010-02-02,0.0,,False,0,structural,na,2011 Bandera Rd,False
2010-04-12,6000,520380.0,4/12/2010 3:34:00 PM,4/12/2010 8:50:00 PM,5.27,rags,cleaned main,leon creek,8735,11204,creek bed,leon creek,8,4,2010,16,0,8.0,319.75,pvc,1984,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6700 Willow Oak,False
2010-04-11,500,0.0,4/11/2010 12:00:00 PM,4/11/2010 12:12:00 PM,0.2,break in main,repaired main,dos rios,14848,14849,drainage culvert,na,5,4,2010,16,0,8.0,195.66,ct,1946,0.01,0.0,1,0,gravity,sewer main,2010-01-16,0.0,,False,0,structural,na,2300 28Th St Nw,False
2010-04-10,50,0.0,4/10/2010 1:00:00 PM,4/10/2010 6:00:00 PM,5.0,debris/rock,cleaned main,dos rios,2716,2745,ground,na,1,4,2010,15,0,8.0,402.0,hdpe,2011,0.0,0.03,1,0,gravity,sewer main,2009-05-28,0.0,,False,0,structural,na,530 Elmwood,False
2010-04-10,36000,0.0,4/10/2010 1:00:00 PM,4/10/2010 3:00:00 PM,2.0,by-pass pump failure,repaired pump on by pass,leon creek,1465,1464,creek bed,leon creek,4,4,2010,15,0,54.0,28.34,rcp,1983,0.0,0.03,7,4,siphon,sewer main,,0.0,,False,0,contractor ,na,5410 Morey Rd,False
2010-04-09,5000,4500.0,4/9/2010 7:00:00 AM,4/9/2010 7:30:00 AM,0.5,debris/rock,cleaned main,salado creek,46453,46483,creek bed,salado creek,10,4,2010,15,0,12.0,399.8,vcp,1964,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8700 Post Oak Ln,False
2010-04-08,500,0.0,4/8/2010 8:00:00 PM,4/8/2010 10:00:00 PM,2.0,debris/rock,cleaned main,dos rios,5023,15508,stormdrain,na,1,4,2010,15,0,12.0,269.2,vcp,1958,0.0,0.03,1,0,gravity,sewer main,2010-04-06,0.0,,False,0,structural,na,1318 Ridgewood Ct W,False
2010-04-08,20718,0.0,4/8/2010 7:50:00 PM,4/9/2010 12:30:00 AM,4.2,break in main,repaired main,leon creek,36085,36084,drainage culvert,zarzamora creek,8,4,2010,15,0,8.0,280.07,pvc,1984,0.0,0.03,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7135 Snowden,False
2010-04-07,7500,0.0,4/7/2010 8:20:00 AM,4/7/2010 8:50:00 AM,0.5,debris/rock,cleaned main,dos rios,3773,3774,stormdrain,na,1,4,2010,15,0,10.0,306.0,hdpe,2012,0.03,0.01,4,0,gravity,sewer main,2010-04-02,0.0,,False,0,structural,na,300 Catalina,False
2010-04-07,200,0.0,4/7/2010 9:00:00 PM,4/7/2010 10:00:00 PM,1.0,break in main,repaired main,dos rios,2035,2034,ground,na,1,4,2010,15,0,8.0,390.21,hdpe,2012,0.03,0.01,3,2,gravity,sewer main,2010-04-06,0.0,,False,0,structural,na,909 Alametos St,False
2010-04-07,50,0.0,4/7/2010 12:30:00 PM,4/7/2010 1:00:00 PM,0.5,debris/rock,cleaned main,dos rios,3433,2958,ground,na,1,4,2010,15,0,8.0,149.9,vcp,1950,0.03,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3900 Neer Ave,False
2010-04-05,100,0.0,4/5/2010 12:15:00 PM,4/5/2010 1:50:00 PM,1.58,break in main,repaired main,dos rios,2035,2034,street,na,1,4,2010,15,0,8.0,390.21,hdpe,2012,0.0,0.01,3,1,gravity,sewer main,2010-03-29,0.0,,False,0,structural,na,909 Alametos St,False
2010-04-05,1,1.0,4/5/2010 8:00:00 PM,4/5/2010 9:00:00 PM,1.0,rags,cleaned main,dos rios,38247,25479,street,na,5,4,2010,15,0,10.0,330.0,cp,1915,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1400 Tampico St,False
2010-04-03,100,0.0,4/3/2010 6:00:00 PM,4/3/2010 6:30:00 PM,0.5,debris/rock,cleaned main,dos rios,32109,32111,alley,na,7,4,2010,14,0,8.0,311.0,ct,1946,0.0,0.0,1,0,gravity,sewer main,2009-06-24,0.0,,False,0,structural,na,318 Notre Dame Dr,False
2010-04-03,1000,0.0,4/3/2010 9:30:00 AM,4/3/2010 1:00:00 PM,3.5,debris/rock,cleaned main,dos rios,4158,5312,creek bed,na,0,4,2010,14,0,15.0,280.0,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6209 West Ave,False
2010-04-03,20,0.0,4/3/2010 1:00:00 PM,4/3/2010 2:30:00 PM,1.5,debris/rock,cleaned main,dos rios,27499,27500,street,na,3,4,2010,14,0,8.0,155.0,vcp,1969,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,338 Bonnell Dr,False
2010-04-02,50,0.0,4/2/2010 3:00:00 PM,4/2/2010 4:30:00 PM,1.5,debris/rock,cleaned main,dos rios,90320,90319,alley,na,2,4,2010,14,0,8.0,340.0,hdpe,2012,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,139 Sterling St,False
2010-04-01,72000,0.0,4/1/2010 2:09:00 PM,4/2/2010 5:30:00 PM,26.1,break in main,repaired main,salado creek,51451,46421,creek bed,salado creek,10,4,2010,14,0,42.0,379.99,csc,1990,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,structural,na,10700 Nacogdoches Rd,False
2010-03-30,200,0.0,3/30/2010 10:30:00 PM,3/30/2010 11:59:00 PM,1.48,grease,cleaned main,dos rios,8997,21667,stormdrain,na,8,3,2010,14,0,8.0,360.0,pvc,1995,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4330 Spectrum One,False
2010-03-30,50,0.0,3/30/2010 3:45:00 PM,3/30/2010 6:00:00 PM,2.25,rags,cleaned main,salado creek,82652,83383,creek bed,na,10,3,2010,14,0,8.0,270.46,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12523 Mt Defiance,False
2010-03-29,100,0.0,3/29/2010 1:00:00 PM,3/29/2010 2:00:00 PM,1.0,rags,cleaned main,dos rios,16802,16801,drainage culvert,na,1,3,2010,14,0,8.0,65.0,cas,1963,0.0,0.0,3,1,siphon,sewer main,,0.0,,False,0,debris,na,7077 San Pedro Ave,False
2010-03-28,100,100.0,3/28/2010 3:30:00 AM,3/28/2010 4:30:00 AM,1.0,debris/rock,cleaned main,dos rios,2538,2251,alley,na,1,3,2010,14,0,8.0,336.0,hdpe,2011,0.0,0.02,1,0,gravity,sewer main,2010-01-07,0.0,,False,0,structural,na,419 Norwood W,False
2010-03-27,500,0.0,3/27/2010 8:00:00 PM,3/27/2010 11:30:00 PM,3.5,rags,cleaned main,dos rios,22025,21899,drainage culvert,na,4,3,2010,13,0,8.0,368.0,hdpe,2010,0.0,0.28,1,0,gravity,sewer main,2010-03-15,0.0,,False,0,structural,na,822 Hutchins Place W,False
2010-03-27,500,0.0,3/27/2010 4:30:00 PM,3/27/2010 6:30:00 PM,2.0,debris/rock,cleaned main,dos rios,462267,15975,creek bed,na,1,3,2010,13,0,8.0,230.0,ct,1927,0.0,0.28,3,2,gravity,sewer main,2010-02-19,0.0,,False,0,structural,na,2213 Martin St W,False
2010-03-27,20,0.0,3/27/2010 6:30:00 PM,3/27/2010 7:00:00 PM,0.5,debris/rock,cleaned main,dos rios,36683,21457,street,na,4,3,2010,13,0,8.0,424.3,ct,1953,0.0,0.28,2,1,gravity,sewer main,2010-01-29,0.0,,False,0,structural,na,207 Oconee,False
2010-03-26,260,0.0,3/26/2010 10:30:00 PM,3/26/2010 11:00:00 PM,0.5,debris/rock,cleaned main,salado creek,49929,50005,stormdrain,na,10,3,2010,13,0,8.0,278.52,pvc,1987,0.0,0.28,1,0,gravity,sewer main,,0.0,,False,0,debris,na,13039 Feather Rdg,False
2010-03-26,500,0.0,3/26/2010 11:00:00 PM,3/27/2010 6:00:00 PM,19.0,break in main,repaired main,dos rios,2035,2034,street,na,1,3,2010,13,0,8.0,390.21,hdpe,2012,0.0,0.28,3,0,gravity,sewer main,2010-03-24,0.0,,False,0,structural,na,909 Alametos St,False
2010-03-25,300,300.0,3/25/2010 9:30:00 AM,3/25/2010 12:00:00 PM,2.5,rags,cleaned main,dos rios,16620,16621,street,na,1,3,2010,13,0,8.0,400.0,ct,1948,0.02,0.26,4,3,gravity,sewer main,2010-01-23,0.0,,False,0,structural,na,1415 Santa Anna,False
2010-03-25,800,400.0,3/25/2010 11:30:00 AM,3/25/2010 1:30:00 PM,2.0,break in main,repaired main,leon creek,35460,35383,street,na,7,3,2010,13,0,8.0,330.89,pvc,2010,0.02,0.26,1,0,gravity,sewer main,2010-03-22,0.0,,False,0,structural,na,438 Stardust St,False
2010-03-25,1000,0.0,3/25/2010 9:30:00 AM,3/25/2010 10:30:00 AM,1.0,rags,cleaned main,salado creek,43023,43449,creek bed,na,2,3,2010,13,0,10.0,120.35,vcp,1971,0.02,0.26,2,0,gravity,sewer main,2010-02-01,0.0,,False,0,structural,na,6100 Walzem Rd,False
2010-03-24,50,0.0,3/24/2010 9:00:00 PM,3/25/2010 12:15:00 AM,3.25,rags,cleaned main,salado creek,61599,62317,street,na,9,3,2010,13,5,8.0,263.88,pvc,1987,0.26,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,22106 Yorkhaven,False
2010-03-23,100,0.0,3/23/2010 10:00:00 PM,3/23/2010 10:30:00 PM,0.5,grease,cleaned main,leon creek,76448,76625,drainage culvert,na,8,3,2010,13,4,8.0,230.0,pvc,1992,0.0,0.59,1,0,gravity,sewer main,2009-10-25,0.0,,False,0,grease,na,12702 Maple Park Dr,False
2010-03-22,25,0.0,3/22/2010 8:00:00 PM,3/22/2010 8:30:00 PM,0.5,grease,cleaned main,leon creek,35880,31998,ground,na,7,3,2010,13,0,8.0,400.0,vcp,1956,0.0,0.59,1,0,gravity,sewer main,2010-01-30,0.0,,False,0,grease,na,162 Cheryl Dr W,False
2010-03-22,1000,0.0,3/22/2010 1:30:00 PM,3/22/2010 2:45:00 PM,1.25,rags,cleaned main,salado creek,50974,51292,ground,na,10,3,2010,13,0,12.0,399.7,cp,1969,0.0,0.59,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5314 Randolph Blvd,False
2010-03-19,100,0.0,3/19/2010 10:30:00 AM,3/19/2010 11:30:00 AM,1.0,rags,cleaned main,salado creek,50312,50379,stormdrain,na,10,3,2010,12,0,8.0,381.15,pvc,1978,0.0,0.15,5,1,gravity,sewer main,2009-12-23,0.0,,False,0,debris,na,13616 Primwood,False
2010-03-19,500,0.0,3/19/2010 4:00:00 PM,3/19/2010 4:30:00 PM,0.5,rags,reset bypass pump,leon creek,1465,1464,ground,na,4,3,2010,12,0,54.0,28.34,rcp,1983,0.0,0.15,7,3,siphon,sewer main,,0.0,,False,0,contractor ,na,5419 Morey Rd,False
2010-03-18,100,0.0,3/18/2010 7:30:00 PM,3/18/2010 8:00:00 PM,0.5,debris/rock,cleaned main,dos rios,14798,14334,creek bed,na,5,3,2010,12,0,8.0,101.0,hdpe,2011,0.0,0.54,1,0,gravity,sewer main,2010-01-18,0.0,,False,0,structural,na,3326 Laurel W,False
2010-03-18,200,0.0,3/18/2010 9:00:00 PM,3/18/2010 9:30:00 PM,0.5,debris/rock,cleaned main,medio creek,396672,396671,stormdrain,na,0,3,2010,12,0,8.0,145.48,pvc,2007,0.0,0.54,1,0,gravity,sewer main,,0.0,,False,0,debris,na,15531 Jane Grove,False
2010-03-17,5,0.0,3/17/2010 1:30:00 PM,3/17/2010 2:30:00 PM,1.0,grease,cleaned main,salado creek,56585,45215,street,na,2,3,2010,12,0,8.0,175.0,vcp,1965,0.0,0.54,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2819 White S Ww,False
2010-03-17,50,0.0,3/17/2010 10:50:00 PM,3/17/2010 11:00:00 PM,0.17,break in main,repaired main,dos rios,87501,87495,street,na,5,3,2010,12,0,8.0,324.59,ct,1931,0.0,0.54,1,0,gravity,sewer main,2009-04-14,0.0,,False,0,structural,na,2419 Arbor Place,False
2010-03-17,25,0.0,3/17/2010 8:00:00 AM,3/17/2010 10:00:00 AM,2.0,debris/rock,cleaned main,leon creek,35330,35460,street,na,7,3,2010,12,0,8.0,289.0,hdpe,2011,0.0,0.54,1,0,gravity,sewer main,,0.0,,False,0,structural,na,438 Stardust St,False
2010-03-17,10,0.0,3/17/2010 7:30:00 PM,3/17/2010 9:00:00 PM,1.5,debris/rock,cleaned main,salado creek,51067,63590,street,na,10,3,2010,12,0,8.0,270.0,vcp,1972,0.0,0.54,2,0,gravity,sewer main,,0.0,,False,0,structural,na,12119 San Miguel,False
2010-03-17,300,0.0,3/17/2010 9:45:00 PM,3/17/2010 10:45:00 PM,1.0,break in main,repaired main,dos rios,2445,2446,street,na,1,3,2010,12,0,8.0,287.65,pvc,2011,0.0,0.54,2,1,gravity,sewer main,2009-12-22,0.0,,False,0,structural,na,418 Weizmann,False
2010-03-15,200,0.0,3/15/2010 3:00:00 PM,3/15/2010 3:30:00 PM,0.5,rags,cleaned main,salado creek,95294,95293,stormdrain,na,10,3,2010,12,0,8.0,351.88,pvc,1980,0.39,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,5945 Misty Glen,False
2010-03-14,2000,0.0,3/14/2010 6:30:00 PM,3/14/2010 7:00:00 PM,0.5,debris/rock,cleaned main,salado creek,56472,56471,drainage culvert,na,2,3,2010,12,0,8.0,50.0,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2815 Lake Emerald,False
2010-03-13,50,0.0,3/13/2010 12:00:00 PM,3/13/2010 12:05:00 PM,0.083333333,break in main,repaired by pass main,leon creek,1465,1464,na,na,4,3,2010,11,0,54.0,28.34,rcp,1983,0.0,0.0,7,2,siphon,sewer main,,0.0,,False,0,contractor ,na,5419 Morey Rd,False
2010-03-13,3000,0.0,3/13/2010 10:30:00 AM,3/13/2010 5:30:00 PM,7.0,debris/rock,cleaned main,leon creek,69663,69360,drainage culvert,na,4,3,2010,11,0,10.0,377.2,pvc,1987,0.0,0.0,1,0,gravity,sewer main,2009-07-14,0.0,,False,0,vandalism ,na,6103 Apple Valley,False
2010-03-13,1000,0.0,3/13/2010 1:00:00 PM,3/13/2010 10:30:00 PM,9.5,debris/rock,cleaned main,salado creek,52868,53161,drainage culvert,na,9,3,2010,11,0,8.0,305.17,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1100 Bitters Rd W,False
2010-03-12,2250,0.0,3/12/2010 5:30:00 PM,3/12/2010 9:30:00 PM,4.0,debris/rock,cleaned main,salado creek,79255,90008,easement,na,9,3,2010,11,2,8.0,323.73,pvc,1987,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,14618 Swale,False
2010-03-11,10,10.0,3/11/2010 4:00:00 PM,3/11/2010 4:30:00 PM,0.5,break in main,repaired main,dos rios,16086,16104,street,na,7,3,2010,11,0,8.0,344.0,ct,1946,0.0,0.18,1,0,gravity,sewer main,2009-04-18,0.0,,False,0,structural,na,2400 Cincinnati Ave,False
2010-03-11,20,20.0,3/11/2010 5:00:00 PM,3/11/2010 5:30:00 PM,0.5,debris/rock,cleaned main,leon creek,98109,98115,stormdrain,na,8,3,2010,11,4,8.0,162.09,pvc,2006,0.0,0.18,1,0,gravity,sewer main,,0.0,,False,0,structural,na,12002 Treewell Glen,False
2010-03-10,200,0.0,3/10/2010 8:30:00 AM,3/10/2010 9:15:00 AM,0.75,debris/rock,cleaned main,leon creek,37090,37042,stormdrain,na,8,3,2010,11,0,8.0,324.29,vcp,1972,0.0,0.4,2,1,gravity,sewer main,2010-03-05,0.0,,False,0,structural,na,8233 Ewing Halsell,False
2010-03-10,2000,1800.0,3/10/2010 3:00:00 AM,3/10/2010 9:09:00 AM,6.15,break in main,repaired main,leon creek,35675,35709,street,na,7,3,2010,11,0,8.0,206.0,ct,1951,0.0,0.4,2,1,gravity,sewer main,2010-03-06,0.0,,False,0,structural,na,100 Quill Dr W,False
2010-03-09,200,0.0,3/9/2010 12:00:00 PM,3/9/2010 1:30:00 PM,1.5,debris/rock,cleaned main,dos rios,462774,24573,street,na,0,3,2010,11,0,8.0,31.0,ct,1939,0.01,0.39,1,0,gravity,sewer main,,0.0,,False,0,structural,na,560 Grandview Place,False
2010-03-09,200,0.0,3/9/2010 10:00:00 AM,3/9/2010 12:00:00 PM,2.0,debris/rock,cleaned main,dos rios,29928,462372,street,na,1,3,2010,11,0,6.0,212.0,ct,1906,0.01,0.39,4,3,gravity,sewer main,2010-02-27,0.0,,False,0,structural,na,129 Woodlawn E,False
2010-03-09,50,0.0,3/9/2010 11:00:00 AM,3/9/2010 11:30:00 AM,0.5,break in main,repaired main,salado creek,50036,50037,drainage culvert,na,10,3,2010,11,0,8.0,274.28,vcp,1977,0.01,0.39,2,1,gravity,sewer main,2010-03-03,0.0,,False,0,structural,na,13113 Independence Ave,False
2010-03-08,900,900.0,3/8/2010 6:30:00 PM,3/8/2010 11:30:00 PM,5.0,grease,cleaned main,salado creek,74452,74451,creek bed,na,9,3,2010,11,5,8.0,142.0,pvc,2004,0.17,0.22,1,0,gravity,sewer main,,0.0,,False,0,grease,na,19500 Us Hwy 281 N,False
2010-03-07,50,0.0,3/7/2010 4:30:00 PM,3/7/2010 5:30:00 PM,1.0,debris/rock,cleaned main,dos rios,7595,7320,creek bed,na,7,3,2010,11,0,8.0,270.0,vcp,1966,0.22,0.0,2,0,gravity,sewer main,2010-01-07,0.0,,False,0,structural,na,3601 Magic Dr,False
2010-03-06,1500,0.0,3/6/2010 12:30:00 PM,3/6/2010 5:00:00 PM,4.5,break in main,repaired main,leon creek,35675,35709,drainage culvert,na,7,3,2010,10,0,8.0,206.0,ct,1951,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,100 Quill Dr W,False
2010-03-04,25,25.0,3/4/2010 12:30:00 PM,3/4/2010 1:00:00 PM,0.5,debris/rock,cleaned main,dos rios,96756,87839,ground,na,1,3,2010,10,0,8.0,339.0,ct,1947,0.0,0.28,1,0,gravity,sewer main,,0.0,,False,0,structural,na,819 Clower,False
2010-03-04,200,0.0,3/4/2010 6:00:00 PM,3/4/2010 6:30:00 PM,0.5,debris/rock,cleaned main,leon creek,453487,9543,drainage culvert,na,8,3,2010,10,4,8.0,48.0,pvc,2009,0.0,0.28,1,0,gravity,sewer main,,0.0,,False,0,debris,na,15801 Babcock Rd,False
2010-03-04,35,0.0,3/4/2010 1:30:00 PM,3/4/2010 2:00:00 PM,0.5,debris/rock,cleaned main,leon creek,32967,32700,street,na,7,3,2010,10,0,10.0,298.6,vcp,1959,0.0,0.28,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6500 Peace Pipe Dr,False
2010-03-04,15,0.0,3/4/2010 8:30:00 AM,3/4/2010 9:30:00 AM,1.0,debris/rock,cleaned main,dos rios,90439,90323,ground,na,2,3,2010,10,0,8.0,324.0,pvc,2007,0.0,0.28,2,0,gravity,sewer main,2010-01-11,0.0,,False,0,structural,na,150 Lincolnshire,False
2010-03-04,16500,0.0,3/4/2010 9:30:00 AM,3/4/2010 8:30:00 PM,11.0,break in main,repaired main,dos rios,28264,28288,alley,na,3,3,2010,10,0,8.0,362.0,hdpe,2011,0.0,0.28,2,0,gravity,sewer main,2009-09-13,0.0,,False,0,structural,na,839 Kayton Ave,False
2010-03-04,3200,1500.0,3/4/2010 10:00:00 AM,3/4/2010 4:00:00 PM,6.0,debris/rock,cleaned main,salado creek,46453,46483,drainage culvert,na,10,3,2010,10,0,12.0,234.5,xxx,1964,0.0,0.28,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8700 Post Oak Ln,False
2010-03-03,120,0.0,3/3/2010 11:00:00 AM,3/3/2010 12:20:00 PM,1.33,grease,cleaned main,leon creek,36309,36232,drainage culvert,na,7,3,2010,10,0,8.0,47.9,vcp,1967,0.0,0.45,2,0,gravity,sewer main,,0.0,,False,0,grease,na,5406 Fair Rdg,False
2010-03-03,500,400.0,3/3/2010 2:00:00 PM,3/3/2010 3:30:00 PM,1.5,debris/rock,cleaned main,dos rios,426587,4427,drainage culvert,na,8,3,2010,10,0,8.0,40.0,pvc,1980,0.0,0.45,1,0,gravity,sewer main,,0.0,,False,0,debris,na,13410 Military Hwy Nw,False
2010-03-01,300,0.0,3/1/2010 7:00:00 PM,3/1/2010 9:30:00 PM,2.5,rags,cleaned main,dos rios,28905,29253,street,na,2,3,2010,10,0,10.0,243.0,cp,1928,0.28,0.17,1,0,gravity,sewer main,,0.0,,False,0,debris,na,119 Stella,False
2010-02-28,150,0.0,2/28/2010 4:30:00 PM,2/28/2010 6:30:00 PM,2.0,rags,cleaned main,leon creek,68877,80317,drainage culvert,na,4,2,2010,10,0,8.0,339.8,hdpe,1999,0.17,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6203 Lark Valley Dr,False
2010-02-27,100,0.0,2/27/2010 1:40:00 PM,2/27/2010 4:30:00 PM,2.83,debris/rock,cleaned main,salado creek,68822,65892,ground,na,0,2,2010,9,5,8.0,195.84,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,1422 Golf Canyon,False
2010-02-27,200,0.0,2/27/2010 7:00:00 PM,2/27/2010 7:30:00 PM,0.5,debris/rock,cleaned main,dos rios,29928,462372,stormdrain,na,1,2,2010,9,0,6.0,212.0,ct,1906,0.0,0.0,4,2,gravity,sewer main,2010-02-24,0.0,,False,0,structural,na,129 Woodlawn E,False
2010-02-27,200,0.0,2/27/2010 11:30:00 AM,2/27/2010 12:30:00 PM,1.0,rags,cleaned main,dos rios,20694,19889,stormdrain,na,5,2,2010,9,0,8.0,45.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,300 Cordelia,False
2010-02-26,25,75.0,2/26/2010 11:30:00 AM,2/26/2010 1:00:00 PM,1.5,grease,cleaned main,dos rios,92620,24203,street,na,3,2,2010,9,0,8.0,292.5,vcp,1960,0.0,0.21,1,0,gravity,sewer main,2010-01-30,0.0,,False,0,structural,na,570 Congress,False
2010-02-26,75,75.0,2/26/2010 10:00:00 AM,2/26/2010 11:30:00 AM,1.5,debris/rock,cleaned main,dos rios,1986,2604,ground,na,1,2,2010,9,0,8.0,351.0,hdpe,2012,0.0,0.21,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1226 Clower,False
2010-02-26,20,0.0,2/26/2010 9:00:00 AM,2/26/2010 10:00:00 AM,1.0,debris/rock,cleaned main,dos rios,23686,25814,stormdrain,na,3,2,2010,9,0,8.0,332.7,vcp,1974,0.0,0.21,4,1,gravity,sewer main,2009-12-28,0.0,,False,0,debris,na,1438 Socorro St,False
2010-02-25,1500,0.0,2/25/2010 11:58:00 AM,2/25/2010 2:30:00 PM,2.53,debris/rock,cleaned main,leon creek,37090,37042,stormdrain,na,8,2,2010,9,0,8.0,324.29,vcp,1972,0.0,0.21,2,0,gravity,sewer main,,0.0,,False,0,structural,na,8233 Ewing Halsell,False
2010-02-25,500,0.0,2/25/2010 3:00:00 PM,2/25/2010 7:30:00 PM,4.5,rags,cleaned main,salado creek,50036,50037,stormdrain,na,10,2,2010,9,0,8.0,274.28,vcp,1977,0.0,0.21,2,0,gravity,sewer main,,0.0,,False,0,structural,na,13125 Independence Ave,False
2010-02-25,6000,0.0,2/25/2010 11:00:00 AM,2/25/2010 12:00:00 PM,1.0,rags,cleaned main,leon creek,408928,69621,easement,na,4,2,2010,9,0,8.0,85.0,vcp,1964,0.0,0.21,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5350 Military Dr W,False
2010-02-25,50,50.0,2/25/2010 3:00:00 PM,2/25/2010 4:00:00 PM,1.0,rags,cleaned main,salado creek,44749,44188,alley,na,2,2,2010,9,0,8.0,400.0,hdpe,2012,0.0,0.21,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1310 Rice Rd,False
2010-02-24,200,0.0,2/24/2010 11:00:00 AM,2/24/2010 11:30:00 AM,0.5,grease,cleaned main,dos rios,24575,10671,ground,na,9,2,2010,9,0,8.0,497.0,vcp,1975,0.0,0.22,1,0,gravity,sewer main,2010-02-18,0.0,,False,0,structural,na,128 Perry Ct,False
2010-02-22,50,0.0,2/22/2010 1:00:00 PM,2/22/2010 1:30:00 PM,0.5,grease,cleaned main,dos rios,78976,78759,drainage culvert,na,8,2,2010,9,0,8.0,325.2,vcp,1974,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11713 Whisper Valley,False
2010-02-22,1500,0.0,2/22/2010 2:00:00 PM,2/22/2010 2:30:00 PM,0.5,grease,cleaned main,salado creek,45937,45956,street,na,0,2,2010,9,0,8.0,294.0,vcp,1976,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7900 Mordred Rd,False
2010-02-22,100,0.0,2/22/2010 4:00:00 PM,2/22/2010 7:00:00 PM,3.0,rags,cleaned main,dos rios,11851,11852,drainage culvert,na,1,2,2010,9,0,8.0,99.0,cas,1968,0.0,0.01,2,1,gravity,sewer main,2009-12-11,0.0,,False,0,structural,na,1500 Laurel W,False
2010-02-21,2000,100.0,2/21/2010 12:30:00 PM,2/21/2010 1:05:00 PM,0.58,break in main,repaired main,dos rios,454555,454556,creek bed,six mile creek,3,2,2010,9,0,18.0,119.1,dip,1962,0.01,0.0,1,0,siphon,sewer main,2009-09-09,0.0,,False,0,contractor,na,200 Moursund Blvd,False
2010-02-20,200,200.0,2/20/2010 1:00:00 PM,2/20/2010 4:00:00 PM,3.0,roots,cleaned main,leon creek,47186,47187,street,na,6,2,2010,8,0,8.0,298.66,vcp,1946,0.0,0.0,1,0,gravity,sewer main,2010-02-11,0.0,,False,0,roots,na,300 Tyson,False
2010-02-19,100,100.0,2/19/2010 1:30:00 PM,2/19/2010 1:50:00 PM,0.333333333,break in main,repaired main,dos rios,2727,2929,ground,na,1,2,2010,8,0,8.0,175.0,vcp,1973,0.0,0.0,2,0,gravity,sewer main,2010-01-29,0.0,,False,0,structural,na,641 Kings Hwy W,False
2010-02-18,20,0.0,2/18/2010 3:00:00 PM,2/18/2010 5:30:00 PM,2.5,break in main,repaired main,dos rios,29928,462372,street,na,1,2,2010,8,0,6.0,212.0,ct,1906,0.0,0.0,4,1,gravity,sewer main,2010-02-15,0.0,,False,0,structural,na,129 Woodlawn E,False
2010-02-17,10,0.0,2/17/2010 12:00:00 PM,2/17/2010 12:30:00 PM,0.5,break in main,repaired main,leon creek,70443,70444,ground,na,6,2,2010,8,0,8.0,200.21,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,2009-10-21,0.0,,False,0,structural,na,111 Westhaven,False
2010-02-16,20,0.0,2/16/2010 11:00:00 AM,2/16/2010 12:00:00 PM,1.0,grease,cleaned main,dos rios,38257,38258,ground,na,5,2,2010,8,0,8.0,85.7,ct,1930,0.0,0.0,1,0,gravity,sewer main,2010-02-09,0.0,,False,0,structural,na,100 Lirio Dr,False
2010-02-16,150,100.0,2/16/2010 5:00:00 PM,2/16/2010 7:30:00 PM,2.5,break in main,repaired main,salado creek,88145,87951,alley,na,10,2,2010,8,0,8.0,860.0,ct,1952,0.0,0.0,1,0,gravity,sewer main,2010-01-20,0.0,,False,0,structural,na,603 Robinhood Place E,False
2010-02-16,53000,53000.0,2/16/2010 5:16:00 PM,2/17/2010 1:40:00 AM,8.4,grease,cleaned main,dos rios,5991,6071,creek bed,na,8,2,2010,8,0,8.0,99.7,pvc,1987,0.0,0.0,2,0,gravity,sewer main,2009-05-19,0.0,,False,0,grease,na,13409 Military Hwy Nw,False
2010-02-16,45,0.0,2/16/2010 10:15:00 AM,2/16/2010 10:30:00 AM,0.25,rags,cleaned main,dos rios,15927,15997,street,na,1,2,2010,8,0,8.0,385.2,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1500 San Pedro Ave,False
2010-02-16,50,0.0,2/16/2010 4:30:00 PM,2/16/2010 9:30:00 PM,5.0,rags,cleaned main,medio creek,62423,62439,street,na,6,2,2010,8,0,8.0,208.56,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1120 Loop 1604 Nw,False
2010-02-15,200,0.0,2/15/2010 12:30:00 PM,2/15/2010 2:30:00 PM,2.0,debris/rock,cleaned main,leon creek,70614,69956,street,na,4,2,2010,8,0,8.0,400.0,vcp,1966,0.0,0.0,1,0,gravity,sewer main,2009-10-23,0.0,,False,0,debris,na,7737 Skolout St,False
2010-02-15,200,0.0,2/15/2010 11:00:00 AM,2/15/2010 12:30:00 PM,1.5,break in main,repaired main,dos rios,29928,462372,street,na,1,2,2010,8,0,6.0,212.0,ct,1906,0.0,0.0,4,0,gravity,sewer main,2010-02-08,0.0,,False,0,structural,na,129 Woodlawn E,False
2010-02-15,23100,500.0,2/15/2010 7:00:00 AM,2/15/2010 10:30:00 AM,3.5,break in main,repaired main,salado creek,48973,48972,creek bed,salado creek,2,2,2010,8,0,15.0,490.0,hdpe,2011,0.0,0.0,3,2,gravity,sewer main,2009-08-29,0.0,,False,0,structural,na,1375 Creekview,False
2010-02-14,600,0.0,2/14/2010 10:22:00 AM,2/14/2010 10:45:00 AM,0.38333333299999994,lift station power out,restored power,salado creek,LS138,na,ground,na,9,2,2010,8,5,0.0,0.0,na,1986,0.0,0.87,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,25001 Granite Path,False
2010-02-13,50,0.0,2/13/2010 11:15:00 AM,2/13/2010 11:30:00 AM,0.25,debris/rock,cleaned main,dos rios,15974,15975,drainage culvert,na,1,2,2010,7,0,8.0,230.0,ct,1927,0.0,0.88,3,1,gravity,sewer main,2009-09-23,0.0,,False,0,structural,na,2100 Martin St W,False
2010-02-13,2500,0.0,2/13/2010 12:30:00 PM,2/13/2010 4:00:00 PM,3.5,break in main,repaired main,dos rios,28868,29455,drainage culvert,na,2,2,2010,7,0,8.0,430.6,ct,1953,0.0,0.88,2,1,gravity,sewer main,2010-02-01,0.0,,False,0,structural,na,2915 Commerce St E,False
2010-02-12,1000,0.0,2/12/2010 4:00:00 PM,2/12/2010 4:30:00 PM,0.5,grease,cleaned main,dos rios,27504,28628,stormdrain,na,3,2,2010,7,0,8.0,637.0,vcp,1965,0.0,0.88,2,0,gravity,sewer main,2010-02-04,0.0,,False,0,structural,na,4122 New Braunfels Ave S,False
2010-02-12,400,0.0,2/12/2010 1:00:00 PM,2/12/2010 1:15:00 PM,0.25,debris/rock,cleaned main,salado creek,82882,82425,drainage culvert,na,10,2,2010,7,0,8.0,227.28,vcp,1974,0.0,0.88,1,0,gravity,sewer main,,0.0,,False,0,debris,na,14600 Edgemont,False
2010-02-12,100,0.0,2/12/2010 2:16:00 PM,2/12/2010 5:13:00 PM,2.95,break in main,repaired main,dos rios,3545,3481,street,na,9,2,2010,7,0,8.0,379.0,hdpe,2011,0.0,0.88,1,0,gravity,sewer main,2009-10-22,0.0,,False,0,structural,na,8446 Vidor,False
2010-02-12,200,0.0,2/12/2010 5:30:00 PM,2/12/2010 7:00:00 PM,1.5,grease,cleaned main,dos rios,21567,36613,street,na,4,2,2010,7,0,8.0,170.0,pvc,2008,0.0,0.88,1,0,gravity,sewer main,2009-06-22,0.0,,False,0,grease,na,903 Leahy,False
2010-02-12,2000,0.0,2/12/2010 7:00:00 PM,2/12/2010 10:30:00 PM,3.5,grease,cleaned main,medio creek,71490,85699,street,na,4,2,2010,7,0,8.0,228.6,pvc,1999,0.0,0.88,1,0,gravity,sewer main,2010-02-05,0.0,,False,0,grease,na,8602 Easy Valley,False
2010-02-11,50,0.0,2/11/2010 12:00:00 PM,2/11/2010 12:30:00 PM,0.5,i/i,diluted by rain water,dos rios,8909,436264,street,na,7,2,2010,7,0,8.0,395.0,ct,1946,0.87,0.48,1,0,gravity,sewer main,,0.0,,False,0,structural,na,100 Wild Cherry,False
2010-02-09,500,0.0,2/9/2010 3:30:00 PM,2/9/2010 5:12:00 PM,1.7,debris/rock,cleaned main,leon creek,8388,8223,street,na,7,2,2010,7,0,8.0,237.0,pvc,1992,0.0,0.48,1,0,gravity,sewer main,2009-04-15,0.0,,False,0,debris,na,300 Palm Dr,False
2010-02-09,100,0.0,2/9/2010 5:00:00 PM,2/9/2010 6:30:00 PM,1.5,debris/rock,cleaned main,dos rios,26801,13344,street,na,3,2,2010,7,0,8.0,400.0,hdpe,2010,0.0,0.48,1,0,gravity,sewer main,2009-10-22,0.0,,False,0,structural,na,400 Boswell St,False
2010-02-08,2000,0.0,2/8/2010 10:45:00 AM,2/8/2010 11:40:00 AM,0.92,roots,cleaned main,leon creek,46891,33042,creek bed,na,7,2,2010,7,0,8.0,243.0,hdpe,2012,0.47,0.01,2,1,gravity,sewer main,2009-11-23,0.0,,False,0,structural,na,2606 Darwin,False
2010-02-08,50,0.0,2/8/2010 5:30:00 PM,2/8/2010 6:00:00 PM,0.5,grease,cleaned main,dos rios,22397,22398,stormdrain,na,5,2,2010,7,0,8.0,377.0,hdpe,9999,0.47,0.01,2,0,gravity,sewer main,,0.0,,False,0,structural,na,514 Walton  Ave,False
