report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2010-02-08,50,0.0,2/8/2010 3:00:00 PM,2/8/2010 3:30:00 PM,0.5,grease,cleaned main,dos rios,99960,99959,stormdrain,na,8,2,2010,7,0,8.0,306.0,pvc,2006,0.47,0.01,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7863 Callaghan Rd,False
2010-02-07,100,50.0,2/7/2010 4:30:00 PM,2/7/2010 5:00:00 PM,0.5,grease,cleaned main,salado creek,90880,90793,street,na,2,2,2010,7,0,8.0,134.32,vcp,1972,0.01,0.33,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5000 Huntsmoor,False
2010-02-07,300,0.0,2/7/2010 12:00:00 PM,2/7/2010 1:00:00 PM,1.0,break in main,repaired main,dos rios,45837,45838,street,na,2,2,2010,7,0,8.0,319.5,ct,1949,0.01,0.33,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1400 Sherman St,False
2010-02-07,200,0.0,2/7/2010 9:00:00 AM,2/7/2010 10:00:00 AM,1.0,debris/rock,cleaned main,salado creek,81888,81898,drainage culvert,na,2,2,2010,7,0,8.0,265.0,vcp,1964,0.01,0.33,6,0,gravity,sewer main,2009-12-28,0.0,,False,0,structural,na,8200 Windover Dr,False
2010-02-07,400,0.0,2/7/2010 10:30:00 AM,2/7/2010 12:00:00 PM,1.5,break in main,repaired main,dos rios,90406,90407,street,na,2,2,2010,7,0,8.0,345.0,hdpe,2011,0.01,0.33,3,0,gravity,sewer main,,0.0,,False,0,structural,na,601 I St,False
2010-02-06,500,0.0,2/6/2010 6:30:00 PM,2/6/2010 7:00:00 PM,0.5,debris/rock,cleaned main,leon creek,39855,39795,alley,na,6,2,2010,6,0,8.0,195.32,vcp,1979,0.0,2.44,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8402 Oak Cross,False
2010-02-06,500,0.0,2/6/2010 10:00:00 PM,2/6/2010 10:30:00 PM,0.5,debris/rock,cleaned main,leon creek,64350,64351,alley,na,6,2,2010,6,0,8.0,155.23,vcp,1979,0.0,2.44,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8201 Rim Line Dr,False
2010-02-05,120000,0.0,2/5/2010 11:30:00 AM,2/5/2010 10:30:00 PM,11.0,break in main,replaced main,leon creek,1465,1464,creek bed,leon creek,4,2,2010,6,0,54.0,28.34,rcp,1983,0.0,2.6,7,1,siphon,sewer main,,0.0,,True,0,structural,na,5410 Morey Rd,False
2010-02-05,25,25.0,2/5/2010 3:30:00 PM,2/5/2010 4:00:00 PM,0.5,debris/rock,cleaned main,leon creek,85262,95862,street,na,6,2,2010,6,0,8.0,322.17,pvc,1983,0.0,2.6,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8931 Rich Quail,False
2010-02-05,200,0.0,2/5/2010 1:00:00 PM,2/5/2010 1:30:00 PM,0.5,rags,cleaned main,leon creek,51902,51900,drainage culvert,na,8,2,2010,6,0,10.0,30.0,pvc,1984,0.0,2.6,2,0,gravity,sewer main,,0.0,,False,0,structural,na,5100 Usaa Blvd,False
2010-02-05,600,0.0,2/5/2010 9:00:00 AM,2/5/2010 10:30:00 AM,1.5,debris/rock,cleaned main,dos rios,375604,375606,ground,na,0,2,2010,6,0,8.0,327.54,vcp,1959,0.0,2.6,1,0,gravity,sewer main,,0.0,,False,0,structural,na,380 Towne Vue,False
2010-02-04,85000,0.0,2/4/2010 2:00:00 PM,2/4/2010 7:00:00 PM,5.0,break in main,replaced main,leon creek,1465,1464,creek bed,leon creek,4,2,2010,6,0,54.0,28.34,rcp,1983,0.33,2.3,7,0,siphon,sewer main,,0.0,,False,0,structural,na,5410 Morey Rd,False
2010-02-04,300,0.0,2/4/2010 6:30:00 PM,2/4/2010 7:00:00 PM,0.5,break in main,repaired main,leon creek,71217,70287,alley,na,6,2,2010,6,0,8.0,400.29459060000005,cp,1960,0.33,2.3,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7302 Westshire Dr,False
2010-02-04,1000,0.0,2/4/2010 9:00:00 PM,2/4/2010 10:30:00 PM,1.5,rags,cleaned main,leon creek,37089,37145,stormdrain,na,8,2,2010,6,0,8.0,267.0,vcp,1975,0.33,2.3,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8026 Floyd Curl,False
2010-02-04,200,0.0,2/4/2010 4:00:00 PM,2/4/2010 4:30:00 PM,0.5,rags,cleaned main,leon creek,84148,71086,street,na,6,2,2010,6,0,8.0,306.0,vcp,1966,0.33,2.3,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7503 Marbach Rd,False
2010-02-04,20,0.0,2/4/2010 5:30:00 PM,2/4/2010 6:00:00 PM,0.5,debris/rock,cleaned main,dos rios,3658,31078,street,na,2,2,2010,6,0,8.0,286.0,ct,1916,0.33,2.3,2,0,gravity,sewer main,2009-10-10,0.0,,False,0,structural,na,1811 Lamar,False
2010-02-04,25,0.0,2/4/2010 3:00:00 PM,2/4/2010 3:30:00 PM,0.5,grease,cleaned main,salado creek,461879,42368,stormdrain,na,3,2,2010,6,5,8.0,355.0,pvc,1983,0.33,2.3,2,1,gravity,sewer main,2010-02-03,0.0,,False,0,grease,na,2828 Goliad Rd,False
2010-02-04,2250,0.0,2/4/2010 7:30:00 AM,2/4/2010 7:45:00 AM,0.25,i/i,diluted by rain water,dos rios,26116,38616,ground,na,3,2,2010,6,0,8.0,370.0,vcp,1974,0.33,2.3,1,0,gravity,sewer main,2009-10-21,0.0,,False,0,i/i,na,203 Mcdonald,False
2010-02-03,1500,0.0,2/3/2010 8:15:00 PM,2/3/2010 9:30:00 PM,1.25,i/i,diluted by rain water,dos rios,36924,22647,street,na,5,2,2010,6,0,10.0,287.0,vcp,1956,2.11,0.19,1,0,gravity,sewer main,,0.0,,False,0,structural,na,900 Brighton,False
2010-02-03,6000,0.0,2/3/2010 4:00:00 PM,2/3/2010 4:30:00 PM,0.5,i/i,diluted by rain water,dos rios,27774,27636,creek bed,na,5,2,2010,6,0,18.0,145.1,cp,1933,2.11,0.19,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,100 Mission Rd,False
2010-02-03,3000,0.0,2/3/2010 5:00:00 PM,2/3/2010 5:30:00 PM,0.5,i/i,diluted by rain water,dos rios,14800,14334,easement,na,5,2,2010,6,0,8.0,336.88,vcp,1964,2.11,0.19,2,0,gravity,sewer main,,0.0,,False,0,structural,na,2831 Lombrano St,False
2010-02-03,200,0.0,2/3/2010 6:00:00 PM,2/3/2010 7:30:00 PM,1.5,i/i,diluted by rain water,dos rios,14946,14800,street,na,5,2,2010,6,0,8.0,161.0,ct,1947,2.11,0.19,2,0,gravity,sewer main,2009-12-22,0.0,,False,0,structural,na,511 Blueridge,False
2010-02-03,9000,0.0,2/3/2010 10:20:00 AM,2/3/2010 11:00:00 AM,0.67,i/i,diluted by rain water,medio creek,418638,418708,creek bed,na,4,2,2010,6,0,24.0,190.0,pvc,2004,2.11,0.19,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,2700 Hunt Ln,False
2010-02-03,3600,0.0,2/3/2010 2:04:00 AM,2/3/2010 2:20:00 AM,0.27,i/i,diluted by rain water,dos rios,8370,21130,stormdrain,na,7,2,2010,6,0,15.0,151.8,pvc,1988,2.11,0.19,2,1,gravity,sewer main,2010-01-15,0.0,,False,0,i/i,na,900 Wilson Blvd,False
2010-02-03,15400,0.0,2/3/2010 1:34:00 PM,2/3/2010 2:30:00 PM,0.93,i/i,diluted by rain water,dos rios,42511,26867,street,na,3,2,2010,6,0,42.0,1321.74,hdpe,1960,2.11,0.19,1,0,siphon,sewer main,,0.0,,False,0,rain event ,na,7500 Old Corpus Christi Rd,False
2010-02-03,4400,0.0,2/3/2010 2:18:00 AM,2/3/2010 2:34:00 AM,0.27,i/i,diluted by rain water,dos rios,6041,6043,stormdrain,na,7,2,2010,6,0,8.0,260.0,pvc,1988,2.11,0.19,2,0,gravity,sewer main,2009-05-05,0.0,,False,0,rain event ,na,400 Wild Cherry,False
2010-02-03,3000,0.0,2/3/2010 3:15:00 PM,2/3/2010 3:45:00 PM,0.5,i/i,diluted by rain water,dos rios,17774,32434,street,na,5,2,2010,6,0,15.0,74.1,pvc,1990,2.11,0.19,2,1,gravity,sewer main,2009-05-23,0.0,,False,0,i/i,na,1200 Memorial St,False
2010-02-03,4800,0.0,2/3/2010 3:00:00 PM,2/3/2010 3:24:00 PM,0.4,i/i,diluted by rain water,dos rios,16413,17773,street,na,5,2,2010,6,0,15.0,221.6,pvc,1990,2.11,0.19,1,0,gravity,sewer main,,0.0,,False,0,i/i,na,1500 Memorial St,False
2010-02-03,187500,0.0,2/3/2010 10:00:00 AM,2/3/2010 3:30:00 PM,5.5,lift station pump out,replaced pumps,medio creek,LS188,na,drainage culvert,na,4,2,2010,6,0,0.0,0.0,na,2001,2.11,0.19,5,0,above,sewer lift station,,0.0,,True,0,lift station ,na,818 Valley Hi Dr,False
2010-02-03,88000,0.0,2/3/2010 10:00:00 AM,2/3/2010 3:00:00 PM,5.0,debris/rock,by-pass pump out,dos rios,16451,20815,street,na,3,2,2010,6,0,36.0,1005.0,rcp,1949,2.11,0.19,2,1,outfall,sewer main,,0.0,,False,0,contractor ,na,300 Petaluma Blvd E,False
2010-02-03,4800,0.0,2/3/2010 3:00:00 PM,2/3/2010 4:00:00 PM,1.0,i/i,diluted by rain water,dos rios,16303,16286,stormdrain,na,5,2,2010,6,0,10.0,128.0,hdpe,2011,2.11,0.19,2,1,gravity,sewer main,2009-12-17,0.0,,False,0,structural,na,4238 Commerce St W,False
2010-02-03,1000,0.0,2/3/2010 8:00:00 AM,2/3/2010 12:00:00 PM,4.0,break in main,repaired main,dos rios,3987,5194,street,na,1,2,2010,6,0,8.0,400.0,hdpe,2010,2.11,0.19,3,1,gravity,sewer main,2010-01-28,0.0,,False,0,structural,na,403 Wildwood W,False
2010-02-03,450,0.0,2/3/2010 1:29:00 PM,2/3/2010 1:38:00 PM,0.15,i/i,diluted by rain water,dos rios,24169,24170,street,na,1,2,2010,6,0,18.0,190.0,vcp,1959,2.11,0.19,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,119 Pinewood Ln,False
2010-02-03,450,0.0,2/3/2010 1:20:00 PM,2/3/2010 1:29:00 PM,0.15,i/i,diluted by rain water,dos rios,6345,24169,street,na,1,2,2010,6,0,18.0,321.2,cp,1959,2.11,0.19,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,103 Pinewood Ln,False
2010-02-03,1800,0.0,2/3/2010 3:30:00 PM,2/3/2010 4:30:00 PM,1.0,i/i,diluted by rain water,leon creek,413288,413287,stormdrain,na,4,2,2010,6,0,8.0,120.55,pvc,2008,2.11,0.19,3,0,gravity,sewer main,,0.0,,False,0,rain event ,na,8403 Loop 410 Sw,False
2010-02-02,50,0.0,2/2/2010 8:00:00 PM,2/2/2010 8:30:00 PM,0.5,grease,cleaned main,dos rios,18543,18351,drainage culvert,na,6,2,2010,6,0,8.0,238.0,vcp,1957,0.16,0.03,1,0,gravity,sewer main,,0.0,,False,0,grease,na,450 Acme Rd S,False
2010-02-02,1000,0.0,2/2/2010 5:00:00 PM,2/2/2010 10:00:00 PM,5.0,rags,cleaned main,salado creek,49755,49398,street,na,2,2,2010,6,0,8.0,166.0,ct,1952,0.16,0.03,2,0,gravity,sewer main,2009-11-03,0.0,,False,0,structural,na,1320 Austin Hwy,False
2010-02-02,15000,0.0,2/2/2010 7:39:00 PM,2/3/2010 1:30:00 AM,5.85,grease,cleaned main,salado creek,461879,42368,drainage culvert,na,3,2,2010,6,5,8.0,355.0,pvc,1983,0.16,0.03,2,0,gravity,sewer main,,0.0,,False,0,grease,na,3300 Military Dr Se,False
2010-02-01,300,0.0,2/1/2010 12:30:00 PM,2/1/2010 2:30:00 PM,2.0,rags,cleaned main,dos rios,28868,29455,drainage culvert,na,2,2,2010,6,0,8.0,430.6,ct,1953,0.03,0.57,2,0,gravity,sewer main,,0.0,,False,0,structural,na,2340 Crockett St E,False
2010-01-29,100,100.0,1/29/2010 2:45:00 PM,1/29/2010 6:30:00 PM,3.75,grease,cleaned main,dos rios,87740,87836,alley,na,1,1,2010,5,0,8.0,309.0,ct,1949,0.57,0.3,1,0,gravity,sewer main,,0.0,,False,0,structural,na,835 Lee Hall,False
2010-01-29,50,0.0,1/29/2010 2:30:00 PM,1/29/2010 3:00:00 PM,0.5,rags,cleaned main,dos rios,87224,96624,street,na,5,1,2010,5,0,8.0,505.0,vcp,1957,0.57,0.3,1,0,gravity,sewer main,,0.0,,False,0,debris,na,538 San Bernardo N,False
2010-01-29,150,0.0,1/29/2010 4:30:00 PM,1/29/2010 9:00:00 PM,4.5,debris/rock,cleaned main,salado creek,47578,48151,alley,na,2,1,2010,5,0,8.0,450.0,vcp,1956,0.57,0.3,1,0,gravity,sewer main,2009-12-28,0.0,,False,0,structural,na,4307 Diamondhead Dr,False
2010-01-28,50,50.0,1/28/2010 6:30:00 PM,1/28/2010 8:00:00 PM,1.5,break in main,cleaned main,dos rios,3987,5194,street,na,1,1,2010,5,0,8.0,400.0,hdpe,2010,0.3,0.0,3,0,gravity,sewer main,2009-10-29,0.0,,False,0,structural,na,403 Wildwood W,False
2010-01-27,200,0.0,1/27/2010 4:30:00 PM,1/27/2010 7:30:00 PM,3.0,debris/rock,cleaned main,dos rios,41993,27958,street,na,3,1,2010,5,0,8.0,65.0,pvc,1980,0.0,0.0,1,0,gravity,sewer main,2009-10-24,0.0,,False,0,structural,na,426 Koehler Ct,False
2010-01-27,30,0.0,1/27/2010 10:00:00 AM,1/27/2010 10:30:00 AM,0.5,grease,cleaned main,dos rios,11989,13724,drainage culvert,na,1,1,2010,5,0,8.0,180.0,cp,1989,0.0,0.0,6,2,gravity,sewer main,2009-04-26,0.0,,False,0,structural,na,1300 Lombrano St,False
2010-01-27,50,0.0,1/27/2010 10:30:00 AM,1/27/2010 11:00:00 AM,0.5,debris/rock,cleaned main,leon creek,35459,35382,ground,na,7,1,2010,5,0,8.0,401.5,vcp,1957,0.0,0.0,2,0,gravity,sewer main,2009-04-18,0.0,,False,0,structural,na,2011 Bandera Rd,False
2010-01-27,400,0.0,1/27/2010 9:30:00 AM,1/27/2010 11:00:00 AM,1.5,debris/rock,cleaned main,dos rios,87723,87856,drainage culvert,na,1,1,2010,5,0,8.0,316.7,cp,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3006 Beacon Ave,False
2010-01-27,150000,149610.0,1/27/2010 2:00:00 PM,1/27/2010 3:30:00 PM,1.5,debris/rock,cleaned main,salado creek,354027,354026,creek bed,na,0,1,2010,5,1,8.0,290.9,pvc,2007,0.0,0.0,1,0,gravity,sewer main,,0.0,,True,0,debris,na,20922 Creek River,False
2010-01-26,400,0.0,1/26/2010 8:00:00 AM,1/26/2010 9:00:00 AM,1.0,debris/rock,cleaned main,leon creek,69688,69739,creek bed,na,4,1,2010,5,0,12.0,111.4,vcp,1968,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,structural,na,5906 Elm Valley,False
2010-01-26,300,300.0,1/26/2010 9:00:00 PM,1/26/2010 10:00:00 PM,1.0,debris/rock,cleaned main,dos rios,21703,21701,street,na,8,1,2010,5,0,8.0,130.0,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7923 Donore Place,False
2010-01-26,100,0.0,1/26/2010 9:30:00 PM,1/26/2010 10:00:00 PM,0.5,rags,cleaned main,dos rios,19208,34858,street,na,4,1,2010,5,0,8.0,225.0,ct,1950,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,1437 Kendalia Ave,False
2010-01-25,40,0.0,1/25/2010 8:30:00 AM,1/25/2010 9:15:00 AM,0.75,debris/rock,cleaned main,salado creek,61010,61011,street,na,10,1,2010,5,0,8.0,294.9,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1999 Gulfmart,False
2010-01-25,100,0.0,1/25/2010 11:18:00 PM,1/25/2010 11:33:00 PM,0.25,lift station pump out,repaired pump,medio creek,LS200,na,ground,na,0,1,2010,5,0,0.0,0.0,na,1994,0.0,0.0,13,6,above,sewer lift station,,0.0,,False,0,lift station ,na,6305 Cagnon Rd,False
2010-01-25,100,100.0,1/25/2010 5:30:00 PM,1/25/2010 6:30:00 PM,1.0,grease,cleaned main,salado creek,46349,46317,stormdrain,na,10,1,2010,5,0,8.0,164.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8629 Perrin Beitel,False
2010-01-25,300,0.0,1/25/2010 2:45:00 PM,1/25/2010 3:00:00 PM,0.25,grease,cleaned main,leon creek,32538,33414,street,na,0,1,2010,5,0,10.0,177.3,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5902 Bandera Rd,False
2010-01-24,50,0.0,1/24/2010 10:15:00 AM,1/24/2010 11:20:00 AM,1.08,break in main,cleaned main,dos rios,8916,8226,drainage culvert,na,7,1,2010,5,0,8.0,176.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,238 Oriole,False
2010-01-23,50,0.0,1/23/2010 11:30:00 AM,1/23/2010 12:30:00 PM,1.0,debris/rock,cleaned main,dos rios,28356,28357,stormdrain,na,2,1,2010,4,0,8.0,419.0,vcp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1800 Rigsby Ave,False
2010-01-23,20,0.0,1/23/2010 3:00:00 PM,1/23/2010 5:00:00 PM,2.0,debris/rock,cleaned main,leon creek,48338,48339,street,na,7,1,2010,4,0,8.0,322.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,345 Quill Dr W,False
2010-01-23,300,0.0,1/23/2010 4:23:00 PM,1/23/2010 4:30:00 PM,0.11666666699999999,lift station pump out,repaired pump,medio creek,LS200,na,na,na,0,1,2010,4,0,0.0,0.0,na,1994,0.0,0.0,13,5,above,sewer lift station,,0.0,,False,0,lift station ,na,6305 Cagnon Rd,False
2010-01-23,500,500.0,1/23/2010 12:30:00 PM,1/23/2010 1:00:00 PM,0.5,debris/rock,cleaned main,leon creek,55824,55800,creek bed,leon creek,7,1,2010,4,0,10.0,213.32,vcp,1973,0.0,0.0,2,0,gravity,sewer main,2010-01-22,0.0,,False,0,vandalism ,na,7900 Bandera Rd,False
2010-01-22,30,0.0,1/22/2010 1:00:00 PM,1/22/2010 3:30:00 PM,2.5,break in main,repaired main,salado creek,49091,453504,stormdrain,na,10,1,2010,4,0,8.0,355.0,pvc,2010,0.0,0.0,3,2,gravity,sewer main,2009-11-24,0.0,,False,0,structural,na,2606 Wagonwheel,False
2010-01-22,500,0.0,1/22/2010 8:00:00 AM,1/22/2010 10:00:00 AM,2.0,grease,cleaned main,dos rios,22932,99215,creek bed,san pedro creek,5,1,2010,4,0,10.0,468.0,cp,1920,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1615 Laredo St S,False
2010-01-21,3000,0.0,1/21/2010 5:00:00 PM,1/21/2010 11:30:00 PM,6.5,break in main,cleaned main,dos rios,28090,28089,stormdrain,na,3,1,2010,4,0,8.0,534.85,vcp,1956,0.0,0.0,1,0,gravity,sewer main,2009-10-25,0.0,,False,0,structural,na,526 Koehler Ct,False
2010-01-21,50,0.0,1/21/2010 12:30:00 PM,1/21/2010 1:30:00 PM,1.0,rags,cleaned main,dos rios,88721,88727,ground,na,2,1,2010,4,0,8.0,47.7,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,500 Dafoste,False
2010-01-21,100,0.0,1/21/2010 7:00:00 PM,1/21/2010 7:30:00 PM,0.5,rags,cleaned main,dos rios,5013,3777,street,na,1,1,2010,4,0,8.0,400.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2010-01-14,0.0,,False,0,structural,na,1603 Santa Barbara,False
2010-01-20,200,0.0,1/20/2010 9:00:00 PM,1/20/2010 9:30:00 PM,0.5,lift station pump out,replaced motor,medio creek,LS187,na,ground,na,4,1,2010,4,0,0.0,0.0,na,1986,0.0,0.0,5,2,above,sewer lift station,,0.0,,False,0,lift station ,na,9520 Kriewald Rd,False
2010-01-20,500,0.0,1/20/2010 11:00:00 AM,1/20/2010 12:00:00 PM,1.0,debris/rock,cleaned main,dos rios,6842,4845,creek bed,na,8,1,2010,4,0,8.0,339.4,vcp,1970,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10810 Wedgewood,False
2010-01-19,2000,0.0,1/19/2010 11:30:00 AM,1/19/2010 3:30:00 PM,4.0,break in main,repaired main,medio creek,84020,70540,ground,na,4,1,2010,4,0,8.0,350.24,pvc,9999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5300 Loop 410 Sw,False
2010-01-19,200,0.0,1/19/2010 2:30:00 PM,1/19/2010 4:00:00 PM,1.5,roots,cleaned main,leon creek,85596,70802,street,na,6,1,2010,4,0,8.0,177.09,vcp,1964,0.0,0.0,2,1,gravity,sewer main,2009-09-04,0.0,,False,0,structural,na,8100 Marbach Rd,False
2010-01-18,200,0.0,1/18/2010 6:00:00 PM,1/18/2010 6:30:00 PM,0.5,debris/rock,cleaned main,leon creek,71236,70328,alley,na,6,1,2010,4,0,8.0,400.0,vcp,1962,0.0,1.81,2,0,gravity,sewer main,2010-01-04,0.0,,False,0,structural,na,2214 Andros Place,False
2010-01-17,400,0.0,1/17/2010 10:00:00 AM,1/17/2010 12:30:00 PM,2.5,rags,cleaned main,leon creek,64854,64855,drainage culvert,na,7,1,2010,4,0,10.0,303.1,vcp,1979,0.0,3.3,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7835 Braun Bend,False
2010-01-17,100,50.0,1/17/2010 6:00:00 PM,1/17/2010 6:30:00 PM,0.5,break in main,repaired main,dos rios,30642,30597,easement,na,1,1,2010,4,0,8.0,197.0,hdpe,2012,0.0,3.3,1,0,gravity,sewer main,,0.0,,False,0,structural,na,478 French Place E,False
2010-01-16,500,0.0,1/16/2010 12:00:00 PM,1/16/2010 5:00:00 PM,5.0,break in main,repaired main,dos rios,1962,1939,stormdrain,na,1,1,2010,3,0,8.0,390.0,hdpe,2011,0.0,3.58,1,0,gravity,sewer main,2009-11-18,0.0,,False,0,structural,na,806 Westwood,False
2010-01-16,100,0.0,1/16/2010 5:00:00 PM,1/16/2010 5:30:00 PM,0.5,break in main,repaired main,dos rios,15919,15918,street,na,5,1,2010,3,0,8.0,380.0,hdpe,2010,0.0,3.58,1,0,gravity,sewer main,2009-04-07,0.0,,False,0,structural,na,3900 Martin St W,False
2010-01-16,100,0.0,1/16/2010 10:00:00 AM,1/16/2010 1:00:00 PM,3.0,rags,cleaned main,salado creek,94927,81884,creek bed,na,2,1,2010,3,0,8.0,315.2,pvc,1992,0.0,3.58,1,0,gravity,sewer main,2009-07-10,0.0,,False,0,debris,na,8307 Quail Creek Dr,False
2010-01-16,200,0.0,1/16/2010 10:27:00 AM,1/16/2010 1:00:00 PM,2.55,break in main,repaired main,dos rios,29143,29144,stormdrain,na,2,1,2010,3,0,12.0,351.0,hdpe,2010,0.0,3.58,1,0,gravity,sewer main,,0.0,,False,0,structural,na,210 Grimes St S,False
2010-01-16,9000,9000.0,1/16/2010 4:15:00 PM,1/16/2010 5:15:00 PM,1.0,i/i,diluted with rain water,dos rios,21004,8911,stormdrain,na,7,1,2010,3,0,8.0,400.0,pvc,1988,0.0,3.58,1,0,gravity,sewer main,2009-10-09,0.0,,False,0,i/i,na,1731 Donaldson Ave,False
2010-01-16,4500,0.0,1/16/2010 3:30:00 PM,1/16/2010 4:15:00 PM,0.75,i/i,diluted with rain water,dos rios,32178,14848,street,na,5,1,2010,3,0,8.0,162.3,ct,1946,0.0,3.58,1,0,gravity,sewer main,2009-11-19,0.0,,False,0,structural,na,3500 Poplar St W,False
2010-01-15,200,0.0,1/15/2010 1:00:00 AM,1/15/2010 7:00:00 AM,6.0,break in main,repaired main,dos rios,32101,30455,alley,na,1,1,2010,3,0,8.0,398.5,ct,1928,1.81,1.77,2,1,gravity,sewer main,2010-01-05,0.0,,False,0,structural,na,1132 Woodlawn W,False
2010-01-15,20,0.0,1/15/2010 7:00:00 AM,1/15/2010 8:30:00 AM,1.5,grease,cleaned main,dos rios,27160,374974,stormdrain,na,2,1,2010,3,0,8.0,50.0,pvc,1993,1.81,1.77,1,0,gravity,sewer main,,0.0,,False,0,grease,na,602 Claude W Black,False
2010-01-15,400,0.0,1/15/2010 6:00:00 AM,1/15/2010 8:00:00 AM,2.0,break in main,repaired main,dos rios,42645,24393,drainage culvert,na,3,1,2010,3,0,8.0,420.0,hdpe,2012,1.81,1.77,2,1,gravity,sewer main,2009-12-07,0.0,,False,0,structural,na,328 Kathy,False
2010-01-15,3570000,0.0,1/15/2010 2:00:00 AM,1/16/2010 3:00:00 AM,25.0,i/i,added by pass,dos rios,16451,20815,creek bed,six mile creek,3,1,2010,3,0,36.0,1005.0,rcp,1949,1.81,1.77,2,0,outfall,sewer main,,0.0,,True,0,contractor ,na,300 Petaluma Blvd E,False
2010-01-15,1350,0.0,1/15/2010 9:00:00 AM,1/15/2010 9:45:00 AM,0.75,i/i,diluted by rain water,dos rios,14570,14082,drainage culvert,na,1,1,2010,3,0,24.0,190.0,rcp,1915,1.81,1.77,1,0,gravity,sewer main,2009-04-27,0.0,,False,0,structural,na,1315 Elmendorf N E,False
2010-01-15,1500,0.0,1/15/2010 4:00:00 PM,1/15/2010 4:30:00 PM,0.5,i/i,diluted by rain water,dos rios,27636,39167,drainage culvert,na,5,1,2010,3,0,18.0,400.0,vcp,1978,1.81,1.77,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,100 Mission Rd,False
2010-01-15,6000,0.0,1/15/2010 4:15:00 PM,1/15/2010 5:15:00 PM,1.0,i/i,diluted by heavy rain water,dos rios,8370,21130,street,na,7,1,2010,3,0,15.0,151.8,pvc,1988,1.81,1.77,2,0,gravity,sewer main,,0.0,,False,0,i/i,na,1000 Wilson Blvd,False
2010-01-15,1500,0.0,1/15/2010 5:45:00 PM,1/15/2010 6:45:00 PM,1.0,i/i,diluted by heavy rain water,leon creek,69557,69559,street,na,4,1,2010,3,0,8.0,400.0,hdpe,2009,1.81,1.77,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6118 Rose Valley,False
2010-01-13,10,10.0,1/13/2010 11:30:00 AM,1/13/2010 1:00:00 PM,1.5,grease,cleaned main,leon creek,69687,69738,ground,na,4,1,2010,3,0,8.0,400.0,vcp,1967,0.28,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6002 Elm Valley,False
2010-01-13,10,5.0,1/13/2010 9:00:00 AM,1/13/2010 10:00:00 AM,1.0,break in main,cleaned main,dos rios,1005,2045,ground,na,1,1,2010,3,0,8.0,446.0,hdpe,2012,0.28,0.0,2,0,gravity,sewer main,2010-01-11,0.0,,False,0,structural,na,1329 Lee Hall,False
2010-01-12,100,50.0,1/12/2010 12:00:00 PM,1/12/2010 12:30:00 PM,0.5,debris/rock,cleaned main,salado creek,47711,47712,drainage culvert,na,2,1,2010,3,0,8.0,389.05,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,246 Rice Rd,False
2010-01-12,10,10.0,1/12/2010 9:00:00 PM,1/12/2010 9:30:00 PM,0.5,grease,cleaned main,leon creek,71099,84158,easement,na,6,1,2010,3,0,8.0,345.0,cp,1963,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7220 Marbach Rd,False
2010-01-11,400,0.0,1/11/2010 3:30:00 PM,1/11/2010 4:00:00 PM,0.5,grease,cleaned main,medio creek,100160,70415,stormdrain,drainage creek,4,1,2010,3,0,12.0,365.0,hdpe,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,186 Shadow Valley,False
2010-01-11,20,0.0,1/11/2010 9:30:00 PM,1/11/2010 11:30:00 PM,2.0,grease,cleaned main,salado creek,79366,79688,easement,na,9,1,2010,3,0,8.0,247.34,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,2334 Winning Colors,False
2010-01-11,1500,1500.0,1/11/2010 11:00:00 AM,1/11/2010 12:00:00 PM,1.0,break in main,repaired main,leon creek,33910,33909,drainage culvert,na,8,1,2010,3,0,8.0,242.0,pvc,1985,0.0,0.0,2,0,gravity,sewer main,2010-01-04,0.0,,False,0,structural,na,8103 North Holw,False
2010-01-10,400,0.0,1/10/2010 2:00:00 PM,1/10/2010 3:00:00 PM,1.0,roots,cleaned main,leon creek,36272,36303,drainage culvert,na,8,1,2010,3,0,8.0,388.6738328,vcp,1968,0.0,0.0,4,2,gravity,sewer main,2009-12-23,0.0,,False,0,structural,na,6810 King Henry,False
2010-01-09,500,0.0,1/9/2010 8:30:00 PM,1/9/2010 9:00:00 PM,0.5,break in main,repaired main,dos rios,4197,4134,street,na,1,1,2010,2,0,8.0,315.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,2009-11-29,0.0,,False,0,structural,na,1623 Hermine Blvd,False
2010-01-08,1000,0.0,1/8/2010 4:30:00 PM,1/8/2010 11:30:00 PM,7.0,grease,cleaned main,salado creek,50820,50522,creek bed,el dorado lake,10,1,2010,2,0,12.0,254.0,hdpe,2012,0.0,0.0,3,1,gravity,sewer main,2010-01-07,0.0,,False,0,structural,na,12506 La Bahia,False
2010-01-08,10,0.0,1/8/2010 1:42:00 PM,1/8/2010 2:10:00 PM,0.47,break in main,repaired main,dos rios,20153,20095,street,na,3,1,2010,2,0,8.0,369.4,cp,1956,0.0,0.0,1,0,gravity,sewer main,2009-11-03,0.0,,False,0,structural,na,3320 Commercial Ave,False
2010-01-07,200,0.0,1/7/2010 11:00:00 AM,1/7/2010 1:00:00 PM,2.0,grease,cleaned main,salado creek,59909,46287,stormdrain,na,10,1,2010,2,0,8.0,53.0,vcp,1975,0.0,0.0,1,0,gravity,sewer main,2009-09-22,0.0,,False,0,structural,na,8607 Village Dr,False
2010-01-06,200,0.0,1/6/2010 4:00:00 PM,1/6/2010 5:00:00 PM,1.0,break in main,repaired main,dos rios,92679,97762,ground,na,3,1,2010,2,0,8.0,351.0,vcp,1977,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,139 Hermitage Ct,False
2010-01-05,75,0.0,1/5/2010 11:45:00 AM,1/5/2010 1:00:00 PM,1.25,grease,cleaned main,leon creek,46988,33345,drainage culvert,na,7,1,2010,2,0,8.0,143.87,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5525 Evers Rd,False
2010-01-05,1000,1000.0,1/5/2010 2:00:00 PM,1/5/2010 7:30:00 PM,5.5,grease,cleaned main,dos rios,10646,13664,creek bed,na,1,1,2010,2,0,12.0,98.5,dip,1920,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,grease,na,1219 Culebra Rd,False
2010-01-04,25,25.0,1/4/2010 5:30:00 PM,1/4/2010 7:30:00 PM,2.0,grease,cleaned main,salado creek,57827,57826,street,na,9,1,2010,2,5,8.0,271.24,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,15900 Us Hwy 281 N,False
2010-01-04,20,0.0,1/4/2010 5:00:00 PM,1/4/2010 5:15:00 PM,0.25,rags,cleaned main,dos rios,1980,1979,alley,na,1,1,2010,2,0,8.0,250.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1402 Clower,False
2010-01-04,300,300.0,1/4/2010 7:30:00 PM,1/4/2010 8:15:00 PM,0.75,grease,cleaned main,salado creek,49398,49358,street,na,2,1,2010,2,0,8.0,302.0,ct,1952,0.0,0.0,1,0,gravity,sewer main,2009-12-17,0.0,,False,0,structural,na,500 Summer,False
2010-01-03,25,25.0,1/3/2010 9:30:00 AM,1/3/2010 10:30:00 AM,1.0,grease,cleaned main,leon creek,89088,89089,drainage culvert,na,8,1,2010,2,0,8.0,260.92,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11062 Kimes Park Dr,False
2010-01-03,10,10.0,1/3/2010 12:00:00 PM,1/3/2010 12:30:00 PM,0.5,grease,cleaned main,leon creek,55626,55628,drainage culvert,na,6,1,2010,2,0,8.0,382.16,vcp,1971,0.0,0.0,2,1,gravity,sewer main,2009-08-02,0.0,,False,0,structural,na,5025 Timberhill Dr,False
2010-01-02,50,0.0,1/2/2010 1:00:00 PM,1/2/2010 1:30:00 PM,0.5,rags,cleaned main,medio creek,84016,84015,drainage culvert,na,4,1,2010,1,0,8.0,380.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,2009-06-23,0.0,,False,0,structural,na,1303 Springvale Dr,False
2010-01-01,6000,6000.0,1/1/2010 9:49:00 PM,1/2/2010 10:30:00 AM,12.68,break in main,repaired main,salado creek,LS138,57374,creek bed,na,9,1,2010,1,5,8.0,3200.0,cas,1986,0.0,0.0,8,0,force,sewer main,,0.0,,False,0,structural,na,25001 Granite Path,False
2010-01-01,50,50.0,1/1/2010 2:30:00 PM,1/1/2010 4:30:00 PM,2.0,grease,cleaned main,dos rios,17272,17274,street,na,1,1,2010,1,0,8.0,225.0,vcp,1961,0.0,0.0,3,2,gravity,sewer main,,0.0,,False,0,structural,na,3200 Woodcliffe Dr,False
2010-01-01,20,0.0,1/1/2010 8:00:00 PM,1/1/2010 10:00:00 PM,2.0,grease,cleaned main,salado creek,46307,59916,street,na,10,1,2010,1,0,8.0,296.9,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8400 Starcrest Dr,False
2009-12-31,25,0.0,12/31/2009 10:00:00 AM,12/31/2009 11:00:00 AM,1.0,grease,cleaned main,leon creek,69339,69341,street,na,4,12,2009,53,0,8.0,400.2,pvc,1978,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,5343 Trading Post,False
2009-12-30,100,0.0,12/30/2009 3:30:00 PM,12/30/2009 4:00:00 PM,0.5,rags,cleaned main,leon creek,47007,33598,creek bed,na,7,12,2009,53,0,8.0,355.0,vcp,1965,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,5602 Mcqueen,False
2009-12-29,100,0.0,12/29/2009 3:00:00 PM,12/29/2009 7:00:00 PM,4.0,break in main,repaired main,dos rios,14505,13824,easement,na,1,12,2009,53,0,8.0,392.0,vcp,1949,0.0,0.0,1,0,gravity,sewer main,2009-04-23,0.0,,False,0,structural,na,934 Texas Ave,False
2009-12-28,5,0.0,12/28/2009 3:00:00 PM,12/28/2009 3:30:00 PM,0.5,grease,cleaned main,dos rios,23686,25814,stormdrain,na,3,12,2009,53,0,8.0,332.7,vcp,1974,0.0,0.0,4,0,gravity,sewer main,2009-09-14,0.0,,False,0,grease,na,1503 Socorro St,False
2009-12-26,10,0.0,12/26/2009 11:00:00 AM,12/26/2009 12:00:00 PM,1.0,grease,cleaned main,dos rios,17851,18100,drainage culvert,na,4,12,2009,52,0,12.0,291.8,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,375 Airlift Dr,False
2009-12-26,2500,900.0,12/26/2009 4:00:00 PM,12/26/2009 4:30:00 PM,0.5,debris/rock,cleaned main,dos rios,28390,28345,creek bed,na,2,12,2009,52,0,8.0,470.0,vcp,1961,0.0,0.0,6,2,gravity,sewer main,,0.0,,False,0,structural,na,1318 Rigsby Ave,False
2009-12-26,25000,0.0,12/26/2009 6:00:00 AM,12/26/2009 9:30:00 AM,3.5,lift station power out,restored power,medio creek,LS200,na,drainage culvert,na,0,12,2009,52,0,0.0,0.0,na,1994,0.0,0.0,13,4,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False
2009-12-25,200,200.0,12/25/2009 6:00:00 PM,12/25/2009 9:00:00 PM,3.0,break in main,repaired main,dos rios,16620,16621,street,na,1,12,2009,52,0,8.0,400.0,ct,1948,0.0,0.0,4,2,gravity,sewer main,2009-12-21,0.0,,False,0,structural,na,1438 Santa Monica,False
2009-12-25,200,200.0,12/25/2009 4:30:00 PM,12/25/2009 6:00:00 PM,1.5,rags,cleaned main,medio creek,94171,98211,stormdrain,na,6,12,2009,52,0,8.0,168.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,534 Hunt Ln,False
2009-12-24,50,50.0,12/24/2009 1:00:00 PM,12/24/2009 4:30:00 PM,3.5,break in main,repaired main,dos rios,32101,30455,alley,na,1,12,2009,52,0,8.0,398.5,ct,1928,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,906 Fredericksburg Rd,False
2009-12-24,50,50.0,12/24/2009 3:00:00 PM,12/24/2009 6:00:00 PM,3.0,break in main,repaired main,dos rios,415436,415435,street,na,0,12,2009,52,0,6.0,259.0,pvc,1995,0.0,0.0,1,0,gravity,sewer main,2009-12-17,0.0,,False,0,structural,na,234 Charles Rd,False
2009-12-23,100,100.0,12/23/2009 9:45:00 AM,12/23/2009 10:00:00 AM,0.25,lift station pump out,repaired pump,leon creek,100348,na,ground,na,4,12,2009,52,0,8.0,245.0,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,lift station,na,9768 Potranco Rd,False
2009-12-23,1800,0.0,12/23/2009 1:30:00 PM,12/23/2009 5:00:00 PM,3.5,debris/rock,cleaned main,leon creek,35607,35658,drainage culvert,na,7,12,2009,52,0,10.0,358.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2009-04-21,0.0,,False,0,structural,na,300 Quill Dr W,False
2009-12-23,200,0.0,12/23/2009 9:00:00 AM,12/23/2009 9:30:00 AM,0.5,lift station pump out,repaired pump,leon creek,LS163,na,ground,na,6,12,2009,52,0,0.0,0.0,na,1988,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,9800 Potranco Rd,False
2009-12-21,500,0.0,12/21/2009 11:30:00 AM,12/21/2009 11:50:00 AM,0.33,rags,cleaned main,leon creek,36430,36398,creek bed,na,8,12,2009,52,0,8.0,400.0,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10134 Huebner Rd,False
2009-12-21,50,50.0,12/21/2009 1:15:00 PM,12/21/2009 2:30:00 PM,1.25,break in main,repaired main,dos rios,16620,16621,alley,na,1,12,2009,52,0,8.0,400.0,ct,1948,0.0,0.0,4,1,gravity,sewer main,2009-12-20,0.0,,False,0,structural,na,1527 Santa Anna,False
2009-12-20,100,100.0,12/20/2009 11:00:00 AM,12/20/2009 3:00:00 PM,4.0,break in main,repaired main,dos rios,16620,16621,stormdrain,na,1,12,2009,52,0,8.0,400.0,ct,1948,0.0,0.0,4,0,gravity,sewer main,,0.0,,False,0,structural,na,1527 Santa Anna,False
2009-12-18,200,0.0,12/18/2009 3:10:00 PM,12/18/2009 3:30:00 PM,0.33,grease,cleaned main,dos rios,28002,27860,stormdrain,na,3,12,2009,51,0,8.0,157.0,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2500 Hackberry St S,False
2009-12-17,50,0.0,12/17/2009 5:22:00 PM,12/17/2009 7:00:00 PM,1.63,debris/rock,cleaned main,dos rios,18372,18373,street,na,4,12,2009,51,0,8.0,300.0,vcp,1968,0.0,0.0,2,0,gravity,sewer main,2009-09-16,0.0,,False,0,debris,na,9139 Lytle Ave,False
2009-12-16,50,0.0,12/16/2009 10:30:00 AM,12/16/2009 10:55:00 AM,0.42,grease,cleaned main,dos rios,25196,13100,stormdrain,na,3,12,2009,51,0,6.0,18.69,dip,1963,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,grease,na,123 Christine Dr,False
2009-12-14,25,0.0,12/14/2009 9:30:00 AM,12/14/2009 10:00:00 AM,0.5,break in main,repaired main,dos rios,36530,20371,easement,na,4,12,2009,51,0,8.0,308.0,hdpe,2011,0.0,0.0,2,1,gravity,sewer main,2009-12-13,0.0,,False,0,structural,na,1118 Baetz Blvd W,False
2009-12-13,200,0.0,12/13/2009 5:41:00 PM,12/13/2009 10:00:00 PM,4.32,debris/rock,cleaned main,dos rios,36530,20371,drainage culvert,na,4,12,2009,51,0,8.0,308.0,hdpe,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,9114 Hugo Cir,False
2009-12-13,5,5.0,12/13/2009 10:30:00 AM,12/13/2009 11:30:00 AM,1.0,rags,cleaned main,salado creek,95379,83697,stormdrain,na,10,12,2009,51,0,8.0,399.25,vcp,1976,0.0,0.0,3,0,gravity,sewer main,2009-11-05,0.0,,False,0,debris,na,16002 Nacogdoches Rd,False
2009-12-09,10,0.0,12/9/2009 6:00:00 PM,12/9/2009 7:30:00 PM,1.5,debris/rock,cleaned main,dos rios,17274,17251,drainage culvert,na,1,12,2009,50,0,8.0,199.0,vcp,1961,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,3211 Leewood,False
2009-12-09,750,0.0,12/9/2009 5:25:00 PM,12/9/2009 7:00:00 PM,1.5833333330000001,lift station power out,restored power,leon creek,LS138,na,ground,na,8,12,2009,50,4,0.0,0.0,na,1986,0.0,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,7019 Washita Way,False
2009-12-07,50,0.0,12/7/2009 1:00:00 AM,12/7/2009 3:00:00 AM,2.0,grease,cleaned main,salado creek,71812,71811,stormdrain,na,0,12,2009,50,5,8.0,128.15,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,25675 Overlook Pkwy,False
2009-12-07,30,0.0,12/7/2009 2:55:00 PM,12/7/2009 4:00:00 PM,1.08,grease,cleaned main,dos rios,92661,97760,ground,na,3,12,2009,50,0,6.0,328.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,223 Avondale Ave,False
2009-12-07,10,10.0,12/7/2009 9:00:00 AM,12/7/2009 9:30:00 AM,0.5,rags,cleaned main,dos rios,13472,26491,easement,na,3,12,2009,50,0,8.0,27.21,cas,1988,0.0,0.0,3,0,siphon,sewer main,,0.0,,False,0,debris,na,7930 Flores St S,False
2009-12-06,15,15.0,12/6/2009 4:30:00 PM,12/6/2009 5:00:00 PM,0.5,debris/rock,cleaned main,leon creek,34081,34451,stormdrain,na,7,12,2009,50,0,8.0,297.14,ct,1953,0.0,0.0,1,0,gravity,sewer main,2009-03-17,0.0,,False,0,debris,na,670 Ellor Dr,False
2009-12-06,250,0.0,12/6/2009 10:49:00 PM,12/6/2009 11:59:00 PM,1.17,break in main,repaired main,medio creek,53901,53900,street,na,4,12,2009,50,0,8.0,47.1,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1114 Ellison Dr S,False
2009-12-05,50,0.0,12/5/2009 11:00:00 AM,12/5/2009 1:00:00 PM,2.0,rags,cleaned main,dos rios,7185,17244,creek bed,na,8,12,2009,49,0,15.0,214.0,vcp,1965,0.0,0.0,2,1,gravity,sewer main,2009-11-18,0.0,,False,0,structural,na,3242 Rock Creek Run,False
2009-12-05,50,0.0,12/5/2009 8:00:00 AM,12/5/2009 8:30:00 AM,0.5,break in main,repaired main,dos rios,18795,19018,alley,na,4,12,2009,49,0,8.0,124.0,vcp,1972,0.0,0.0,1,0,gravity,sewer main,2009-11-28,0.0,,False,0,structural,na,2027 Jennifer Dr,False
2009-12-02,200,200.0,12/2/2009 1:40:00 PM,12/2/2009 2:00:00 PM,0.33,debris/rock,cleaned main,leon creek,36272,36303,drainage culvert,na,8,12,2009,49,0,8.0,388.6738328,vcp,1968,0.0,0.0,4,1,gravity,sewer main,,0.0,,False,0,structural,na,6810 King Henry,False
2009-12-01,200,0.0,12/1/2009 6:30:00 PM,12/1/2009 8:00:00 PM,1.5,debris/rock,cleaned main,dos rios,24151,24152,street,na,1,12,2009,49,0,8.0,351.0,hdpe,2011,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,118 Sharon Dr,False
2009-12-01,100,0.0,12/1/2009 12:35:00 PM,12/1/2009 12:45:00 PM,0.17,debris/rock,cleaned main,dos rios,16303,16286,drainage culvert,na,5,12,2009,49,0,10.0,128.0,hdpe,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,4300 Commerce St W,False
2009-11-28,20,20.0,11/28/2009 1:00:00 PM,11/28/2009 2:00:00 PM,1.0,grease,cleaned main,leon creek,6622,6621,street,na,8,11,2009,48,0,8.0,350.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,11911 Ih 10 W,False
2009-11-28,15,15.0,11/28/2009 11:00:00 AM,11/28/2009 12:00:00 PM,1.0,break in main,repaired main,medio creek,69814,69883,drainage culvert,na,4,11,2009,48,0,8.0,278.2,vcp,1963,0.0,0.0,1,0,gravity,sewer main,2009-11-27,0.0,,False,0,structural,na,310 Dartmoor Dr,False
2009-11-27,100,50.0,11/27/2009 3:00:00 PM,11/27/2009 4:00:00 PM,1.0,grease,cleaned main,salado creek,63335,63336,drainage culvert,na,10,11,2009,48,0,8.0,40.41,pvc,1981,0.0,0.0,2,0,gravity,sewer main,2009-10-31,0.0,,False,0,grease,na,12615 Judson Rd,False
2009-11-26,20,0.0,11/26/2009 1:30:00 PM,11/26/2009 2:00:00 PM,0.5,grease,cleaned main,leon creek,69738,69415,ground,na,4,11,2009,48,0,8.0,300.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,2009-10-27,0.0,,False,0,structural,na,5923 Fir Valley Dr,False
2009-11-26,20,0.0,11/26/2009 2:00:00 PM,11/26/2009 2:30:00 PM,0.5,rags,cleaned main,salado creek,79036,79300,ground,na,9,11,2009,48,0,8.0,99.31,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2334 Winning Colors,False
2009-11-26,200,200.0,11/26/2009 9:48:00 AM,11/26/2009 10:00:00 AM,0.2,grease,cleaned main,dos rios,26567,25382,stormdrain,na,3,11,2009,48,0,12.0,14.0,pvc,1992,0.0,0.0,2,0,siphon,sewer main,,0.0,,False,0,grease,na,630 Ware Blvd,False
2009-11-25,20,0.0,11/25/2009 9:45:00 AM,11/25/2009 10:15:00 AM,0.5,grease,cleaned main,salado creek,56741,45650,stormdrain,na,2,11,2009,48,0,8.0,200.0,vcp,1961,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4403 Houston St E,False
2009-11-25,200,100.0,11/25/2009 9:35:00 AM,11/25/2009 11:00:00 AM,1.42,debris/rock,cleaned main,dos rios,4141,4204,drainage culvert,na,9,11,2009,48,0,8.0,326.0,vcp,1957,0.0,0.0,1,0,gravity,sewer main,2009-11-23,0.0,,False,0,structural,na,8811 Jones Maltsberger Rd,False
2009-11-25,300,300.0,11/25/2009 3:00:00 PM,11/25/2009 4:03:00 PM,1.05,debris/rock,cleaned main,dos rios,36683,21457,street,na,4,11,2009,48,0,8.0,424.3,ct,1953,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,207 Oconee,False
2009-11-25,500,0.0,11/25/2009 2:20:00 PM,11/25/2009 2:30:00 PM,0.166666667,break in main,re-opened weir gate,dos rios,36511,21275,stormdrain,na,3,11,2009,48,0,24.0,173.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8900 Garnett Ave,False
2009-11-23,200,0.0,11/23/2009 10:30:00 AM,11/23/2009 12:00:00 PM,1.5,rags,cleaned main,leon creek,46891,33042,drainage culvert,na,7,11,2009,48,0,8.0,243.0,hdpe,2012,0.0,0.0,2,0,gravity,sewer main,2009-03-02,0.0,,False,0,structural,na,2606 Darwin,False
2009-11-22,100,50.0,11/22/2009 10:00:00 AM,11/22/2009 10:30:00 AM,0.5,rags,cleaned main,leon creek,52000,37124,street,na,7,11,2009,48,0,8.0,246.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,2009-06-24,0.0,,False,0,structural,na,102 Fordham,False
2009-11-21,100,0.0,11/21/2009 10:30:00 AM,11/21/2009 11:00:00 AM,0.5,break in main,repaired main,dos rios,42645,24393,street,na,3,11,2009,47,0,8.0,420.0,hdpe,2012,0.0,0.0,2,0,gravity,sewer main,2009-09-23,0.0,,False,0,structural,na,308 Kathy,False
2009-11-21,150,0.0,11/21/2009 6:00:00 PM,11/21/2009 8:00:00 PM,2.0,debris/rock,cleaned main,leon creek,46937,46936,drainage culvert,na,7,11,2009,47,0,8.0,139.64,vcp,1970,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2119 Chesterhill,False
2009-11-21,10,0.0,11/21/2009 2:00:00 PM,11/21/2009 3:00:00 PM,1.0,debris/rock,cleaned main,dos rios,20973,20972,ground,na,7,11,2009,47,0,8.0,482.0,vcp,1935,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,215 Alexander Hamilton,False
2009-11-19,200,0.0,11/19/2009 7:30:00 AM,11/19/2009 9:45:00 AM,2.25,grease,cleaned main,dos rios,11851,11852,creek bed,martinez creek,1,11,2009,47,0,8.0,99.0,cas,1968,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1600 Trinity N,False
2009-11-17,20,20.0,11/17/2009 4:30:00 PM,11/17/2009 5:00:00 PM,0.5,grease,cleaned main,salado creek,50312,50379,street,na,10,11,2009,47,0,8.0,381.15,pvc,1978,0.0,0.0,5,0,gravity,sewer main,2009-06-08,0.0,,False,0,grease,na,13616 Primwood,False
2009-11-17,5,0.0,11/17/2009 2:30:00 PM,11/17/2009 3:00:00 PM,0.5,debris/rock,cleaned main,salado creek,45678,56741,street,na,2,11,2009,47,0,8.0,93.0,pvc,1980,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4300 Houston St E,False
2009-11-15,50,0.0,11/15/2009 2:00:00 PM,11/15/2009 2:30:00 PM,0.5,rags,cleaned main,leon creek,71072,70331,alley,na,6,11,2009,47,0,8.0,300.0,pvc,1981,0.0,0.0,1,0,gravity,sewer main,2009-05-24,0.0,,False,0,structural,na,6914 Martinique,False
2009-11-15,5,0.0,11/15/2009 5:30:00 PM,11/15/2009 5:55:00 PM,0.42,grease,cleaned main,leon creek,74015,74016,stormdrain,na,7,11,2009,47,0,8.0,289.0,vcp,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7431 Elderberry,False
2009-11-15,50,0.0,11/15/2009 9:00:00 PM,11/15/2009 9:35:00 PM,0.58,grease,cleaned main,leon creek,69700,80306,street,na,4,11,2009,47,0,8.0,305.04,vcp,1968,0.0,0.0,1,0,gravity,sewer main,2009-11-12,0.0,,False,0,grease,na,5700 Elm Valley,False
2009-11-14,50,50.0,11/14/2009 9:00:00 AM,11/14/2009 9:30:00 AM,0.5,grease,cleaned main,medio creek,85987,72419,drainage culvert,na,6,11,2009,46,0,8.0,275.3,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,802 Cougar Country,False
2009-11-14,500,0.0,11/14/2009 8:00:00 PM,11/14/2009 9:00:00 PM,1.0,break in main,cleaned main,dos rios,na,na,street,na,1,11,2009,46,0,8.0,305.0,vcp,9999,0.0,0.0,2,0,gravity,sewer main,2009-05-09,0.0,,False,0,structural,na,519 Weizmann,False
2009-11-13,200,0.0,11/13/2009 9:00:00 PM,11/13/2009 9:30:00 PM,0.5,break in main,repaired main,dos rios,2445,2446,street,na,1,11,2009,46,0,8.0,287.65,pvc,2011,0.0,0.0,2,0,gravity,sewer main,2009-10-20,0.0,,False,0,structural,na,242 Hillwood,False
2009-11-13,20,20.0,11/13/2009 2:00:00 PM,11/13/2009 2:30:00 PM,0.5,grease,cleaned main,dos rios,87067,87068,stormdrain,na,6,11,2009,46,0,8.0,32.5,pvc,1994,0.0,0.0,1,0,gravity,sewer main,2009-07-24,0.0,,False,0,grease,na,127 Coronado,False
2009-11-13,25,0.0,11/13/2009 5:00:00 PM,11/13/2009 5:20:00 PM,0.33,debris/rock,cleaned main,dos rios,39605,27928,drainage culvert,na,2,11,2009,46,0,36.0,384.0,rcp,1915,0.0,0.0,1,0,outfall,sewer main,2009-09-13,0.0,,False,0,debris,na,203 High Ave W,False
2009-11-13,25,0.0,11/13/2009 3:30:00 PM,11/13/2009 4:00:00 PM,0.5,rags,cleaned main,salado creek,95477,83755,street,na,10,11,2009,46,0,8.0,193.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12422 Bret Spgs,False
2009-11-12,2500,2000.0,11/12/2009 8:45:00 AM,11/12/2009 9:25:00 AM,0.67,grease,cleaned main,salado creek,50146,50277,drainage culvert,na,10,11,2009,46,0,10.0,268.88,pvc,1980,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5800 Gardenwood,False
2009-11-12,1200,0.0,11/12/2009 8:30:00 PM,11/12/2009 9:00:00 PM,0.5,break in main,repair main,salado creek,56273,44360,drainage culvert,na,2,11,2009,46,0,8.0,348.2,pvc,1985,0.0,0.0,3,2,gravity,sewer main,2009-06-10,0.0,,False,0,structural,na,6000 Ih 10 E,False
2009-11-11,200,0.0,11/11/2009 11:30:00 AM,11/11/2009 11:45:00 AM,0.25,grease,cleaned main,leon creek,76705,48306,drainage culvert,na,7,11,2009,46,0,8.0,253.4,pvc,2005,0.0,0.0,2,0,gravity,sewer main,2009-04-18,0.0,,False,0,grease,na,1527 Sunshine W,False
2009-11-09,100,20.0,11/9/2009 1:15:00 PM,11/9/2009 2:30:00 PM,1.25,grease,cleaned main,dos rios,31088,31236,stormdrain,na,2,11,2009,46,0,8.0,155.0,ct,1947,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1114 Onslow,False
2009-11-09,200,0.0,11/9/2009 8:30:00 AM,11/9/2009 9:30:00 AM,1.0,grease,cleaned main,leon creek,77991,77854,ground,na,8,11,2009,46,0,8.0,266.46,pvc,1983,0.0,0.0,1,0,gravity,sewer main,2009-10-06,0.0,,False,0,grease,na,6061 De Zavala Rd,False
2009-11-09,4500,0.0,11/9/2009 10:15:00 AM,11/9/2009 10:31:00 AM,0.27,break in main,repaired main,salado creek,88337,88172,drainage culvert,na,10,11,2009,46,0,8.0,400.0,vcp,1959,0.0,0.0,3,2,gravity,sewer main,2009-10-30,0.0,,False,0,structural,na,3210 Woodcrest Dr,False
2009-11-07,100,0.0,11/7/2009 3:41:00 PM,11/7/2009 5:00:00 PM,1.32,grease,cleaned main,salado creek,97247,97249,ground,na,2,11,2009,45,0,8.0,285.17,pvc,2004,0.0,0.0,2,0,gravity,sewer main,2009-11-02,0.0,,False,0,grease,na,2723 Lakehaven,False
2009-11-07,1000,1000.0,11/7/2009 10:30:00 AM,11/7/2009 11:30:00 AM,1.0,rags,cleaned main,dos rios,7185,17244,drainage culvert,na,8,11,2009,45,0,15.0,214.0,vcp,1965,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,3243 Rock Creek Run,False
2009-11-06,100,50.0,11/6/2009 1:00:00 PM,11/6/2009 1:30:00 PM,0.5,grease,cleaned main,dos rios,45839,31097,drainage culvert,na,2,11,2009,45,0,8.0,209.8,pvc,2009,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1600 Sherman St,False
2009-11-06,25,0.0,11/6/2009 11:30:00 AM,11/6/2009 11:45:00 AM,0.25,rags,cleaned main,leon creek,70770,71041,stormdrain,na,6,11,2009,45,0,8.0,399.71,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7100 Woodgate,False
2009-11-06,50,0.0,11/6/2009 7:30:00 PM,11/6/2009 8:00:00 PM,0.5,break in main,cleaned main,dos rios,3297,3408,alley,na,1,11,2009,45,0,8.0,365.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2009-09-23,0.0,,False,0,structural,na,1218 Mariposa W,False
2009-11-03,30,0.0,11/3/2009 7:00:00 PM,11/3/2009 8:00:00 PM,1.0,debris/rock,cleaned main,leon creek,33532,33531,ground,na,8,11,2009,45,0,10.0,220.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8503 Huebner Rd,False
2009-11-02,2500,0.0,11/2/2009 5:00:00 AM,11/2/2009 5:30:00 AM,0.5,debris/rock,cleaned main,dos rios,46260,31747,easement,na,3,11,2009,45,0,8.0,343.4,pvc,1997,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2630 Sally Gay,False
2009-11-02,30,30.0,11/2/2009 1:30:00 PM,11/2/2009 5:00:00 PM,3.5,grease,cleaned main,leon creek,55623,41698,street,na,6,11,2009,45,0,8.0,274.0,vcp,1980,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8035 Culebra Rd,False
2009-11-02,1500,1475.0,11/2/2009 12:20:00 PM,11/2/2009 12:55:00 PM,0.58,debris/rock,cleaned main,salado creek,430760,430744,drainage culvert,na,10,11,2009,45,0,8.0,757.64,hdpe,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4700 Thousand Oaks,False
2009-11-01,150,0.0,11/1/2009 5:46:00 PM,11/1/2009 11:46:00 PM,6.0,break in main,repaired main,leon creek,35329,48284,street,na,7,11,2009,45,0,8.0,279.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,434 Stardust St,False
2009-10-31,150,0.0,10/31/2009 3:00:00 PM,10/31/2009 4:07:00 PM,1.12,debris/rock,cleaned main,dos rios,34775,34774,stormdrain,na,4,10,2009,44,0,10.0,350.0,vcp,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,704 Milvid Ave,False
2009-10-28,50,0.0,10/28/2009 9:30:00 AM,10/28/2009 11:00:00 AM,1.5,break in main,repaired main,dos rios,21271,36511,drainage culvert,na,3,10,2009,44,0,36.0,874.2,rcp,1949,0.0,0.0,1,0,outfall,sewer main,,0.0,,False,0,structural,na,205 Dorsey,False
2009-10-27,1250,995.0,10/27/2009 11:08:00 AM,10/27/2009 11:59:00 AM,0.85,debris/rock,cleaned main,dos rios,92919,92391,easement,na,3,10,2009,44,0,10.0,304.0,pvc,1978,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,302 Kate Schenck Ave,False
2009-10-27,50,45.0,10/27/2009 5:00:00 PM,10/27/2009 5:30:00 PM,0.5,debris/rock,cleaned main,dos rios,27743,39605,street,na,2,10,2009,44,0,8.0,369.3,ct,1927,0.0,0.0,1,0,gravity,sewer main,2009-08-06,0.0,,False,0,structural,na,207 High Ave W,False
2009-10-26,1000,0.0,10/26/2009 1:30:00 PM,10/26/2009 2:30:00 PM,1.0,rags,removed rags from pumps,medio creek,LS200,na,ground,na,0,10,2009,44,0,0.0,0.0,na,1994,0.0,0.0,13,3,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False
2009-10-26,8250,0.0,10/26/2009 9:00:00 AM,10/26/2009 9:30:00 AM,0.5,i/i,monitored main,dos rios,424896,424898,street,na,7,10,2009,44,0,24.0,331.11,pvc,2006,0.0,0.0,7,1,outfall,sewer main,2009-10-22,0.0,,False,0,rain event ,na,1703 Donaldson Ave,False
2009-10-26,300,0.0,10/26/2009 2:15:00 PM,10/26/2009 2:45:00 PM,0.5,lift station pump out,cleaned area,dos rios,LS172,na,ground,na,3,10,2009,44,0,0.0,0.0,na,1988,0.0,0.0,2,0,above,sewer lift station,,0.0,,False,0,lift station,na,8600 Mission Pkwy,False
2009-10-25,30,0.0,10/25/2009 8:41:00 PM,10/25/2009 10:30:00 PM,1.82,grease,cleaned main,leon creek,91510,92033,stormdrain,na,4,10,2009,44,0,8.0,344.0,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,225 Briggs Ave,False
