report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2009-10-25,1000,0.0,10/25/2009 6:00:00 PM,10/25/2009 8:00:00 PM,2.0,rags,removed rags from pumps,medio creek,LS200,na,ground,na,0,10,2009,44,0,0.0,0.0,na,1994,0.0,0.0,13,2,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False
2009-10-22,4125,0.0,10/22/2009 9:30:00 AM,10/22/2009 10:26:00 AM,0.93,i/i,monitored area,medio creek,418666,418638,stormdrain,na,4,10,2009,43,0,24.0,287.0,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,2700 Hunt Ln,False
2009-10-22,4125,0.0,10/22/2009 7:50:00 AM,10/22/2009 9:04:00 AM,1.23,i/i,monitored area,dos rios,424896,424898,stormdrain,na,7,10,2009,43,0,24.0,331.11,pvc,2006,0.0,0.0,7,0,outfall,sewer main,,0.0,,False,0,rain event ,na,1703 Donaldson Ave,False
2009-10-22,1000,0.0,10/22/2009 3:00:00 PM,10/22/2009 4:00:00 PM,1.0,debris/rock,cleaned min,dos rios,11463,10175,easement,na,1,10,2009,43,0,10.0,350.7,cp,1949,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7900 Us Hwy 281 N,False
2009-10-22,50,50.0,10/22/2009 9:30:00 PM,10/22/2009 10:00:00 PM,0.5,debris/rock,cleaned main,salado creek,53534,53535,drainage culvert,na,9,10,2009,43,0,8.0,101.0,pvc,1974,0.0,0.0,1,0,gravity,sewer main,2009-10-08,0.0,,False,0,debris,na,1613 Patricia Dr,False
2009-10-21,1200,0.0,10/21/2009 10:00:00 AM,10/21/2009 1:00:00 PM,3.0,debris/rock,cleaned main,dos rios,10454,10453,creek bed,olmos creek,9,10,2009,43,0,8.0,73.0,hdpe,1968,0.0,0.0,2,0,gravity,sewer main,2009-06-12,0.0,,False,0,debris,na,600 Devine Rd,False
2009-10-21,3000,3000.0,10/21/2009 4:00:00 PM,10/21/2009 6:00:00 PM,2.0,debris/rock,cleaned main,salado creek,88337,88172,drainage culvert,na,10,10,2009,43,0,8.0,400.0,vcp,1959,0.0,0.0,3,1,gravity,sewer main,2009-10-11,0.0,,False,0,structural,na,7515 Robin Rest Dr,False
2009-10-19,200,200.0,10/19/2009 3:00:00 PM,10/19/2009 3:30:00 PM,0.5,roots,cleaned main,salado creek,48977,48976,street,na,2,10,2009,43,0,8.0,440.0,vcp,1964,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4400 Dividend Dr,False
2009-10-19,3000,3000.0,10/19/2009 8:00:00 PM,10/20/2009 12:01:00 AM,4.02,debris/rock,cleaned main,leon creek,31732,31731,drainage culvert,na,3,10,2009,43,0,8.0,206.23,pvc,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1300 Del Lago Pkwy,False
2009-10-19,133875,0.0,10/19/2009 10:47:00 AM,10/19/2009 4:00:00 PM,5.22,break in main,repaired main,dos rios,11941,11940,drainage culvert,na,1,10,2009,43,0,21.0,729.2,hdpe,2010,0.0,0.0,1,0,gravity,sewer main,,0.0,,True,0,structural,na,7600 Jones Maltsberger Rd,False
2009-10-18,1200,400.0,10/18/2009 7:00:00 AM,10/18/2009 11:00:00 AM,4.0,rags,cleaned main,salado creek,44363,43891,drainage culvert,na,2,10,2009,43,0,8.0,145.0,pvc,1991,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6075 Ih 10 E,False
2009-10-18,20,0.0,10/18/2009 2:30:00 PM,10/18/2009 4:30:00 PM,2.0,break in main,repaired main,leon creek,71114,71279,alley,na,4,10,2009,43,0,8.0,397.72,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7523 Buckboard,False
2009-10-17,100,0.0,10/17/2009 5:40:00 PM,10/17/2009 10:05:00 PM,4.42,debris/rock,cleaned main,dos rios,32415,32416,street,na,4,10,2009,42,0,8.0,393.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2009-10-16,0.0,,False,0,structural,na,1127 Rayburn Dr,False
2009-10-16,1500,1495.0,10/16/2009 11:45:00 AM,10/16/2009 12:39:00 PM,0.9,debris/rock,cleaned main,salado creek,51028,50731,ground,na,10,10,2009,42,0,8.0,218.0,vcp,1970,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4601 Schertz Rd,False
2009-10-14,25,0.0,10/14/2009 1:15:00 PM,10/14/2009 1:30:00 PM,0.25,grease,cleaned main,leon creek,15170,15171,stormdrain,na,8,10,2009,42,3,8.0,401.0,pvc,2003,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5219 De Zavala Rd,False
2009-10-14,1,1.0,10/14/2009 12:35:00 PM,10/14/2009 12:45:00 PM,0.17,grease,cleaned main,dos rios,2655,2779,alley,na,1,10,2009,42,0,8.0,78.84,vcp,1962,0.0,0.0,1,0,gravity,sewer main,2009-09-06,0.0,,False,0,grease,na,2922 Blanco Rd,False
2009-10-13,9000,0.0,10/13/2009 10:00:00 AM,10/13/2009 11:00:00 AM,1.0,debris/rock,cleaned main,dos rios,79105,78652,drainage culvert,na,8,10,2009,42,0,8.0,223.2,vcp,1963,0.0,0.0,1,0,gravity,sewer main,2009-08-29,0.0,,False,0,structural,na,3314 Scenic Ln,False
2009-10-12,40,0.0,10/12/2009 12:30:00 PM,10/12/2009 3:30:00 PM,3.0,break in main,repaired main,dos rios,2378,2379,alley,na,1,10,2009,42,0,8.0,350.0,cp,1949,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,263 Harwood,False
2009-10-12,75,75.0,10/12/2009 11:30:00 AM,10/12/2009 12:20:00 PM,0.83,debris/rock,cleaned main,dos rios,23744,30104,street,na,1,10,2009,42,0,8.0,440.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Kings Ct,False
2009-10-12,11220,0.0,10/12/2009 1:00:00 PM,10/12/2009 4:00:00 PM,3.0,break in main,repaired main,salado creek,50894,51242,creek bed,na,10,10,2009,42,0,8.0,115.06,pvc,1996,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,14027 Dublin Square,False
2009-10-11,300,0.0,10/11/2009 5:00:00 PM,10/11/2009 5:30:00 PM,0.5,debris/rock,cleaned main,salado creek,88337,88172,drainage culvert,na,10,10,2009,42,0,8.0,400.0,vcp,1959,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,7515 Robin Rest Dr,False
2009-10-10,100,0.0,10/10/2009 8:00:00 AM,10/10/2009 9:00:00 AM,1.0,debris/rock,cleaned main,salado creek,415749,415750,drainage culvert,na,0,10,2009,41,0,8.0,159.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1119 Garraty Rd,False
2009-10-10,20,20.0,10/10/2009 10:30:00 AM,10/10/2009 11:30:00 AM,1.0,debris/rock,cleaned main,dos rios,7104,6855,creek bed,na,8,10,2009,41,0,8.0,250.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9100 Powhatan,False
2009-10-10,50,0.0,10/10/2009 1:30:00 PM,10/10/2009 2:00:00 PM,0.5,lift station power out,restored power,salado creek,LS148,na,drainage culvert,na,3,10,2009,41,0,0.0,0.0,na,1986,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,100 Arrowhead,False
2009-10-09,100,100.0,10/9/2009 1:00:00 AM,10/9/2009 3:00:00 AM,2.0,break in main,cleaned main,dos rios,4036,3971,alley,na,1,10,2009,41,0,8.0,365.0,cp,1986,0.0,0.0,1,0,gravity,sewer main,2009-10-08,0.0,,False,0,structural,na,1602 Basse Rd,False
2009-10-08,50,50.0,10/8/2009 2:50:00 PM,10/8/2009 3:20:00 PM,0.5,debris/rock,cleaned main,leon creek,71071,70327,street,na,6,10,2009,41,0,8.0,322.04,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2214 Andros Place,False
2009-10-08,100,0.0,10/8/2009 7:30:00 PM,10/8/2009 8:00:00 PM,0.5,break in main,cleaned main,dos rios,412943,16806,alley,na,1,10,2009,41,0,8.0,243.6,vcp,1966,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,219 Warwich,False
2009-10-08,50,0.0,10/8/2009 12:00:00 PM,10/8/2009 12:45:00 PM,0.75,grease,cleaned main,salado creek,43794,43793,ground,na,2,10,2009,41,0,8.0,108.6,pvc,1999,0.0,0.0,1,0,gravity,sewer main,2009-10-02,0.0,,False,0,grease,na,5500 Midcrown Dr E,False
2009-10-08,3,3.0,10/8/2009 9:20:00 AM,10/8/2009 10:20:00 AM,1.0,rags,cleaned main,dos rios,375531,375532,drainage culvert,na,0,10,2009,41,0,8.0,367.85,vcp,1961,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,211 Lemonwood Dr,False
2009-10-07,100,0.0,10/7/2009 10:18:00 AM,10/7/2009 12:00:00 PM,1.7,debris/rock,cleaned main,dos rios,31168,31187,stormdrain,na,2,10,2009,41,0,8.0,386.0,hdpe,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1300 Ervin,False
2009-10-07,15000,0.0,10/7/2009 1:46:00 PM,10/7/2009 4:45:00 PM,2.98,roots,cleaned main,salado creek,50087,49969,drainage culvert,na,10,10,2009,41,0,15.0,20.5,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,12819 St Leger,False
2009-10-06,30,0.0,10/6/2009 10:45:00 AM,10/6/2009 12:00:00 PM,1.25,rags,cleaned main,dos rios,35031,35032,stormdrain,na,4,10,2009,41,0,8.0,401.6,vcp,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,485 Quentin Roosevelt Rd,False
2009-10-06,2000,1000.0,10/6/2009 10:30:00 AM,10/6/2009 11:30:00 AM,1.0,rags,cleaned/flushed main,dos rios,17803,17953,creek bed,zarzamora creek,5,10,2009,41,0,8.0,159.23,cas,1978,0.0,0.0,3,0,siphon,sewer main,2009-06-02,0.0,,False,0,structural,na,200 34Th St Nw,False
2009-10-05,100,100.0,10/5/2009 1:30:00 PM,10/5/2009 2:00:00 PM,0.5,rags,cleaned main,dos rios,29463,42875,street,na,2,10,2009,41,0,8.0,87.03,pvc,1994,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2600 Ezell,False
2009-10-05,100,0.0,10/5/2009 9:00:00 AM,10/5/2009 9:30:00 AM,0.5,grease,cleaned main,salado creek,60229,49948,drainage culvert,na,2,10,2009,41,0,12.0,166.07,hdpe,2002,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,grease,na,1470 Austin Hwy,False
2009-10-05,500,0.0,10/5/2009 12:45:00 PM,10/5/2009 1:30:00 PM,0.75,rags,cleaned main,dos rios,16615,5008,stormdrain,na,1,10,2009,41,0,10.0,406.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1602 San Francisco,False
2009-10-05,100,100.0,10/5/2009 10:00:00 AM,10/5/2009 11:00:00 AM,1.0,debris/rock,cleaned main,dos rios,8208,20992,alley,na,7,10,2009,41,0,8.0,320.0,ct,1941,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,915 Shearer,False
2009-10-04,100,0.0,10/4/2009 7:00:00 PM,10/4/2009 7:37:00 PM,0.62,debris/rock,cleaned main,salado creek,415192,415196,street,na,0,10,2009,41,0,8.0,375.0,pvc,1996,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,109 Dover Rd,False
2009-10-04,225000,0.0,10/4/2009 7:12:00 AM,10/4/2009 12:30:00 PM,5.3,lift station pump out,replaced pumps,salado creek,LS011,na,na,na,10,10,2009,41,0,0.0,0.0,na,1983,0.0,0.0,7,0,above,sewer lift station,,0.0,,True,0,lift station,na,3847 Thousand Oaks,False
2009-10-03,100,0.0,10/3/2009 6:00:00 PM,10/3/2009 7:00:00 PM,1.0,grease,cleaned main,salado creek,95214,83120,drainage culvert,na,10,10,2009,40,0,8.0,222.41,vcp,1973,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,12300 Independence Ave,False
2009-10-02,1500,1500.0,10/2/2009 12:30:00 PM,10/2/2009 7:00:00 PM,6.5,break in main,repaired main,dos rios,14243,32094,stormdrain,na,1,10,2009,40,0,8.0,240.0,ct,1929,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1400 Craig Place W,False
2009-09-30,1500,500.0,9/30/2009 9:15:00 AM,9/30/2009 9:45:00 AM,0.5,grease,cleaned main,salado creek,60227,60226,drainage culvert,na,2,9,2009,40,0,12.0,306.0,hdpe,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,rain event,"I/I Inv, ",2600 Harry Wurzbach,False
2009-09-30,25,0.0,9/30/2009 10:55:00 AM,9/30/2009 11:25:00 AM,0.5,debris/rock,cleaned main,dos rios,11532,24528,stormdrain,na,9,9,2009,40,0,8.0,300.0,vcp,1968,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10334 Oasis,False
2009-09-30,50,50.0,9/30/2009 5:00:00 PM,9/30/2009 6:30:00 PM,1.5,debris/rock,cleaned main,leon creek,91224,91225,drainage culvert,na,4,9,2009,40,0,8.0,280.0,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5830 Lubbers Way,False
2009-09-30,300,300.0,9/30/2009 1:30:00 PM,9/30/2009 3:30:00 PM,2.0,grease,cleaned main,dos rios,4637,4636,drainage culvert,na,8,9,2009,40,0,8.0,157.3,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11333 Mission Trace,False
2009-09-29,200,0.0,9/29/2009 10:15:00 AM,9/29/2009 10:45:00 AM,0.5,debris/rock,cleaned main,salado creek,437183,83865,drainage culvert,na,10,9,2009,40,0,8.0,139.59,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,14738 Highland Ridge,False
2009-09-28,130,0.0,9/28/2009 11:50:00 AM,9/28/2009 2:45:00 PM,2.92,debris/rock,cleaned main,dos rios,90448,90394,ground,na,2,9,2009,40,0,10.0,308.0,hdpe,2010,0.0,0.0,2,1,gravity,sewer main,2009-09-25,0.0,,False,0,structural,na,410 Amanda,False
2009-09-27,2100,0.0,9/27/2009 3:21:00 PM,9/27/2009 7:00:00 PM,3.65,break in main,repaired force main,dos rios,LS269,14628,ground,na,3,9,2009,40,0,8.0,555.3,dip,1956,0.0,0.0,2,0,force,sewer main,,0.0,,False,0,structural,na,427 Glenn E,False
2009-09-26,50,0.0,9/26/2009 5:00:00 PM,9/26/2009 6:30:00 PM,1.5,debris/rock,cleaned main,dos rios,20992,8806,street,na,7,9,2009,39,0,8.0,320.0,ct,1941,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,319 Quentin Dr,False
2009-09-25,3500,3400.0,9/25/2009 10:24:00 AM,9/25/2009 3:30:00 PM,5.1,break in main,cleaned main,dos rios,4356,3545,easement,na,9,9,2009,39,0,8.0,455.0,vcp,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8446 Vidor,False
2009-09-25,100,0.0,9/25/2009 3:31:00 PM,9/25/2009 5:00:00 PM,1.48,break in main,repair main,dos rios,18393,18134,street,na,4,9,2009,39,0,8.0,130.1,vcp,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,"Design Request, ",204 Frank Luke Dr,False
2009-09-25,2500,0.0,9/25/2009 5:30:00 PM,9/25/2009 10:00:00 PM,4.5,debris/rock,cleaned main,dos rios,79582,79581,drainage culvert,na,9,9,2009,39,0,8.0,302.0,vcp,1961,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1019 Mt Riga,False
2009-09-25,1500,0.0,9/25/2009 10:00:00 AM,9/25/2009 10:30:00 AM,0.5,break in main,repaired main,dos rios,3352,15439,stormdrain,na,1,9,2009,39,0,8.0,320.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,600 Oblate,False
2009-09-25,200,0.0,9/25/2009 12:50:00 PM,9/25/2009 2:20:00 PM,1.5,grease,cleaned main,dos rios,19312,34825,stormdrain,na,4,9,2009,39,0,12.0,300.0,vcp,1956,0.0,0.0,1,0,gravity,sewer main,2009-05-27,0.0,,False,0,structural,na,2006 Fitch,False
2009-09-24,50,0.0,9/24/2009 1:30:00 PM,9/24/2009 2:00:00 PM,0.5,grease,cleaned main,dos rios,6767,6768,drainage culvert,na,8,9,2009,39,0,8.0,33.32,hdpe,2003,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5300 Fredericksburg Rd,False
2009-09-21,10,0.0,9/21/2009 1:15:00 PM,9/21/2009 1:40:00 PM,0.42,grease,cleaned main,dos rios,89787,78572,stormdrain,na,8,9,2009,39,0,8.0,400.0,vcp,1967,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,4200 Stockbridge,False
2009-09-17,50,0.0,9/17/2009 3:07:00 PM,9/17/2009 4:00:00 PM,0.88,rags,cleaned main,dos rios,19451,19450,street,na,4,9,2009,38,0,8.0,375.0,vcp,1957,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,7400 Barlite Blvd,False
2009-09-17,20,20.0,9/17/2009 9:30:00 PM,9/17/2009 10:30:00 PM,1.0,debris/rock,cleaned main,dos rios,1947,2648,drainage culvert,na,8,9,2009,38,3,8.0,284.9,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,13815 Parksite Woods,False
2009-09-16,50,0.0,9/16/2009 9:15:00 PM,9/16/2009 10:00:00 PM,0.75,rags,cleaned main,dos rios,34652,18738,street,na,6,9,2009,38,0,8.0,350.9,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3823 Spear St,False
2009-09-15,50,0.0,9/15/2009 12:00:00 PM,9/15/2009 12:30:00 PM,0.5,debris/rock,cleaned main,dos rios,24488,11451,stormdrain,na,1,9,2009,38,0,8.0,360.0,frp,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1515 Contour W,False
2009-09-14,100,0.0,9/14/2009 9:45:00 AM,9/14/2009 10:15:00 AM,0.5,grease,cleaned main,salado creek,51224,51222,drainage culvert,na,10,9,2009,38,0,8.0,334.25,vcp,1978,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,structural,na,12924 Park Crossing,False
2009-09-14,200,0.0,9/14/2009 1:53:00 PM,9/14/2009 5:45:00 PM,3.87,break in main,repaired main,dos rios,46257,27968,drainage culvert,na,3,9,2009,38,0,8.0,261.5,vcp,1965,0.0,0.0,1,0,gravity,sewer main,2009-08-29,0.0,,False,0,structural,na,735 Avondale Ave,False
2009-09-12,100,90.0,9/12/2009 11:30:00 AM,9/12/2009 12:30:00 PM,1.0,debris/rock,cleaned main,leon creek,40513,39250,street,na,6,9,2009,37,0,8.0,275.99,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8114 Hoovers Bend,False
2009-09-12,100,100.0,9/12/2009 2:30:00 PM,9/12/2009 4:30:00 PM,2.0,break in main,repaired main,dos rios,90448,90394,stormdrain,na,2,9,2009,37,0,10.0,308.0,hdpe,2010,0.0,0.0,2,0,gravity,sewer main,2009-06-14,0.0,,False,0,structural,na,228 Morningview,False
2009-09-10,10000,0.0,9/10/2009 9:00:00 PM,9/10/2009 10:00:00 PM,1.0,lift station power out,repaired hydroranger,medio creek,LS199,na,ground,na,0,9,2009,37,0,0.0,0.0,na,1994,0.0,0.0,12,2,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False
2009-09-09,100,100.0,9/9/2009 11:30:00 AM,9/9/2009 1:00:00 PM,1.5,grease,cleaned main,dos rios,92479,92619,drainage culvert,na,3,9,2009,37,0,8.0,340.5,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3439 Roosevelt Ave,False
2009-09-08,150,0.0,9/8/2009 8:44:00 AM,9/8/2009 9:36:00 AM,0.87,debris/rock,cleaned main,dos rios,29879,29798,drainage culvert,na,2,9,2009,37,0,8.0,348.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1102 Yucca,False
2009-09-04,75,0.0,9/4/2009 2:01:00 PM,9/4/2009 3:00:00 PM,0.98,debris/rock,cleaned main,dos rios,30983,45816,stormdrain,na,2,9,2009,36,0,10.0,17.2,vcp,1979,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,1017 Mulberry Ave E,False
2009-09-01,1600,0.0,9/1/2009 2:00:00 PM,9/1/2009 3:45:00 PM,1.75,rags,cleaned main,dos rios,29830,97079,creek bed,salado creek,2,9,2009,36,0,10.0,145.0,vcp,1959,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1800 Wheatley Ave,False
2009-08-27,20,0.0,8/27/2009 3:35:00 PM,8/27/2009 4:30:00 PM,0.92,rags,cleaned main,dos rios,16505,16443,ground,na,5,8,2009,35,0,12.0,92.2,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,500 St Agatha,False
2009-08-27,50,10.0,8/27/2009 5:30:00 PM,8/27/2009 6:00:00 PM,0.5,grease,cleaned main,dos rios,29449,42863,drainage culvert,na,2,8,2009,35,0,8.0,216.51,pvc,2002,0.0,0.0,5,0,gravity,sewer main,,0.0,,False,0,grease,na,1602 Hedges,False
2009-08-25,50,0.0,8/25/2009 12:30:00 PM,8/25/2009 12:35:00 PM,0.08,debris/rock,cleaned main,leon creek,37062,37210,drainage culvert,na,8,8,2009,35,0,10.0,219.0,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5014 Prue Rd,False
2009-08-25,40,0.0,8/25/2009 2:10:00 PM,8/25/2009 2:30:00 PM,0.33,grease,cleaned main,dos rios,45859,45858,stormdrain,na,2,8,2009,35,0,8.0,316.4,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,307 Spofford,False
2009-08-24,25,0.0,8/24/2009 9:00:00 PM,8/24/2009 9:45:00 PM,0.75,grease,cleaned main,dos rios,3950,4197,alley,na,1,8,2009,35,0,8.0,105.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,2009-05-09,0.0,,False,0,structural,na,1707 Hermine Blvd,False
2009-08-18,200,0.0,8/18/2009 1:00:00 PM,8/18/2009 1:15:00 PM,0.25,debris/rock,cleaned main,dos rios,7751,7727,drainage culvert,na,9,8,2009,34,0,8.0,150.0,vcp,1956,0.0,0.0,6,2,gravity,sewer main,2009-06-18,0.0,,False,0,structural,na,7322 Jones Maltsberger Rd,False
2009-08-18,50,0.0,8/18/2009 10:00:00 AM,8/18/2009 10:30:00 AM,0.5,break in main,repaired main,leon creek,LS124,62542,ground,na,6,8,2009,34,0,8.0,3863.1674450000005,cas,1984,0.0,0.0,9,4,force,sewer main,,0.0,,False,0,structural,na,7860 Micron Dr,False
2009-08-18,500,500.0,8/18/2009 11:30:00 PM,8/19/2009 2:30:00 AM,3.0,break in main,repaired main,dos rios,16179,16180,drainage culvert,na,7,8,2009,34,0,12.0,350.13,cp,1946,0.0,0.0,2,0,gravity,sewer main,2009-04-09,0.0,,False,0,structural,na,900 General Mcmullen N,False
2009-08-17,50,0.0,8/17/2009 9:45:00 AM,8/17/2009 9:50:00 AM,0.08,debris/rock,cleaned main,salado creek,48464,97133,drainage culvert,na,2,8,2009,34,0,8.0,400.0,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,238 Cicero,False
2009-08-16,500,300.0,8/16/2009 1:20:00 PM,8/16/2009 1:50:00 PM,0.5,debris/rock,cleaned main,leon creek,85596,70802,easement,na,4,8,2009,34,0,8.0,177.09,vcp,1964,0.0,0.0,2,0,gravity,sewer main,2009-08-05,0.0,,False,0,structural,na,1631 Harness Ln,False
2009-08-13,2,2.0,8/13/2009 3:30:00 PM,8/13/2009 4:00:00 PM,0.5,grease,cleaned main,dos rios,28077,27875,street,na,1,8,2009,33,0,8.0,550.0,vcp,1922,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,914 Alamo St S,False
2009-08-12,5000,0.0,8/12/2009 5:30:00 PM,8/12/2009 11:30:00 PM,6.0,break in main,repaired main,dos rios,32467,32931,creek bed,na,5,8,2009,33,0,15.0,360.58,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,914 36Th St Nw,False
2009-08-12,330,100.0,8/12/2009 8:35:00 AM,8/12/2009 12:20:00 PM,3.75,debris/rock,cleaned main,salado creek,47466,47473,creek bed,na,2,8,2009,33,0,8.0,48.6,vcp,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4100 Diamondhead Dr,False
2009-08-11,100,50.0,8/11/2009 12:30:00 PM,8/11/2009 1:00:00 PM,0.5,grease,cleaned main,salado creek,60456,49248,easement,na,10,8,2009,33,0,8.0,250.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,10014 Broadway,False
2009-08-10,16900,16150.0,8/10/2009 5:00:00 AM,8/10/2009 7:30:00 AM,2.5,grease,cleaned main,dos rios,7626,17355,easement,na,7,8,2009,33,0,8.0,190.4,vcp,1966,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,3400 Oakdale,False
2009-08-09,1500,0.0,8/9/2009 9:45:00 AM,8/9/2009 11:45:00 AM,2.0,rags,cleaned main,salado creek,43024,42443,ground,na,0,8,2009,33,0,10.0,277.0,vcp,1971,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7803 Melbury Forest,False
2009-08-08,500,0.0,8/8/2009 9:50:00 AM,8/8/2009 12:10:00 PM,2.33,rags,cleaned main,salado creek,88447,96923,easement,na,10,8,2009,32,0,8.0,361.4,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7426 Quail Run,False
2009-08-06,100,100.0,8/6/2009 11:00:00 AM,8/6/2009 11:30:00 AM,0.5,rags,cleaned main,dos rios,12811,13472,stormdrain,na,3,8,2009,32,0,8.0,143.4,cas,1988,0.0,0.0,5,0,siphon,sewer main,,0.0,,False,0,debris,na,615 Amber E,False
2009-08-06,2000,2.0,8/6/2009 3:12:00 PM,8/6/2009 11:00:00 PM,7.8,debris/rock,cleaned main,dos rios,17770,17802,creek bed,na,5,8,2009,32,0,8.0,153.2,cas,1978,0.0,0.0,1,0,siphon,sewer main,2009-06-01,0.0,,False,0,debris,na,710 36Th St Nw,False
2009-08-06,100,100.0,8/6/2009 10:45:00 AM,8/6/2009 11:45:00 AM,1.0,grease,cleaned main,salado creek,66739,51715,ground,na,10,8,2009,32,0,8.0,310.77,pvc,1980,0.0,0.0,2,1,gravity,sewer main,2009-08-05,0.0,,False,0,grease,na,12202 Bulverde Rd,False
2009-08-06,50,0.0,8/6/2009 7:45:00 PM,8/6/2009 8:00:00 PM,0.25,rags,cleaned main,dos rios,19499,19500,stormdrain,na,5,8,2009,32,0,8.0,32.8,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,700 Barclay,False
2009-08-05,20,0.0,8/5/2009 4:30:00 PM,8/5/2009 5:30:00 PM,1.0,debris/rock,cleaned main,salado creek,66739,51715,easement,na,10,8,2009,32,0,8.0,310.77,pvc,1980,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,12208 Bulverde Rd,False
2009-08-05,8000,0.0,8/5/2009 9:30:00 AM,8/5/2009 1:00:00 PM,3.2,break in main,cleaned main,salado creek,LS235,61809,ground,na,0,8,2009,32,1,12.0,4065.0,pvc,2003,0.0,0.0,3,1,force,sewer main,,0.0,,False,0,structural,na,4400 Evans Rd E,False
2009-08-03,40,0.0,8/3/2009 11:19:00 AM,8/3/2009 12:03:00 PM,0.73,debris/rock,cleaned main,salado creek,48973,48972,ground,na,2,8,2009,32,0,15.0,490.0,hdpe,2011,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,structural,na,1400 Currency,False
2009-08-02,100,0.0,8/2/2009 2:30:00 PM,8/2/2009 3:10:00 PM,0.67,debris/rock,cleaned main,leon creek,141489,141488,drainage culvert,na,6,8,2009,32,0,8.0,249.39,pvc,2001,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,203 Loop 410 Sw,False
2009-08-02,500,0.0,8/2/2009 12:05:00 PM,8/2/2009 12:45:00 PM,0.67,grease,cleaned main,leon creek,55626,55628,creek bed,na,6,8,2009,32,0,8.0,382.16,vcp,1971,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,5251 Timberhill Dr,False
2009-07-31,200,0.0,7/31/2009 9:20:00 PM,7/31/2009 9:50:00 PM,0.5,debris/rock,cleaned main,salado creek,47943,46174,creek bed,na,2,7,2009,31,0,15.0,351.8,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8307 Quail Creek Dr,False
2009-07-30,75,0.0,7/30/2009 1:53:00 PM,7/30/2009 3:30:00 PM,1.62,grease,cleaned main,salado creek,90928,90930,stormdrain,na,2,7,2009,31,0,8.0,362.03,vcp,1978,0.0,0.0,3,0,gravity,sewer main,2009-07-16,0.0,,False,0,grease,na,6014 Lake Kemp,False
2009-07-30,300,0.0,7/30/2009 2:30:00 PM,7/30/2009 3:30:00 PM,1.0,grease,cleaned main,dos rios,15974,15975,drainage culvert,na,1,7,2009,31,0,8.0,230.0,ct,1927,0.0,0.0,3,0,gravity,sewer main,2009-03-28,0.0,,False,0,structural,na,2200 Martin St W,False
2009-07-30,30,0.0,7/30/2009 4:00:00 PM,7/30/2009 4:30:00 PM,0.5,roots,cleaned main,dos rios,4764,4980,drainage culvert,na,0,7,2009,31,0,10.0,388.0,vcp,1966,0.0,0.0,3,1,gravity,sewer main,2009-07-27,0.0,,False,0,structural,na,115 Mimosa Dr,False
2009-07-29,40,40.0,7/29/2009 10:35:00 AM,7/29/2009 11:15:00 AM,0.67,debris/rock,cleaned main,salado creek,66899,52301,drainage culvert,na,9,7,2009,31,0,8.0,73.53,pvc,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12801 Wetmore Rd,False
2009-07-28,50,50.0,7/28/2009 4:30:00 PM,7/28/2009 5:00:00 PM,0.5,rags,cleaned main,salado creek,81409,81990,stormdrain,na,9,7,2009,31,0,8.0,224.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2009-07-02,0.0,,False,0,structural,na,15000 Country Morning,False
2009-07-27,30,0.0,7/27/2009 9:30:00 PM,7/27/2009 10:00:00 PM,0.5,roots,cleaned main,dos rios,4764,4980,drainage culvert,na,0,7,2009,31,0,10.0,388.0,vcp,1966,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,115 Mimosa Dr,False
2009-07-27,30,30.0,7/27/2009 7:30:00 PM,7/27/2009 8:00:00 PM,0.5,debris/rock,cleaned main,leon creek,55589,55590,street,na,6,7,2009,31,0,8.0,254.97,pvc,1980,0.0,0.0,1,0,gravity,sewer main,2009-04-22,0.0,,False,0,structural,na,6903 Border Brook,False
2009-07-26,27000,0.0,7/26/2009 9:30:00 PM,7/27/2009 1:06:00 AM,3.6,debris/rock,cleaned main,salado creek,50217,50218,ground,na,10,7,2009,31,0,10.0,400.0,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,16800 Judson Rd,False
2009-07-26,500,0.0,7/26/2009 11:45:00 AM,7/26/2009 11:59:00 PM,12.23333333,break in main,repaired main,leon creek,76814,89203,drainage culvert,na,8,7,2009,31,4,8.0,254.0,pvc,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,13403 Babcock Rd,False
2009-07-25,20,20.0,7/25/2009 10:00:00 AM,7/25/2009 10:30:00 AM,0.5,rags,cleaned main,leon creek,71149,71291,ground,na,4,7,2009,30,0,8.0,162.71,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7402 Westrock Dr,False
2009-07-25,10,10.0,7/25/2009 2:30:00 PM,7/25/2009 3:45:00 PM,1.25,grease,cleaned main,dos rios,20158,20483,street,na,3,7,2009,30,0,8.0,400.0,cp,1978,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,grease,na,131 Amber W,False
2009-07-23,20,0.0,7/23/2009 7:00:00 AM,7/23/2009 8:30:00 AM,1.5,break in main,repaired main,leon creek,LS217,32842,ground,na,7,7,2009,30,0,4.0,1005.43,cas,1998,0.0,0.0,2,0,force,sewer main,,0.0,,False,0,structural,na,5627 Culebra Rd,False
2009-07-22,100,100.0,7/22/2009 7:00:00 PM,7/22/2009 7:30:00 PM,0.5,grease,cleaned main,leon creek,62554,75135,easement,na,7,7,2009,30,0,8.0,155.46,pvc,2001,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3 Ferris Creek,False
2009-07-22,40,0.0,7/22/2009 7:00:00 AM,7/22/2009 11:30:00 AM,4.5,debris/rock,cleaned main,dos rios,14963,87620,street,na,5,7,2009,30,0,8.0,398.7,ct,1935,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2004 23Rd St,False
2009-07-22,5,5.0,7/22/2009 6:30:00 PM,7/22/2009 7:00:00 PM,0.5,debris/rock,cleaned main,dos rios,92115,92687,ground,na,3,7,2009,30,0,8.0,185.0,hdpe,2010,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1900 Lennon Ave,False
2009-07-20,2000,0.0,7/20/2009 1:30:00 PM,7/20/2009 7:00:00 PM,5.5,rags,cleaned main,dos rios,20933,20934,drainage culvert,na,1,7,2009,30,0,8.0,396.4,pvc,1995,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3487 Fredericksburg Rd,False
2009-07-19,30,28.0,7/19/2009 1:00:00 PM,7/19/2009 3:30:00 PM,2.5,break in main,repaired main,leon creek,71277,70345,alley,na,4,7,2009,30,0,8.0,398.62,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7518 Cartwheel Ln,False
2009-07-19,50,50.0,7/19/2009 4:00:00 PM,7/19/2009 5:59:00 PM,1.98,rags,cleaned main,dos rios,38624,418629,street,na,3,7,2009,30,0,8.0,295.0,vcp,1966,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,4622 Hackberry St S,False
2009-07-17,300,0.0,7/17/2009 7:55:00 PM,7/17/2009 8:10:00 PM,0.55,lift station power out,restored power,medio creek,LS199,na,ground,na,0,7,2009,29,0,0.0,0.0,na,1994,0.0,0.0,12,1,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False
2009-07-17,200,0.0,7/17/2009 7:55:00 PM,7/17/2009 8:10:00 PM,0.55,lift station power out,restored power,medio creek,LS200,na,ground,na,0,7,2009,29,0,0.0,0.0,na,1994,0.0,0.0,13,1,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False
2009-07-16,25,0.0,7/16/2009 6:45:00 PM,7/16/2009 8:00:00 PM,1.25,rags,cleaned main,dos rios,10672,11707,street,na,0,7,2009,29,0,8.0,361.0,vcp,1952,0.0,0.0,1,0,gravity,sewer main,2009-06-25,0.0,,False,0,structural,na,200 Burr Rd,False
2009-07-16,800,0.0,7/16/2009 9:06:00 AM,7/16/2009 10:10:00 AM,1.07,grease,cleaned main,dos rios,41996,41995,stormdrain,na,3,7,2009,29,0,8.0,216.0,pvc,2005,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,430 Koehler Ct,False
2009-07-15,100,100.0,7/15/2009 8:25:00 AM,7/15/2009 9:30:00 AM,1.08,grease,cleaned main,leon creek,70157,70076,stormdrain,na,4,7,2009,29,0,8.0,220.5,cp,1964,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5909 Royalgate Dr,False
2009-07-14,20,0.0,7/14/2009 12:30:00 PM,7/14/2009 1:30:00 PM,1.0,rags,cleaned main,leon creek,77157,89329,drainage culvert,na,8,7,2009,29,0,8.0,278.55,vcp,1968,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7314 Desilu Dr,False
2009-07-12,100,100.0,7/12/2009 6:00:00 PM,7/12/2009 9:00:00 PM,3.0,debris/rock,cleaned main,dos rios,91868,91869,street,na,3,7,2009,29,0,8.0,500.0,pvc,2009,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,structural,na,300 Shrine,False
2009-07-11,1,0.0,7/11/2009 12:05:00 AM,7/11/2009 12:30:00 AM,0.42,grease,cleaned main,leon creek,86346,86246,street,na,7,7,2009,28,0,8.0,296.0,vcp,1974,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,6043 Stillwater Dr,False
2009-07-10,100,0.0,7/10/2009 1:00:00 PM,7/10/2009 1:30:00 PM,0.5,rags,cleaned main,leon creek,62598,62579,creek bed,na,7,7,2009,28,0,8.0,161.01,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7400 Louisa Allen,False
2009-07-08,5,0.0,7/8/2009 4:40:00 PM,7/8/2009 4:50:00 PM,0.17,grease,cleaned main,dos rios,99823,99636,stormdrain,na,2,7,2009,28,0,8.0,216.5,pvc,1989,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,222 Spriggsdale,False
2009-07-07,500,0.0,7/7/2009 7:30:00 PM,7/7/2009 8:30:00 PM,1.0,lift station power out,restored power,medio creek,LS187,na,ground,na,4,7,2009,28,0,0.0,0.0,na,1986,0.0,0.0,5,1,above,sewer lift station,,0.0,,False,0,lift station,na,9520 Kriewald Rd,False
2009-07-07,100,0.0,7/7/2009 10:00:00 AM,7/7/2009 11:00:00 AM,1.0,debris/rock,cleaned main,dos rios,29541,26203,creek bed,na,5,7,2009,28,0,8.0,68.4,vcp,1964,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1200 Ruiz St,False
2009-07-06,300,0.0,7/6/2009 6:30:00 PM,7/6/2009 7:30:00 PM,1.0,grease,cleaned main,salado creek,45324,44225,stormdrain,na,2,7,2009,28,0,8.0,395.0,hdpe,2004,0.0,0.0,4,0,gravity,sewer main,,0.0,,False,0,grease,na,975 Rice Rd,False
2009-07-03,500,0.0,7/3/2009 4:00:00 PM,7/3/2009 5:30:00 PM,1.5,rags,cleaned main,leon creek,86062,86093,easement,na,6,7,2009,27,0,8.0,399.11,vcp,1972,0.0,0.0,2,1,gravity,sewer main,2009-06-28,0.0,,False,0,structural,na,7539 Pipers Creek,False
2009-07-02,50,0.0,7/2/2009 8:45:00 PM,7/2/2009 9:00:00 PM,0.25,rags,cleaned main,medio creek,85753,85709,ground,na,4,7,2009,27,0,8.0,374.0,vcp,1972,0.0,0.0,5,0,gravity,sewer main,,0.0,,False,0,structural,na,9000 Adams Hill Dr,False
2009-06-29,400,0.0,6/29/2009 8:30:00 AM,6/29/2009 9:00:00 AM,0.5,lift station power out,restored power,medio creek,LS200,na,ground,na,0,6,2009,27,0,0.0,0.0,na,1994,0.0,0.0,13,0,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False
2009-06-28,50,50.0,6/28/2009 4:30:00 PM,6/28/2009 7:00:00 PM,2.5,rags,cleaned main,leon creek,86062,86093,drainage culvert,na,6,6,2009,27,0,8.0,399.11,vcp,1972,0.0,0.0,2,0,gravity,sewer main,2009-06-24,0.0,,False,0,structural,na,7539 Pipers Creek,False
2009-06-27,50,50.0,6/27/2009 11:00:00 AM,6/27/2009 12:00:00 PM,1.0,debris/rock,cleaned main,salado creek,67446,53123,drainage culvert,na,9,6,2009,26,0,8.0,223.49,vcp,1974,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,debris,na,1500 Beconsfield,False
2009-06-26,50,50.0,6/26/2009 11:00:00 AM,6/26/2009 12:00:00 PM,1.0,debris/rock,cleaned main,medio creek,70427,83994,ground,na,4,6,2009,26,0,12.0,335.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,700 Cedarhurst Dr,False
2009-06-26,200,200.0,6/26/2009 1:00:00 PM,6/26/2009 1:30:00 PM,0.5,rags,cleaned main,dos rios,9610,8758,street,na,8,6,2009,26,0,8.0,355.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4934 Woodstone,False
2009-06-24,150,0.0,6/24/2009 6:45:00 AM,6/24/2009 7:15:00 AM,0.5,lift station power out,restored power,medio creek,LS204,na,ground,na,0,6,2009,26,0,0.0,0.0,na,1996,0.0,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,5100 John D Ryan,False
2009-06-24,100,0.0,6/24/2009 6:00:00 AM,6/24/2009 6:30:00 AM,0.5,lift station power out,restored power,medio creek,LS199,na,ground,na,0,6,2009,26,0,0.0,0.0,na,1994,0.0,0.0,12,0,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False
2009-06-18,200,200.0,6/18/2009 4:15:00 PM,6/18/2009 4:25:00 PM,0.17,grease,cleaned main,dos rios,7751,7727,easement,na,9,6,2009,25,0,8.0,150.0,vcp,1956,0.0,0.0,6,2,gravity,sewer main,,0.0,,False,0,structural,na,7322 Jones Maltsberger Rd,False
2009-06-16,13000,0.0,6/16/2009 9:00:00 AM,6/16/2009 10:30:00 AM,1.5,debris/rock,cleaned main,medio creek,39648,39647,drainage culvert,na,6,6,2009,25,0,8.0,200.22,pvc,1984,0.0,0.0,1,0,gravity,sewer main,2009-06-09,0.0,,False,0,debris,na,9055 Marbach Rd,False
2009-06-16,200,0.0,6/16/2009 8:10:00 PM,6/16/2009 8:30:00 PM,0.33,grease,cleaned main,dos rios,7089,7090,creek bed,na,8,6,2009,25,0,8.0,162.93,vcp,1969,0.0,0.0,2,1,gravity,sewer main,2009-06-13,0.0,,False,0,structural,na,4119 Spotswood,False
2009-06-16,50,0.0,6/16/2009 2:00:00 AM,6/16/2009 2:30:00 AM,0.5,lift station pump out,repaired pump,dos rios,LS269,na,ground,na,3,6,2009,25,0,0.0,0.0,na,2008,0.0,0.0,2,1,submersed,sewer lift station,,0.0,,False,0,lift station,na,615 Theo Ave E,False
2009-06-14,50,0.0,6/14/2009 10:00:00 PM,6/15/2009 2:00:00 AM,4.0,debris/rock,cleaned main,leon creek,69467,69495,easement,na,4,6,2009,25,0,10.0,20.7,vcp,1960,0.0,0.0,1,0,gravity,sewer main,2009-06-10,0.0,,False,0,structural,na,100 Reefridge,False
2009-06-14,300,300.0,6/14/2009 1:00:00 PM,6/14/2009 5:25:00 PM,4.42,rags,cleaned main,salado creek,67680,54050,creek bed,na,9,6,2009,25,0,8.0,400.0,vcp,1974,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,11955 Parliament,False
2009-06-14,100,100.0,6/14/2009 12:00:00 PM,6/14/2009 1:00:00 PM,1.0,debris/rock,cleaned main,leon creek,84193,70946,alley,na,4,6,2009,25,0,10.0,251.2,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8030 Campfire,False
2009-06-14,30,0.0,6/14/2009 5:00:00 PM,6/14/2009 6:00:00 PM,1.0,grease,cleaned main,leon creek,86105,86062,creek bed,na,6,6,2009,25,0,8.0,349.53,vcp,1972,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,7539 Pipers Creek,False
2009-06-14,400,0.0,6/14/2009 6:30:00 PM,6/14/2009 7:30:00 PM,1.0,debris/rock,cleaned main,leon creek,84201,84202,creek bed,na,4,6,2009,25,0,8.0,200.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7434 Westshire Dr,False
2009-06-11,35,0.0,6/11/2009 11:15:00 AM,6/11/2009 11:36:00 AM,0.35,grease,cleaned main,salado creek,82739,83153,stormdrain,na,2,6,2009,24,0,8.0,152.72,vcp,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5315 Gawain,False
2009-06-10,80,0.0,6/10/2009 4:15:00 PM,6/10/2009 4:45:00 PM,0.5,debris/rock,cleaned main,leon creek,69302,69467,easement,na,4,6,2009,24,0,8.0,214.4,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,182 Reefridge,False
2009-06-09,300,0.0,6/9/2009 10:30:00 AM,6/9/2009 11:00:00 AM,0.5,lift station power out,cleaned main,dos rios,LS269,na,ground,na,3,6,2009,24,0,0.0,0.0,na,2008,0.0,0.0,2,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,615 Theo Ave E,False
2009-06-09,2000,0.0,6/9/2009 12:30:00 PM,6/9/2009 3:30:00 PM,3.0,grease,cleaned main,dos rios,24234,26490,creek bed,na,3,6,2009,24,0,8.0,106.7,pvc,1988,0.0,0.0,1,0,gravity,sewer main,2009-05-02,0.0,,False,0,grease,na,7930 Flores St S,False
2009-06-08,10,0.0,6/8/2009 12:45:00 PM,6/8/2009 1:30:00 PM,0.75,grease,cleaned main,dos rios,30772,30712,ground,na,1,6,2009,24,0,8.0,305.0,vcp,1899,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Augusta,False
2009-06-07,2,0.0,6/7/2009 5:44:00 PM,6/7/2009 6:00:00 PM,0.26666666699999997,i/i,cleaned main,dos rios,20238,16467,street,na,3,6,2009,24,0,42.0,215.2,rcp,1962,0.0,0.0,4,2,outfall,sewer main,2009-05-17,0.0,,False,0,rain event ,na,200 Moursund Blvd,False
2009-06-05,5000,0.0,6/5/2009 3:00:00 PM,6/5/2009 6:30:00 PM,3.5,break in main,repaired main,leon creek,69558,80367,drainage culvert,na,4,6,2009,23,0,8.0,308.0,hdpe,2009,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,6175 Old Pearsall Rd,False
2009-06-04,50,0.0,6/4/2009 9:15:00 AM,6/4/2009 9:35:00 AM,0.33,rags,cleaned main,dos rios,92667,92575,drainage culvert,na,3,6,2009,23,0,8.0,11.5,dip,1963,0.0,0.0,2,1,siphon,sewer main,2009-05-07,0.0,,False,0,structural,na,300 Merrimac,False
2009-06-03,50,0.0,6/3/2009 9:40:00 AM,6/3/2009 10:25:00 AM,0.75,debris/rock,cleaned main,salado creek,59917,46338,street,na,10,6,2009,23,0,8.0,396.15,vcp,1963,0.0,0.0,3,2,gravity,sewer main,,0.0,,False,0,structural,na,8530 Village Dr,False
2009-06-02,500,0.0,6/2/2009 8:45:00 PM,6/3/2009 12:45:00 AM,4.0,grease,cleaned main,salado creek,56273,44360,ground,na,2,6,2009,23,0,8.0,348.2,pvc,1985,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,structural,na,6200 Ih 10 E,False
2009-06-01,50,0.0,6/1/2009 8:00:00 AM,6/1/2009 10:00:00 AM,2.0,grease,cleaned main,dos rios,8070,10673,street,na,9,6,2009,23,0,8.0,410.5,pvc,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,200 Burr Rd,False
2009-06-01,300,0.0,6/1/2009 4:00:00 PM,6/1/2009 4:30:00 PM,0.5,debris/rock,cleaned main,leon creek,65922,65921,street,na,0,6,2009,23,0,8.0,279.66,pvc,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5601 Bandera Rd,False
2009-05-31,500,0.0,5/31/2009 7:00:00 PM,5/31/2009 8:00:00 PM,1.0,debris/rock,cleaned main,dos rios,32466,32467,drainage culvert,na,5,5,2009,23,0,15.0,385.3,cp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,914 36Th St Nw,False
2009-05-30,75,0.0,5/30/2009 9:17:00 AM,5/30/2009 11:00:00 AM,1.72,grease,cleaned main,dos rios,20824,7700,alley,na,1,5,2009,22,0,8.0,227.0,hdpe,2012,0.0,0.0,3,2,gravity,sewer main,,0.0,,False,0,structural,na,355 Wayside,False
2009-05-27,200,0.0,5/27/2009 3:50:00 PM,5/27/2009 5:00:00 PM,1.17,grease,cleaned main,dos rios,32932,32933,drainage culvert,na,4,5,2009,22,0,8.0,130.71,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1375 Fenfield,False
2009-05-26,4500,0.0,5/26/2009 8:30:00 PM,5/26/2009 9:30:00 PM,1.0,debris/rock,cleaned main,leon creek,84063,70939,drainage culvert,na,4,5,2009,22,0,10.0,260.0,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7902 Westshire Dr,False
2009-05-25,300,0.0,5/25/2009 6:30:00 PM,5/25/2009 7:00:00 PM,0.5,debris/rock,cleaned main,dos rios,3135,2197,creek bed,na,1,5,2009,22,0,8.0,325.0,vcp,1958,0.0,0.0,4,0,gravity,sewer main,2009-05-07,0.0,,False,0,structural,na,7710 Northway,False
2009-05-23,200,0.0,5/23/2009 11:30:00 PM,5/24/2009 12:30:00 AM,1.0,debris/rock,cleaned main,dos rios,17774,32434,drainage culvert,na,5,5,2009,21,0,15.0,74.1,pvc,1990,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,1227 Memorial St,False
2009-05-22,50,0.0,5/22/2009 8:25:00 AM,5/22/2009 9:20:00 AM,0.92,debris/rock,cleaned main,dos rios,5402,15795,drainage culvert,na,9,5,2009,21,0,8.0,256.7,ct,1960,0.0,0.0,5,0,gravity,sewer main,2009-05-20,0.0,,False,0,debris,na,803 Loop 410 Nw,False
2009-05-22,200,0.0,5/22/2009 6:00:00 PM,5/22/2009 7:30:00 PM,1.5,break in main,repaired main,dos rios,415430,415431,stormdrain,na,0,5,2009,21,0,8.0,243.0,pvc,1996,0.0,0.0,1,0,gravity,sewer main,2009-05-16,0.0,,False,0,structural,na,100 Marion,False
2009-05-20,300,0.0,5/20/2009 6:30:00 PM,5/20/2009 7:00:00 PM,0.5,grease,cleaned main,salado creek,46338,46339,stormdrain,na,10,5,2009,21,0,8.0,310.0,vcp,1963,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2167 Loop 410 Ne,False
2009-05-20,50,0.0,5/20/2009 6:00:00 PM,5/20/2009 6:30:00 PM,0.5,grease,cleaned main,dos rios,36032,19929,alley,na,5,5,2009,21,0,8.0,350.0,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2015 Beechaven,False
2009-05-19,200,0.0,5/19/2009 8:00:00 PM,5/19/2009 8:30:00 PM,0.5,debris/rock,cleaned main,dos rios,13689,13093,creek bed,na,1,5,2009,21,0,8.0,120.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1500 Perez St,False
2009-05-18,50,0.0,5/18/2009 8:00:00 PM,5/18/2009 8:30:00 PM,0.5,break in main,cleaned & repaired main,dos rios,97523,97524,alley,na,4,5,2009,21,0,8.0,305.38,pvc,1991,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,107 Parmly,False
2009-05-16,24000,0.0,5/16/2009 4:30:00 PM,5/16/2009 7:30:00 PM,3.0,i/i,cleaned main,dos rios,20238,16467,creek bed,na,3,5,2009,20,0,42.0,215.2,rcp,1962,0.0,0.0,4,2,outfall,sewer main,,0.0,,False,0,rain event ,na,200 Moursund Blvd,False
2009-05-15,5,0.0,5/11/2009 3:00:00 PM,5/11/2009 3:25:00 PM,0.41666666700000005,rags,cleaned main,dos rios,38862,38861,street,na,3,5,2009,20,0,8.0,14.3,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,200 Oakcrest Ave,False
2009-05-15,4300,0.0,5/11/2009 3:00:00 PM,5/11/2009 5:00:00 PM,2.0,break in main,cleaned & repaired main,dos rios,22409,22438,ground,na,5,5,2009,20,0,8.0,24.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Nunes St,False
2009-05-15,1500,0.0,5/15/2009 11:45:00 AM,5/15/2009 5:00:00 PM,5.25,break in main,repaired main,dos rios,32280,16096,creek bed,na,6,5,2009,20,0,8.0,585.2,ct,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,400 General Mcmullen N,False
2009-05-14,5,0.0,5/14/2009 10:55:00 AM,5/14/2009 11:12:00 AM,0.28,debris/rock,cleaned main,dos rios,16494,16436,street,na,5,5,2009,20,0,8.0,460.0,vcp,1979,0.0,0.0,1,0,gravity,sewer main,2009-05-01,0.0,,False,0,debris,na,1500 Memorial St,False
2009-05-14,25,0.0,5/13/2009 2:30:00 PM,5/13/2009 3:00:00 PM,0.5,grease,cleaned main,dos rios,32180,32179,alley,na,5,5,2009,20,0,8.0,205.5,ct,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2522 Menchaca,False
2009-05-13,50,0.0,5/12/2009 2:00:00 PM,5/12/2009 2:50:00 PM,0.833333333,grease,cleaned main,dos rios,87151,87188,street,na,5,5,2009,20,0,8.0,442.0,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4700 Commerce St W,False
2009-05-12,270,0.0,5/12/2009 7:00:00 AM,5/12/2009 8:00:00 AM,1.0,grease,cleaned main,salado creek,44659,45163,drainage culvert,na,2,5,2009,20,0,8.0,299.0,vcp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,430 Bundy,False
2009-05-12,300,0.0,5/7/2009 11:00:00 AM,5/7/2009 12:15:00 PM,1.25,grease,cleaned main,leon creek,93909,93910,ground,na,8,5,2009,20,4,8.0,226.92,pvc,2005,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,15415 Red Robin Rd,False
2009-05-12,150,0.0,5/7/2009 8:45:00 AM,5/7/2009 9:15:00 AM,0.5,debris/rock,cleaned main,dos rios,92667,92575,stormdrain,na,3,5,2009,20,0,8.0,11.5,dip,1963,0.0,0.0,2,0,siphon,sewer main,,0.0,,False,0,structural,na,225 Mt Vernon Ct,False
2009-05-11,21000,0.0,5/7/2009 2:38:00 PM,5/7/2009 4:05:00 PM,1.45,rags,cleaned main,salado creek,61062,58882,stormdrain,na,9,5,2009,20,5,15.0,286.0,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,16626 Us Hwy 281 N,False
2009-05-11,93000,0.0,5/7/2009 10:54:00 AM,5/7/2009 4:50:00 PM,5.933333332999999,debris/rock,cleaned main,leon creek,89635,89636,drainage culvert,na,8,5,2009,20,0,8.0,46.76352981,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,True,0,debris,na,4903 Farmsfield,False
2009-05-05,50,0.0,5/5/2009 11:30:00 AM,5/5/2009 11:45:00 AM,0.25,lift station pump out,applied hth & repaired pump,dos rios,LS170,na,ground,na,3,5,2009,19,0,0.0,0.0,na,1989,0.0,0.0,3,0,above,sewer lift station,,0.0,,False,0,lift station,na,10500 Pleasanton Rd,False
2009-05-03,10,0.0,5/3/2009 1:00:00 PM,5/3/2009 3:30:00 PM,2.5,grease,cleaned main,dos rios,45796,30880,street,na,2,5,2009,19,0,8.0,235.0,ct,1928,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1100 Mulberry Ave E,False
2009-05-03,50,0.0,5/3/2009 6:00:00 PM,5/3/2009 6:30:00 PM,0.5,debris/rock,cleaned main,dos rios,16675,4953,street,na,1,5,2009,19,0,8.0,194.7,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1119 Arroya Vista Dr,False
2009-05-03,10,0.0,5/3/2009 7:00:00 PM,5/3/2009 7:30:00 PM,0.5,debris/rock,cleaned main,dos rios,38859,26601,street,na,3,5,2009,19,0,8.0,113.3,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,703 Mission Rd,False
2009-05-02,300,0.0,5/2/2009 8:30:00 AM,5/2/2009 11:30:00 AM,3.0,grease,cleaned main,dos rios,23803,23804,stormdrain,na,9,5,2009,18,0,10.0,30.4,vcp,1979,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,121 Eleanor,False
2009-05-02,30,0.0,5/2/2009 5:30:00 PM,5/2/2009 6:00:00 PM,0.5,grease,cleaned main,dos rios,18257,18255,drainage culvert,na,6,5,2009,18,0,8.0,318.6,pvc,1991,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7930 Flores St S,False
2009-05-01,3000,0.0,5/1/2009 9:00:00 PM,5/2/2009 1:00:00 AM,4.0,debris/rock,cleaned main,leon creek,40300,40299,drainage culvert,na,6,5,2009,18,0,15.0,392.4,pvc,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9418 Dover Rdg,False
2009-04-29,100,0.0,4/29/2009 7:00:00 AM,4/29/2009 9:30:00 AM,2.5,rags,cleaned main,salado creek,46026,47890,drainage culvert,na,2,4,2009,18,0,8.0,350.0,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5120 Service Center Dr,False
2009-04-29,50,0.0,4/29/2009 8:00:00 AM,4/29/2009 8:30:00 AM,0.5,debris/rock,cleaned main,leon creek,35404,434367,stormdrain,na,7,4,2009,18,0,8.0,363.0,cp,1950,0.0,0.0,1,0,gravity,sewer main,2009-04-07,0.0,,False,0,structural,na,1221 Shadwell,False
2009-04-26,5,0.0,4/26/2009 11:30:00 PM,4/27/2009,0.5,debris/rock,cleaned main,dos rios,16174,16175,drainage culvert,na,7,4,2009,18,0,12.0,471.3,vcp,1948,0.0,0.0,1,0,gravity,sewer main,2009-04-10,0.0,,False,0,structural,na,800 Hanover,False
2009-04-25,150,0.0,4/25/2009 11:00:00 AM,4/25/2009 1:30:00 PM,2.5,debris/rock,cleaned main,dos rios,20960,20959,easement,na,7,4,2009,17,0,8.0,337.0,cp,1946,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,506 Shadwell,False
2009-04-25,30,0.0,4/25/2009 3:00:00 PM,4/25/2009 3:30:00 PM,0.5,debris/rock,cleaned main,dos rios,16411,16420,drainage culvert,na,7,4,2009,17,0,15.0,16.5,pvc,1990,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3141 Culebra Rd,False
2009-04-24,300,0.0,4/24/2009 7:30:00 PM,4/24/2009 8:00:00 PM,0.5,grease,cleaned main,dos rios,31744,46257,street,na,3,4,2009,17,0,8.0,289.2,vcp,1965,0.0,0.0,4,0,gravity,sewer main,,0.0,,False,0,structural,na,735 Avondale Ave,False
2009-04-24,400,0.0,4/24/2009 9:30:00 AM,4/24/2009 11:30:00 AM,2.0,break in main,repaired main,dos rios,21015,21016,alley,na,7,4,2009,17,0,8.0,288.0,hdpe,2010,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,120 Pardo Cir,False
2009-04-23,30,0.0,4/23/2009 4:00:00 PM,4/23/2009 4:30:00 PM,0.5,debris/rock,cleaned main,dos rios,21016,6196,alley,na,7,4,2009,17,0,8.0,239.0,hdpe,2010,0.0,0.0,5,2,gravity,sewer main,,0.0,,False,0,structural,na,102 Pardo Cir,False
2009-04-21,25,0.0,4/21/2009 10:00:00 AM,4/21/2009 11:30:00 AM,1.5,rags,cleaned main,dos rios,29882,29863,drainage culvert,na,2,4,2009,17,0,8.0,32.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1500 Wheatley Ave,False
2009-04-21,70,0.0,4/21/2009 8:00:00 PM,4/21/2009 10:30:00 PM,2.5,grease,cleaned main,dos rios,418980,418963,drainage culvert,na,1,4,2009,17,0,8.0,343.75,pvc,2008,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,917 French Place W,False
