report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills
2009-04-21,50,0.0,4/20/2009 9:30:00 AM,4/20/2009 10:00:00 AM,0.5,grease,cleaned main,salado creek,43786,44148,drainage culvert,na,2,4,2009,17,0,8.0,400.0,vcp,1969,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,8000 Midcrown Dr,False
2009-04-20,200,0.0,4/20/2009 3:30:00 PM,4/20/2009 4:00:00 PM,0.5,debris/rock,cleaned main,dos rios,21197,6563,drainage culvert,na,8,4,2009,17,0,8.0,325.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,10306 Mary Knoll Dr,False
2009-04-18,100,0.0,4/18/2009 3:00:00 PM,4/18/2009 4:15:00 PM,1.25,grease,cleaned main,dos rios,14470,13870,drainage culvert,na,4,4,2009,16,0,8.0,370.0,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,258 Stonewall Ave,False
2009-04-16,600,0.0,4/16/2009 6:00:00 PM,4/16/2009 7:00:00 PM,1.0,debris/rock,cleaned main,dos rios,4717,4867,ground,na,9,4,2009,16,0,8.0,400.0,vcp,1968,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1500 Lockhill-Selma Rd,False
2009-04-15,200,0.0,4/15/2009 10:30:00 AM,4/15/2009 11:15:00 AM,0.75,break in main,repaired pipe,leon creek,LS124,62542,drainage culvert,na,6,4,2009,16,0,8.0,3863.1674450000005,cas,1984,0.0,0.0,9,5,force,sewer main,,0.0,,False,0,structural,na,7800 Micron Dr,False
2009-04-14,11000,0.0,4/14/2009 12:30:00 PM,4/14/2009 2:00:00 PM,1.5,break in main,repaired fitting on force main,salado creek,LS220,56181,ground,na,3,4,2009,16,0,6.0,1218.0,cas,1999,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,structural,na,8531 Presa St S,False
2009-04-14,1500,0.0,4/14/2009 12:00:00 PM,4/14/2009 1:00:00 PM,1.0,break in main,repaired main,salado creek,73051,73447,drainage culvert,na,0,4,2009,16,5,10.0,400.0,pvc,2003,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,25805 Turquoise Sky,False
2009-04-14,1000,0.0,4/14/2009 11:30:00 AM,4/14/2009 2:54:00 PM,3.4,debris/rock,cleaned main,dos rios,3973,4159,drainage culvert,na,0,4,2009,16,0,10.0,242.38,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6300 West Ave,False
2009-04-12,500,0.0,4/12/2009 8:00:00 PM,4/12/2009 9:00:00 PM,1.0,grease,cleaned main,dos rios,434353,15317,drainage culvert,na,1,4,2009,16,0,15.0,296.0,vcp,1959,0.0,0.0,5,2,gravity,sewer main,,0.0,,False,0,structural,na,1602 Jackson Keller,False
2009-04-09,1000,0.0,4/9/2009 3:30:00 PM,4/9/2009 4:00:00 PM,0.5,grease,cleaned main,dos rios,1961,8605,drainage culvert,na,7,4,2009,15,0,8.0,300.46,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3461 Fredericksburg Rd,False
2009-04-08,50,0.0,4/8/2009 1:50:00 PM,4/8/2009 3:30:00 PM,1.6666666669999999,grease,cleaned main,dos rios,16802,16801,drainage culvert,na,9,4,2009,15,0,8.0,65.0,cas,1963,0.0,0.0,3,0,siphon,sewer main,,0.0,,False,0,grease,na,7077 San Pedro Ave,False
2009-04-08,10,0.0,4/8/2009 6:00:00 PM,4/8/2009 8:00:00 PM,2.0,grease,cleaned main,salado creek,83170,83171,drainage culvert,na,10,4,2009,15,0,8.0,400.0,pvc,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,12615 Judson Rd,False
2009-04-07,500,0.0,4/7/2009 9:00:00 PM,4/7/2009 9:30:00 PM,0.5,grease,cleaned main,leon creek,80286,69730,alley,na,4,4,2009,15,0,12.0,20.0,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5410 Havencrest Dr,False
2009-04-04,100,0.0,4/4/2009 1:45:00 PM,4/4/2009 3:00:00 PM,1.25,grease,cleaned main,salado creek,90619,90620,street,na,2,4,2009,14,0,8.0,309.0,hdpe,2010,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1906 Odessa Dr,False
2009-04-04,100,0.0,4/4/2009 12:15:00 PM,4/4/2009 1:15:00 PM,1.0,grease,cleaned main,dos rios,88137,88288,drainage culvert,na,2,4,2009,14,0,8.0,71.6,vcp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,105 Dillon Walk,False
2009-04-03,200,0.0,4/2/2009 11:00:00 PM,4/3/2009,1.0,grease,cleaned main,dos rios,2976,434194,street,na,1,4,2009,14,0,8.0,298.0,vcp,1955,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,107 Shady Rill,False
2009-03-31,500,0.0,3/31/2009 6:00:00 PM,3/31/2009 9:30:00 PM,3.5,debris/rock,applied hth,dos rios,16203,4412,drainage culvert,na,9,3,2009,14,0,10.0,312.0,vcp,1969,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,111 Loop 410 Nw,False
2009-03-30,500,0.0,3/30/2009 10:00:00 PM,3/30/2009 11:00:00 PM,1.0,grease,applied hth,leon creek,86673,46770,drainage culvert,na,7,3,2009,14,0,8.0,416.036798,vcp,1970,0.0,0.0,2,1,gravity,sewer main,2009-03-17,0.0,,False,0,structural,na,1323 Mira Vista,False
2009-03-29,200,0.0,3/29/2009 10:00:00 AM,3/29/2009 11:00:00 AM,1.0,grease,applied hth,dos rios,21165,8577,ground,na,1,3,2009,14,0,8.0,253.3,ct,1950,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,510 Brookview Dr,False
2009-03-29,300,0.0,3/29/2009 2:30:00 PM,3/29/2009 5:30:00 PM,3.0,break in main,repaired broken main,medio creek,69840,69839,alley,na,4,3,2009,14,0,8.0,444.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,147 Knollwood Dr,False
2009-03-26,500,0.0,3/26/2009 11:00:00 AM,3/26/2009 12:00:00 PM,1.0,grease,applied hth,salado creek,50837,50560,drainage culvert,na,10,3,2009,13,0,8.0,81.0,vcp,1963,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,10619 Ih 35 N,False
2009-03-25,500,0.0,3/25/2009 3:30:00 PM,3/25/2009 4:30:00 PM,1.0,grease,applied hth,medio creek,41329,64651,drainage culvert,na,6,3,2009,13,0,8.0,246.7,pvc,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8231 Marbach Rd,False
2009-03-25,100,0.0,3/25/2009 2:30:00 PM,3/25/2009 3:00:00 PM,0.5,grease,applied hth,leon creek,86673,46770,drainage culvert,na,7,3,2009,13,0,8.0,416.036798,vcp,1970,0.0,0.0,2,0,gravity,sewer main,2009-03-17,0.0,,False,0,structural,na,1323 Mira Vista,False
2009-03-25,200,0.0,3/25/2009 11:45:00 AM,3/25/2009 12:15:00 PM,0.5,break in main,repaired force main- lift station #252,salado creek,100676,100673,stormdrain,na,9,3,2009,13,5,6.0,195.0,pvc,2006,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,structural,na,25026 Estancia Circle,False
2009-03-25,3,0.0,3/20/2009 11:30:00 PM,3/21/2009,0.5,debris/rock,applied hth,dos rios,45548,46616,street,na,1,3,2009,13,0,8.0,48.0,vcp,1978,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2501 St Marys N,False
2009-03-23,150,0.0,3/23/2009 7:38:00 AM,3/23/2009 9:00:00 AM,1.3666666669999998,debris/rock,applied hth,dos rios,42482,28168,drainage culvert,na,3,3,2009,13,0,8.0,185.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2011 Dollarhide,False
2009-03-22,200,0.0,3/22/2009 2:30:00 PM,3/22/2009 5:00:00 PM,2.5,debris/rock,na,medio creek,69839,70427,easement,na,4,3,2009,13,0,8.0,403.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,147 Bluffside,False
2009-03-21,200,0.0,3/21/2009 9:00:00 AM,3/21/2009 9:30:00 AM,0.5,grease,applied hth,leon creek,46922,33256,creek bed,zarzamora creek,7,3,2009,12,0,8.0,318.75,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2406 Darwin,False
2009-03-20,5,0.0,3/20/2009 7:00:00 PM,3/20/2009 8:00:00 PM,1.0,grease,applied hth,dos rios,10860,26283,ground,na,3,3,2009,12,0,8.0,155.0,ct,1951,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,427 Endicott,False
2009-03-19,200,0.0,3/19/2009 2:30:00 PM,3/19/2009 3:00:00 PM,0.5,debris/rock,applied hth,dos rios,97761,92146,drainage culvert,na,3,3,2009,12,0,8.0,99.0,vcp,1963,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Merrimac,False
2009-03-16,200,0.0,3/16/2009 2:30:00 PM,3/16/2009 3:00:00 PM,0.5,grease,na,salado creek,375036,95376,drainage culvert,na,10,3,2009,12,0,8.0,293.0,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,16111 Nacogdoches Rd,False
2009-03-15,200,0.0,3/15/2009 7:00:00 PM,3/15/2009 8:00:00 PM,1.0,debris/rock,applied hth,leon creek,95875,95872,drainage culvert,na,6,3,2009,12,0,8.0,195.0,pvc,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3334 Bercy Court,False
2009-03-15,100,0.0,3/15/2009 8:30:00 PM,3/15/2009 9:30:00 PM,1.0,debris/rock,applied hth,dos rios,27615,24467,drainage culvert,na,3,3,2009,12,0,8.0,39.14,pvc,2005,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,402 Stratford Ct,False
2009-03-11,50,0.0,3/11/2009 6:30:00 PM,3/11/2009 7:00:00 PM,0.5,grease,applied hth,salado creek,43516,55986,drainage culvert,na,0,3,2009,11,0,8.0,256.14,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3635 Candleglenn,False
2009-03-10,100,0.0,3/10/2009 10:00:00 AM,3/10/2009 10:30:00 AM,0.5,debris/rock,na,dos rios,25382,25383,drainage culvert,na,3,3,2009,11,0,12.0,126.0,cas,1992,0.0,0.0,4,1,siphon,sewer main,,0.0,,False,0,debris,na,800 Ware Blvd,False
2009-03-09,50,0.0,3/9/2009 11:30:00 AM,3/9/2009 12:30:00 PM,1.0,grease,applied hth,dos rios,4701,17071,alley,na,8,3,2009,11,0,8.0,381.3,vcp,1959,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,10914 Auldine Dr,False
2009-03-04,15000,0.0,3/4/2009 12:36:00 PM,3/4/2009 4:00:00 PM,3.4,debris/rock,applied hth,salado creek,98662,375011,creek bed,elm creek,0,3,2009,10,5,8.0,243.2,pvc,2005,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3250 Tpc Pkwy,False
2009-03-04,800,0.0,3/4/2009 2:00:00 PM,3/4/2009 3:00:00 PM,1.0,grease,applied hth,dos rios,16706,5225,drainage culvert,na,1,3,2009,10,0,8.0,175.0,vcp,1939,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,900 Breeden,False
2009-03-03,200,0.0,3/3/2009 4:00:00 PM,3/3/2009 5:00:00 PM,1.0,break in main,repaired broken force main,leon creek,417838,417993,ground,na,0,3,2009,10,0,10.0,470.0,pvc,2006,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,structural,na,16500 State Hwy 16,False
2009-03-03,300,0.0,3/3/2009 10:30:00 AM,3/3/2009 11:30:00 AM,1.0,break in main,repaired collapsed main,dos rios,16774,5349,drainage culvert,na,1,3,2009,10,0,8.0,52.4,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6500 Blanco Rd,False
2009-03-02,1500,0.0,3/2/2009 8:00:00 AM,3/2/2009 11:00:00 AM,3.0,debris/rock,applied hth,dos rios,4133,4132,drainage culvert,na,1,3,2009,10,0,8.0,350.0,pvc,1991,0.0,0.0,3,2,gravity,sewer main,,0.0,,False,0,structural,na,1333 Thorain,False
2009-03-01,800,0.0,3/1/2009 3:00:00 PM,3/1/2009 6:30:00 PM,3.5,debris/rock,applied hth,salado creek,88258,88259,drainage culvert,na,10,3,2009,10,0,6.0,318.0,ct,1946,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7100 Seidel,False
2009-03-01,300,0.0,3/1/2009 12:00:00 PM,3/1/2009 1:00:00 PM,1.0,debris/rock,applied hth,dos rios,4133,4132,drainage culvert,na,1,3,2009,10,0,8.0,350.0,pvc,1991,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,structural,na,1333 Thorain,False
2009-02-25,100,0.0,2/25/2009 9:00:00 PM,2/25/2009 9:30:00 PM,0.5,debris/rock,applied hth,dos rios,29504,29052,creek bed,salado creek,3,2,2009,9,0,18.0,259.5,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3603 Bob Billa,False
2009-02-23,9000,0.0,2/23/2009 11:29:00 AM,2/23/2009 2:30:00 PM,3.016666667,grease,na,dos rios,35990,35991,creek bed,na,5,2,2009,9,0,8.0,78.0,ct,1951,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1100 Canario,False
2009-02-23,50,0.0,2/23/2009 10:00:00 AM,2/23/2009 10:45:00 AM,0.75,debris/rock,applied hth,leon creek,86677,86815,stormdrain,na,6,2,2009,9,0,8.0,374.98,vcp,1970,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,debris,na,1300 Callaghan Rd,False
2009-02-20,300,0.0,2/20/2009 2:30:00 PM,2/20/2009 3:30:00 PM,1.0,grease,applied hth,dos rios,31088,31236,drainage culvert,na,2,2,2009,8,0,8.0,71.3,pvc,1999,0.0,0.0,5,3,gravity,sewer main,,0.0,,False,0,grease,na,1114 Onslow,False
2009-02-20,300,0.0,2/20/2009 2:30:00 PM,2/20/2009 4:30:00 PM,2.0,break in main,applied hth - repair contracted out,dos rios,22438,22378,drainage culvert,na,5,2,2009,8,0,8.0,65.0,vcp,1930,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,221 Nunes St,False
2009-02-19,100,0.0,2/19/2009 3:15:00 PM,2/19/2009 4:30:00 PM,1.25,grease,applied hth,salado creek,63506,63505,ground,na,10,2,2009,8,0,8.0,188.0,vcp,1973,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,12710 Nacogdoches Rd,False
2009-02-18,500,0.0,2/18/2009 1:00:00 PM,2/18/2009 3:00:00 PM,2.0,rags,applied hth - 200 gal into olmos crk,dos rios,15529,3399,creek bed,olmos creek,1,2,2009,8,0,8.0,253.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,506 Brookview Dr,False
2009-02-18,300,0.0,2/18/2009 10:30:00 AM,2/18/2009 10:45:00 AM,0.25,lift station power out,connected cntrl switch@lift station,dos rios,LS238,na,ground,na,0,2,2009,8,0,0.0,0.0,na,2004,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,3845 Loop 1604 Se,False
2009-02-18,500,0.0,2/18/2009 2:30:00 PM,2/18/2009 3:30:00 PM,1.0,debris/rock,applied hth,salado creek,47729,60168,stormdrain,na,10,2,2009,8,0,8.0,136.0,ct,1955,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,8961 Tesoro Dr,False
2009-02-17,1100,0.0,2/17/2009 6:30:00 PM,2/17/2009 7:00:00 PM,0.5,rags,applied hth,dos rios,2337,3361,stormdrain,na,1,2,2009,8,0,8.0,380.0,frp,2011,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,structural,na,100 San Angelo,False
2009-02-17,20,0.0,2/17/2009 7:30:00 AM,2/17/2009 8:30:00 AM,1.0,grease,applied hth,salado creek,67882,67881,drainage culvert,na,9,2,2009,8,2,8.0,236.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2 Hearthwood,False
2009-02-16,39000,0.0,2/16/2009 6:15:00 PM,2/16/2009 7:15:00 PM,1.0,rags,na,salado creek,76090,76089,creek bed,na,9,2,2009,8,5,8.0,97.33,pvc,2005,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,21302 Encino Commons,False
2009-02-16,100,0.0,2/16/2009 10:00:00 AM,2/16/2009 4:00:00 PM,6.0,break in main,applied hth-repaired force main,leon creek,LS254,454717,ground,na,4,2,2009,8,0,0.0,0.0,na,9999,0.0,0.0,2,1,submersed,sewer lift station,,0.0,,False,0,structural,na,17253 Applewhite Rd,False
2009-02-15,600,0.0,2/15/2009 5:00:00 PM,2/15/2009 7:45:00 PM,2.75,debris/rock,applied hth,leon creek,33478,79969,drainage culvert,na,8,2,2009,8,0,8.0,97.0,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7322 Painter Way,False
2009-02-12,300,0.0,2/12/2009 8:00:00 AM,2/12/2009 9:00:00 AM,1.0,debris/rock,applied hth,leon creek,37087,37088,drainage culvert,na,8,2,2009,7,0,8.0,307.94,vcp,1970,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,debris,na,8038 Wurzbach Rd,False
2009-02-12,500,0.0,2/12/2009 10:30:00 AM,2/12/2009 2:00:00 PM,3.5,rags,applied hth,dos rios,32298,32299,drainage culvert,na,7,2,2009,7,0,8.0,373.0,ct,1920,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2947 Ashby Place W,False
2009-02-10,500,0.0,2/10/2009 10:45:00 AM,2/10/2009 1:00:00 PM,2.25,rags,applied hth,dos rios,430743,10132,stormdrain,na,9,2,2009,7,0,8.0,173.0,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,680 Basse Rd E,False
2009-02-10,100,0.0,2/10/2009 9:00:00 AM,2/10/2009 9:30:00 AM,0.5,grease,na,dos rios,11592,16205,stormdrain,na,9,2,2009,7,0,8.0,266.5,pvc,1990,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,800 Loop 410 Nw,False
2009-02-10,40,0.0,2/10/2009 10:00:00 AM,2/10/2009 11:00:00 AM,1.0,debris/rock,applied hth,leon creek,37087,37088,drainage culvert,na,8,2,2009,7,0,8.0,307.94,vcp,1970,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,8038 Wurzbach Rd,False
2009-02-09,500,0.0,2/9/2009 6:30:00 PM,2/9/2009 7:00:00 PM,0.5,rags,applied hth,salado creek,95169,95170,ground,na,2,2,2009,7,0,8.0,45.0,vcp,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5000 Walzem Rd,False
2009-02-09,50,0.0,2/9/2009 8:30:00 PM,2/9/2009 9:00:00 PM,0.5,rags,applied hth,dos rios,5828,5829,street,na,1,2,2009,7,0,8.0,455.0,ct,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1400 Gardina,False
2009-02-08,300,0.0,2/8/2009 11:30:00 AM,2/8/2009 3:00:00 PM,3.5,debris/rock,applied hth,dos rios,5580,5402,stormdrain,na,9,2,2009,7,0,8.0,139.7,ct,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,727 Loop 410 Nw,False
2009-02-07,75,0.0,2/7/2009 1:00:00 PM,2/7/2009 2:00:00 PM,1.0,debris/rock,applied hth,dos rios,2337,3361,street,na,1,2,2009,6,0,8.0,380.0,frp,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,100 San Angelo ,False
2009-02-06,5000,0.0,2/6/2009 11:30:00 AM,2/6/2009 2:30:00 PM,3.0,rags,applied hth,dos rios,42543,42544,creek bed,na,3,2,2009,6,0,10.0,301.0,cp,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1530 Rigsby Ave,False
2009-02-06,500,0.0,2/6/2009 6:00:00 PM,2/6/2009 7:00:00 PM,1.0,rags,applied hth,dos rios,5864,7914,drainage culvert,na,7,2,2009,6,0,10.0,397.8,cp,1954,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,"Point Repair, ",200 Overbrook,False
2009-02-06,500,0.0,2/6/2009 12:00:00 PM,2/6/2009 12:30:00 PM,0.5,grease,applied hth,salado creek,59764,48017,drainage culvert,na,2,2,2009,6,0,8.0,400.0,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8150 Cross Crk,False
2009-02-05,10,0.0,2/5/2009 1:30:00 PM,2/5/2009 2:00:00 PM,0.5,grease,applied hth,salado creek,93371,81660,drainage culvert,na,9,2,2009,6,0,8.0,233.25,pvc,2003,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,2823 Bandbury Oak,False
2009-02-05,2000,0.0,2/5/2009 3:00:00 PM,2/5/2009 5:00:00 PM,2.0,debris/rock,applied hth,dos rios,21562,22066,stormdrain,na,4,2,2009,6,0,36.0,155.23,rcp,1949,0.0,0.0,1,0,outfall,sewer main,,0.0,,False,0,debris,na,6108 Macdona,False
2009-02-04,1000,0.0,2/4/2009 8:00:00 AM,2/4/2009 8:30:00 AM,0.5,grease,applied hth,dos rios,6533,1872,drainage culvert,na,8,2,2009,6,0,8.0,150.0,pvc,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,10400 Northampton,False
2009-02-03,3000,0.0,2/3/2009 6:00:00 PM,2/3/2009 10:30:00 PM,4.5,debris/rock,na,medio creek,100504,100505,drainage culvert,na,0,2,2009,6,0,12.0,267.56,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,600 Mourning Dove,False
2009-02-02,60,0.0,2/2/2009 9:00:00 AM,2/2/2009 9:15:00 AM,0.25,rags,applied hth,salado creek,83385,63614,ground,na,10,2,2009,6,0,8.0,258.01,hdpe,2010,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,structural,na,5901 Little Brandywine,False
2009-01-31,200,0.0,1/31/2009 6:30:00 PM,1/31/2009 7:00:00 PM,0.5,debris/rock,applied hth,salado creek,51357,66676,ground,na,10,1,2009,5,0,8.0,387.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,13202 Scarsdale,False
2009-01-29,500,0.0,1/29/2009 11:30:00 AM,1/29/2009 1:00:00 PM,1.5,debris/rock,applied hth,dos rios,11524,11532,stormdrain,na,9,1,2009,5,0,8.0,337.75,vcp,1968,0.0,0.0,6,2,gravity,sewer main,,0.0,,False,0,debris,na,10334 Oasis,False
2009-01-29,750,0.0,1/29/2009 11:30:00 PM,1/30/2009 2:00:00 AM,2.5,debris/rock,applied hth,leon creek,46752,86673,drainage culvert,na,7,1,2009,5,0,8.0,395.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1403 Melissa Sue,False
2009-01-28,500,0.0,1/28/2009 7:30:00 PM,1/28/2009 8:00:00 PM,0.5,debris/rock,applied hth,leon creek,33410,62774,drainage culvert,na,8,1,2009,5,0,8.0,153.82,vcp,1979,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,debris,na,5455 Rowley,False
2009-01-27,400,0.0,1/27/2009 11:30:00 AM,1/27/2009 12:00:00 PM,0.5,grease,applied hth,dos rios,66374,65426,ground,na,1,1,2009,5,0,8.0,249.9983514,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,500 Refugio,False
2009-01-23,100,0.0,1/23/2009 11:30:00 AM,1/23/2009 12:00:00 PM,0.5,debris/rock,appplied hth,salado creek,63667,63669,drainage culvert,na,10,1,2009,4,0,12.0,398.8,cp,1969,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,5433 Randolph Blvd,False
2009-01-20,100,0.0,1/20/2009 1:00:00 PM,1/20/2009 3:00:00 PM,2.0,debris/rock,applied hth,dos rios,2532,2246,street,na,1,1,2009,4,0,8.0,380.0,ct,1928,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,519 Mcilvaine,False
2009-01-19,100,0.0,1/19/2009 10:30:00 AM,1/19/2009 11:00:00 AM,0.5,debris/rock,applied hth,leon creek,64345,63996,drainage culvert,na,6,1,2009,4,0,8.0,387.04,vcp,1979,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8402 Star Creek,False
2009-01-16,200,0.0,1/16/2009 1:00:00 PM,1/16/2009 1:30:00 PM,0.5,grease,applied hth,leon creek,46903,33167,drainage culvert,na,6,1,2009,3,0,8.0,399.71,pvc,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1800 Grand Stand,False
2009-01-14,100,0.0,1/14/2009 12:45:00 PM,1/14/2009 3:00:00 PM,2.25,rags,applied hth,salado creek,63490,63488,drainage culvert,na,10,1,2009,3,0,8.0,333.0,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,13136 Los Espanada,False
2009-01-14,154000,0.0,10/31/2008 10:00:00 AM,1/14/2009 6:00:00 AM,1796.0,break in main,"replace twin 54"" siphons",dos rios,458339,455033,ground,na,0,1,2009,3,0,54.0,335.0,rcp,1950,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,structural,na,1515 Mission Rd,False
2009-01-13,50,0.0,1/13/2009 1:00:00 PM,1/13/2009 1:30:00 PM,0.5,debris/rock,applied hth,dos rios,28035,42492,stormdrain,na,3,1,2009,3,0,8.0,285.0,vcp,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2802 Lasses,False
2009-01-09,20,0.0,1/9/2009 7:30:00 AM,1/9/2009 8:55:00 AM,1.4166666669999999,grease,applied hth,leon creek,33932,34411,street,na,7,1,2009,2,0,8.0,329.1607279,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4570 Lark,False
2009-01-08,3000,0.0,1/8/2009 8:30:00 AM,1/8/2009 10:30:00 AM,2.0,grease,applied hth,dos rios,3070,2386,ground,na,1,1,2009,2,0,8.0,189.0,ct,1950,0.0,0.0,5,0,gravity,sewer main,,0.0,,False,0,structural,na,3710 Neer Ave,False
2009-01-08,25,0.0,1/8/2009 9:30:00 AM,1/8/2009 10:00:00 AM,0.5,debris/rock,applied hth,salado creek,62270,82882,street,na,10,1,2009,2,0,8.0,257.0,pvc,1982,0.0,0.0,5,2,gravity,sewer main,,0.0,,False,0,structural,na,5000 Ayrshire,False
2009-01-08,200,0.0,1/8/2009 10:30:00 AM,1/8/2009 1:00:00 PM,2.5,grease,applied hth,dos rios,87124,96553,street,na,5,1,2009,2,0,8.0,233.0,pvc,1989,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,2602 Leslie Nicole,False
2009-01-07,400,0.0,1/7/2009 1:00:00 PM,1/7/2009 3:00:00 PM,2.0,grease,applied hth,dos rios,19336,19007,street,na,5,1,2009,2,0,12.0,300.1,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1743 General Mcmullen S,False
2009-01-07,3000,0.0,1/7/2009 12:00:00 PM,1/7/2009 1:30:00 PM,1.5,debris/rock,applied hth,salado creek,56273,44360,ground,na,2,1,2009,2,0,8.0,348.2,pvc,1985,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,6000 Ih 10 E,False
2009-01-07,1000,0.0,1/7/2009 6:30:00 PM,1/7/2009 8:00:00 PM,1.5,debris/rock,applie hth,dos rios,16104,16216,stormdrain,na,7,1,2009,2,0,8.0,437.0,ct,1946,0.0,0.0,5,0,gravity,sewer main,,0.0,,False,0,structural,na,1300 General Mcmullen N,False
2009-01-06,1000,0.0,1/6/2009 6:00:00 PM,1/6/2009 6:30:00 PM,0.5,break in main,applied hth,dos rios,45478,30638,ground,na,1,1,2009,2,0,8.0,62.0,vcp,1968,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,structural,na,101 Lindell Place,False
2009-01-06,2000,0.0,1/6/2009 12:00:00 PM,1/6/2009 1:00:00 PM,1.0,debris/rock,applied hth,salado creek,46343,59920,drainage culvert,na,10,1,2009,2,0,8.0,400.0,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2383 Loop 410 Ne,False
2009-01-05,800,0.0,1/5/2009 2:00:00 PM,1/5/2009 4:00:00 PM,2.0,rags,applied hth,leon creek,89038,74015,street,na,7,1,2009,2,0,8.0,151.87749419999997,vcp,1976,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7407 Elderberry,False
2009-01-05,400,0.0,1/5/2009 11:00:00 AM,1/5/2009 11:45:00 AM,0.75,rags,applied hth,leon creek,51874,51883,drainage culvert,na,8,1,2009,2,0,8.0,380.87,vcp,1958,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7019 Baywater,False
2009-01-05,25,0.0,1/5/2009 8:30:00 AM,1/5/2009 9:00:00 AM,0.5,debris/rock,applied hth,salado creek,50793,51175,drainage culvert,na,10,1,2009,2,0,8.0,395.26,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,12500 John Barry,False
2009-01-03,500,0.0,1/3/2009 9:00:00 AM,1/3/2009 11:00:00 AM,2.0,rags,applied hth,leon creek,64143,75613,drainage culvert,na,7,1,2009,1,0,8.0,159.325718,vcp,1957,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,debris,na,215 Broadview W,False
