,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
0,2019-03-10,2100,2100.0,3/10/2019 1:16:00 PM,3/10/2019 2:40:00 PM,1.4,grease,cleaned main,salado creek,66918,66917,street,none,0,3,2019,11,0,8.0,16.55,pvc,1997,0.0,0.0,1,1,gravity,sewer main,,0.45,2019-03-10,False,24,na,na,3200 Thousand Oaks Dr,False,1,0.0
1,2019-03-10,80,0.0,3/10/2019 2:25:00 PM,3/10/2019 3:45:00 PM,1.333333333,grease,cleaned main,dos rios,24250,24193,stormdrain,none,3,3,2019,11,0,8.0,157.0,pvc,1988,0.0,0.0,1,1,gravity,sewer main,,1.08,2019-03-10,False,120,na,na,6804 S Flores St,False,1,0.0
2,2019-03-09,79,0.0,3/9/2019 6:00:00 PM,3/9/2019 7:30:00 PM,1.5,structural,cleaned main,dos rios,2822,3351,alley,none,1,3,2019,10,0,8.0,350.0,cp,1955,0.0,0.0,1,1,gravity,sewer main,,1.00,2019-03-09,False,24,na,na,215 Audrey Alene Dr,True,1,0.0
3,2019-03-09,83,0.0,3/9/2019 3:37:00 PM,3/9/2019 5:00:00 PM,1.3833333330000002,grease,na,salado creek,92804,92805,easement,none,3,3,2019,10,0,8.0,213.91,pvc,1983,0.0,0.0,1,1,gravity,sewer main,,0.55,2019-03-09,False,120,na,na,3602 Se Military Dr,False,1,0.0
4,2019-03-06,75,0.0,3/6/2019 9:40:00 AM,3/6/2019 9:55:00 AM,0.25,structural,cleaned main,salado creek,61141,49543,street,none,2,3,2019,10,0,12.0,291.9,cp,1952,0.0,0.0,2,2,gravity,sewer main,,0.00,2019-03-06,False,3,na,na,100 Pansy Ln,False,1,0.0
5,2019-03-05,250,0.0,3/5/2019 2:22:00 PM,3/5/2019 2:32:00 PM,0.166666667,grease,cleaned main,dos rios,38907,26117,street,none,3,3,2019,10,0,8.0,315.0,rl,1992,0.0,0.0,2,2,gravity,sewer main,,0.00,2019-03-05,False,12,na,na,3200 S Hackberry St,False,1,0.0
6,2019-03-02,73,0.0,3/2/2019 1:42:00 PM,3/2/2019 2:55:00 PM,1.216666667,grease,cleaned main,medio creek,85120,85363,drainage culvert,none,4,3,2019,9,0,8.0,264.47,pvc,1985,0.0,0.0,1,1,gravity,sewer main,,0.73,2019-03-02,False,120,grease,"Increase FCS, ",9910 Sugarloaf Dr,False,1,0.0
7,2019-03-01,76,0.0,3/1/2019 6:34:00 PM,3/1/2019 7:50:00 PM,1.266666667,grease,cleaned main,dos rios,26128,24334,stormdrain,none,3,3,2019,9,0,8.0,60.0,rl,2015,0.0,0.0,1,1,gravity,sewer main,,0.43,2019-03-01,False,120,na,"Increase FCS, ",3507 Piedmont Ave,False,2,0.0
8,2019-02-26,3750,0.0,2/26/2019 9:00:00 AM,2/26/2019 10:15:00 AM,1.25,structural,cleaned main,leon creek,47292,47293,stormdrain,none,7,2,2019,9,0,8.0,175.39,cp,1956,0.0,0.0,1,1,gravity,sewer main,,0.00,2019-02-26,False,120,structural,"Design Request, ",349 Alicia,False,1,0.0
9,2019-02-26,66,0.0,2/26/2019 5:24:00 PM,2/26/2019 6:30:00 PM,1.1,grease,cleaned main,dos rios,14241,14896,street,none,1,2,2019,9,0,8.0,194.1,pvc,1992,0.0,0.0,1,1,gravity,sewer main,,0.43,2019-02-26,False,120,debris,"Increase FCS, ",1502 W Mistletoe Ave,False,1,0.0
10,2019-02-25,25,0.0,2/25/2019 4:43:00 PM,2/25/2019 5:37:00 PM,0.9,grease,cleaned main,salado creek,58914,61251,street  - over the edwards aquifer recharge zone,none,9,2,2019,9,5,8.0,124.0,pvc,1987,0.0,0.0,2,1,gravity,sewer main,,0.82,2019-02-25,False,60,grease,"Design Request, ",5 Trophy Rdg,False,2,0.0
11,2019-02-25,71,0.0,2/25/2019 12:54:00 PM,2/25/2019 2:05:00 PM,1.183333333,grease,cleaned main,leon creek,34430,47275,stormdrain,none,7,2,2019,9,0,8.0,360.0,rl,2011,0.0,0.0,1,1,gravity,sewer main,,0.27,2019-02-25,False,12,grease,na,4100 Culebra Rd,False,1,0.0
12,2019-02-24,1080,0.0,2/24/2019 5:42:00 PM,2/24/2019 7:30:00 PM,1.8,contractor,cleaned main,salado creek,353828,73051,ground  - over the edwards aquifer recharge zone,none,0,2,2019,9,5,8.0,141.95,pvc,2007,0.0,0.0,1,1,gravity,sewer main,,1.30,2019-02-24,False,60,contractor,na,25903 Turquoise Sky,False,1,0.0
13,2019-02-20,288,0.0,2/20/2019 3:42:00 PM,2/20/2019 6:06:00 PM,2.4,contractor,cleaned main,dos rios,97780,97779,street,none,3,2,2019,8,0,8.0,351.3,vcp,1962,0.0,0.0,1,1,gravity,sewer main,,2.23,2019-02-20,False,120,contractor,"Point Repair, ",116 Golden Crown,False,1,0.0
14,2019-02-18,1330,0.0,2/18/2019 12:55:00 PM,2/18/2019 3:08:00 PM,2.2166666669999997,grease,cleaned lateral,salado creek,334582,na,drainage culvert - over the edwards aquifer transition zone,none,10,2,2019,8,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,1.92,2019-02-18,False,0,grease,na,3023 Thousand Oaks Dr,False,1,0.0
15,2019-02-18,481,0.0,2/18/2019 4:14:00 PM,2/19/2019 12:15:00 AM,8.016666667,debris,cleaned main,leon creek,69776,69595,easement,none,4,2,2019,8,0,8.0,289.08,pvc,1988,0.0,0.0,1,1,gravity,sewer main,,0.00,2019-02-18,False,120,debris,"Increase FCS, ",4838 Old Pearsall Rd,False,2,0.0
16,2019-02-17,2000,0.0,2/17/2019 8:17:00 PM,2/17/2019 9:35:00 PM,1.3,other - mechanical,restored power to lift station,salado creek,LS249,na,ground - over the edwards aquifer recharge zone,none,0,2,2019,8,5,0.0,0.0,na,2005,0.0,0.0,2,1,submersed,sewer liftstation,,0.00,2019-02-17,False,0,lift station,na,23003 Treemont Park,False,1,0.0
17,2019-02-13,22800,0.0,2/13/2019 5:28:00 AM,2/13/2019 8:00:00 AM,2.5333333330000003,debris,cleaned main,dos rios,559796,94778,drainage culvert - over the edwards aquifer recharge zone,none,0,2,2019,7,3,8.0,429.13,pvc,2006,0.0,0.0,1,1,gravity,sewer main,,2.03,2019-02-13,False,60,debris,"Increase FCS, ",17203 Nw Military Hwy,False,1,0.0
18,2019-02-13,113,0.0,2/13/2019 1:07:00 PM,2/13/2019 3:00:00 PM,1.8833333330000002,structural,cleaned lateral,leon creek,69611,69610,ground,none,4,2,2019,7,0,8.0,300.0,pvc,1979,0.0,0.0,1,1,gravity,sewer main,,1.63,2019-02-13,False,120,structural,na,5126 Gwenda Lea,False,1,0.0
19,2019-02-04,150,0.0,2/4/2019 9:00:00 PM,2/4/2019 9:30:00 PM,0.5,contractor,cleaned main,leon creek,1004735,1004741,drainage culvert,leon creek,0,2,2019,6,0,8.0,291.5402759,pvc,2016,0.0,0.0,1,1,gravity,sewer main,,0.00,2019-02-04,False,12,contractor,"Increase FCS, ",12014 Canyon Rock Ln,False,1,0.0
20,2019-02-02,1525,0.0,2/2/2019 8:55:00 AM,2/2/2019 9:56:00 AM,1.016666667,debris,cleaned main,leon creek,53732,53733,drainage culvert,none,6,2,2019,5,0,8.0,415.61,pvc,1987,0.0,0.0,1,1,gravity,sewer main,,0.00,2019-02-02,False,120,contractor,"Increase FCS, ",4315 Rogers Rd,False,1,0.0
21,2019-01-31,2000,2000.0,1/31/2019 10:35:00 AM,1/31/2019 10:35:00 AM,0.0,structural,repaired force main,leon creek,1035473,64405,drainage culvert,none,4,1,2019,5,0,8.0,931.0,cas,1988,0.0,0.0,5,1,force,sewer main,,0.00,2019-01-31,False,0,structural,na,9765 Potranco Rd,False,5,0.0
22,2019-01-26,2500,0.0,1/26/2019 9:00:00 AM,1/26/2019 10:40:00 AM,1.6666666669999999,contractor - contractor damaged 8 inch force main,repaired force main,salado creek,940096,940095,drainage culvert,none,0,1,2019,4,1,8.0,76.34,pvc,2006,0.0,0.0,1,1,force,sewer force main,,0.50,2019-01-26,False,0,contractor,"Point Repair, ",21700 Angostura Blvd,False,1,0.0
23,2019-01-25,176,0.0,1/25/2019 10:17:00 AM,1/25/2019 11:45:00 AM,1.466666667,structural,cleaned main,leon creek,84265,84264,street,none,4,1,2019,4,0,8.0,297.15,vcp,1961,0.0,0.0,1,1,gravity,sewer main,,0.72,2019-01-25,False,12,structural,"Design Request, ",109 Westoak Rd,False,1,0.0
24,2019-01-25,2900,0.0,1/25/2019 4:49:00 PM,1/25/2019 6:45:00 PM,1.9333333330000002,debris,cleaned main,dos rios,1022497,18543,drainage culvert,none,6,1,2019,4,0,8.0,60.0,pvc,2001,0.0,0.0,1,1,gravity,sewer main,,1.52,2019-01-25,False,3,debris,"Increase FCS, ",450 S Acme Rd,False,1,0.0
25,2019-01-24,1000,0.0,1/24/2019 8:40:00 PM,1/24/2019 8:50:00 PM,0.166666667,grease,cleaned main,dos rios,78976,78759,stormdrain,none,8,1,2019,4,0,8.0,323.0,hdpe,2014,0.0,0.0,2,1,gravity,sewer main,,0.00,2019-01-24,False,12,grease,"Increase FCS, ",11723 Whisper Valley,False,3,0.0
26,2019-01-24,315,0.0,1/24/2019 6:27:00 PM,1/24/2019 7:30:00 PM,1.05,grease,cleaned main,leon creek,68970,69020,drainage culvert,none,4,1,2019,4,0,8.0,270.0,vcp,1972,0.0,0.0,1,1,gravity,sewer main,,0.83,2019-01-24,False,12,grease,"Point Repair, ",6019 Stoney Creek Dr,False,1,0.0
27,2019-01-23,103,0.0,1/23/2019 1:42:00 PM,1/23/2019 3:25:00 PM,1.716666667,grease,cleaned main,dos rios,20026,20589,street,none,5,1,2019,4,0,10.0,403.2,pvc,1982,0.0,0.0,1,1,gravity,sewer main,,1.22,2019-01-23,False,120,grease,"Increase FCS, ",200 Castroville Rd,False,1,0.0
28,2019-01-22,900,900.0,1/22/2019 10:54:00 AM,1/22/2019 11:30:00 AM,0.6,contractor,repaired by-pass line,dos rios,507003,10878,drainage culvert,none,9,1,2019,4,0,12.0,199.0,hdpe,2012,0.0,0.0,1,1,gravity,sewer main,,0.00,2019-01-22,False,6,contractor,na,3709 N St Mary'S St,False,1,0.0
29,2019-01-22,45000,0.0,1/22/2019 6:18:00 PM,1/22/2019 11:05:00 PM,4.783333333,structural,repaired force main,salado creek,LS191PMP02,59375,creek bed - spilled into dry creek bed of mudd crk - over the edwards aquifer recharge zone,mudd creek,0,1,2019,4,0,0.0,0.0,na,9999,0.0,0.0,1,1,pmpsubm,sewer pump,,1.53,2019-01-22,False,0,structural,"Point Repair, ",20710 Cactus Loop,False,1,0.0
30,2019-01-12,2192,0.0,1/12/2019 5:13:00 PM,1/12/2019 7:30:00 PM,2.28,i/i,monitored area,salado creek,60181,483395,ground,none,10,1,2019,2,0,33.0,35.0,cas,1973,0.0,0.0,1,1,siphon,sewer main,,0.62,2019-01-12,False,0,rain event,"Capacity Project, ",1804 Austin Hwy,False,1,0.0
31,2019-01-07,1455,0.0,1/7/2019 10:45:00 AM,1/8/2019 11:00:00 AM,24.25,structural,repaired lateral,dos rios,33518,na,alley,none,5,1,2019,2,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.05,2019-01-07,False,0,structural,na,3310 Saunders,False,1,0.0
32,2019-01-06,100,0.0,1/6/2019 12:40:00 PM,1/6/2019 1:40:00 PM,1.0,debris,cleaned lateral,medio creek,84689,85234,street,none,4,1,2019,2,0,8.0,400.0,vcp,1973,0.0,0.0,1,1,gravity,sewer main,,0.00,2019-01-06,False,12,debris,"Increase FCS, ",1231 Rio Linda,False,1,0.0
33,2019-01-06,48000,0.0,1/6/2019 10:00:00 PM,1/7/2019 2:00:00 AM,4.0,structural,monitored area,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,1,2019,2,0,42.0,1301.0,rcp,1973,0.0,0.0,11,9,outfall,sewer main,,0.00,2019-01-06,False,0,rain event,"Capacity Project, ",6606 Swiss Oaks,False,24,0.0
34,2019-01-05,8500,0.0,1/5/2019 6:10:00 PM,1/5/2019 9:00:00 PM,2.833333333,structural,monitored area,salado creek,48128,47427,creek bed - spilled into salado creek,salado creek,10,1,2019,1,0,42.0,152.0,rcp,1965,0.0,0.0,5,2,outfall,sewer main,,1.08,2019-01-05,False,120,rain event,"Capacity Project, ",100 Ira Lee Rd,False,4,0.0
35,2019-01-02,194,0.0,1/2/2019 12:06:00 PM,1/2/2019 3:20:00 PM,3.233333333,debris,cleaned main,dos rios,92687,92579,street,none,3,1,2019,1,0,6.0,8.7,dip,1948,0.0,0.0,4,1,siphon,sewer main,,3.15,2019-01-02,False,12,debris,"Increase FCS, ",500 Groos Ave,False,2,0.0
36,2019-01-02,14680,0.0,1/2/2019 10:03:00 PM,1/3/2019 4:10:00 AM,6.1166666670000005,i/i,diluted by heavy rainwater,salado creek,48128,47427,creek bed - spilled into salado creek,salado creek,10,1,2019,1,0,42.0,152.0,rcp,1965,0.0,0.0,4,1,outfall,sewer main,,0.28,2019-01-02,False,120,rain event,"Capacity Project, ",100 Ira Lee Rd,False,4,0.0
37,2018-12-27,2175,0.0,12/27/2018 10:53:00 AM,12/27/2018 12:20:00 PM,1.45,debris,cleaned main,dos rios,2318,1978,stormdrain,none,1,12,2018,52,0,8.0,205.0,pvc,1986,0.0,0.0,2,1,gravity,sewer main,,0.37,2018-12-27,False,24,debris,"Increase FCS, ",1538 Clower St,False,1,0.0
38,2018-12-27,50,0.0,12/27/2018 10:35:00 AM,12/27/2018 10:45:00 AM,0.166666667,structural,cleaned main,dos rios,42854,42855,street,none,2,12,2018,52,0,8.0,288.0,cp,2004,0.0,0.0,1,1,gravity,sewer main,,0.00,2018-12-27,False,3,structural,"Design Request, ",346 J St,False,2,0.0
39,2018-12-26,4460,0.0,12/26/2018 8:19:00 AM,12/26/2018 12:02:00 PM,3.7166666669999997,structural,cleaned main,salado creek,50606,50525,drainage culvert,none,10,12,2018,52,0,8.0,195.87,vcp,1971,0.0,0.0,2,1,gravity,sewer main,,3.18,2018-12-26,False,24,structural,"Point Repair, ",5350 Encanta,False,1,0.0
40,2018-12-26,815355,0.0,12/26/2018 3:45:00 PM,1/3/2019 7:00:00 PM,63.93,i/i,monitored area,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,12,2018,52,0,42.0,1301.0,rcp,1973,0.0,0.0,10,9,outfall,sewer main,,0.00,2018-12-26,True,0,rain event,"Capacity Project, ",6606 Swiss Oaks,False,24,0.0
41,2018-12-24,24000,0.0,12/24/2018 4:30:00 PM,12/25/2018 12:30:00 AM,8.0,structural,monitored area,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,12,2018,52,0,66.0,27.15,frp,2014,0.0,0.0,9,8,outfall,sewer main,,0.00,2018-12-24,False,0,rain event,"Capacity Project, ",6606 Swiss Oaks,False,24,0.0
42,2018-12-24,701,0.0,12/24/2018 10:59:00 AM,12/24/2018 10:40:00 PM,11.68333333,structural,cleaned main,dos rios,6778,10200,street,none,8,12,2018,52,0,8.0,400.0,vcp,1975,0.0,0.0,1,1,gravity,sewer main,,0.00,2018-12-24,False,24,structural,"Point Repair, ",10020 Ih 10 W,False,1,0.0
43,2018-12-21,15300,0.0,12/21/2018 9:27:00 PM,12/22/2018,2.55,debris,cleaned main,leon creek,70329,84234,drainage culvert,none,6,12,2018,51,0,12.0,102.0,pvc,1987,0.0,0.0,1,1,gravity,sewer main,,0.30,2018-12-21,False,12,contractor,"Increase FCS, ",6835 Us Hwy 90 W,False,2,0.0
44,2018-12-20,41,0.0,12/20/2018 1:51:00 PM,12/20/2018 3:43:00 PM,1.8666666669999998,structural,repaired main,dos rios,17757,17596,stormdrain,none,7,12,2018,51,0,8.0,300.0,pvc,1982,0.0,0.0,2,1,gravity,sewer main,,0.65,2018-12-20,False,24,structural,"Point Repair, ",307 Azucena St,False,1,0.0
45,2018-12-18,270,0.0,12/18/2018 3:30:00 AM,12/18/2018 3:45:00 AM,0.25,structural,repaired force main,medio creek,98071,98072,ground,none,4,12,2018,51,0,12.0,384.32,pvc,2005,0.0,0.0,1,1,force,sewer main,,0.00,2018-12-18,False,0,structural,na,7100 Covel,False,2,0.0
46,2018-12-17,320,0.0,12/17/2018 3:32:00 PM,12/17/2018 4:36:00 PM,1.066666667,grease,cleaned main,salado creek,92791,92249,ground,none,3,12,2018,51,0,8.0,280.0,vcp,1989,0.0,0.0,1,1,gravity,sewer main,,0.75,2018-12-17,False,120,grease,"Increase FCS, ",112 Claggett,False,1,0.0
47,2018-12-16,16125,0.0,12/16/2018 3:30:00 PM,12/17/2018 2:15:00 AM,10.75,structural,monitored area,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,12,2018,51,0,42.0,1301.0,rcp,1973,0.0,0.0,8,7,outfall,sewer main,,0.00,2018-12-16,False,0,rain event,"Capacity Project, ",6606 Swiss Oaks,False,24,0.0
48,2018-12-15,460,0.0,12/15/2018 12:54:00 PM,12/15/2018 1:40:00 PM,0.7666666670000001,debris,cleaned main,salado creek,61141,49543,alley,none,2,12,2018,50,0,12.0,291.9,cp,1952,0.0,0.0,1,1,gravity,sewer main,,0.43,2018-12-15,False,3,structural,"Design Request, ",602 Olney Dr,False,1,0.0
49,2018-12-13,16900,0.0,12/13/2018 11:21:00 AM,12/13/2018 2:10:00 PM,2.816666667,vandalism,cleaned main,salado creek,50308,50307,drainage culvert,none,10,12,2018,50,0,8.0,84.38,pvc,1981,0.0,0.0,1,1,gravity,sewer main,,1.33,2018-12-13,False,24,vandalism,"Increase FCS, ",5601 Creekwood Dr,False,1,0.0
50,2018-12-13,200,0.0,12/13/2018 5:45:00 PM,12/13/2018 6:15:00 PM,0.5,contractor,monitored area,salado creek,59961,59960,ground,none,2,12,2018,50,0,36.0,323.6,rcp,1966,0.0,0.0,1,1,outfall,sewer main,,0.00,2018-12-13,False,0,contractor,"Design Request, ",4158 Briarglen,False,1,0.0
51,2018-12-13,1050,0.0,12/13/2018 1:13:00 PM,12/17/2018 2:02:00 PM,96.81666667,structural,repaired force main,leon creek,75794,75793,ground,none,3,12,2018,50,0,8.0,1171.6,pvc,1984,0.0,0.0,1,1,force,sewer node,,0.53,2018-12-13,False,0,structural,na,13000 Pleasanton Rd,False,1,0.0
52,2018-12-11,275,0.0,12/11/2018 10:34:00 AM,12/11/2018 10:45:00 AM,0.18333333300000001,contractor,repaired main,salado creek,51214,51213,ground,none,10,12,2018,50,0,8.0,402.0,pvc,1984,0.0,0.0,1,1,gravity,sewer main,,0.00,2018-12-11,False,120,contractor,"Point Repair, ",3935 Thousand Oaks Dr,False,1,0.0
53,2018-12-10,66600,0.0,12/10/2018 10:00:00 AM,12/10/2018 2:57:00 PM,4.95,structural,repaired main,salado creek,53148,53412,ground - spill ran through golf course into nearby surface pond,none,9,12,2018,50,0,24.0,322.5,rcp,1985,0.0,0.0,1,1,outfall,sewer main,,1.75,2018-12-10,False,120,structural,"Capacity Project, ",13631 Bluff Cir,True,1,0.0
54,2018-12-09,21600,0.0,12/9/2018 4:18:00 PM,12/9/2018 11:30:00 PM,7.2,i/i,monitored area,leon creek,41422,55568,creek bed - spilled into leon creek,leon creek,6,12,2018,50,0,8.0,298.11,vcp,1974,0.0,0.0,1,1,gravity,sewer main,,0.00,2018-12-09,False,120,rain event,"Capacity Project, ",10000 W Commerce St,False,1,0.0
55,2018-12-07,450,0.0,12/7/2018 3:30:00 PM,12/7/2018 8:00:00 PM,4.5,i/i,monitored area,dos rios,239,na,ground,none,0,12,2018,49,0,0.0,0.0,na,9999,0.0,0.0,6,0,na,sewer lift station,,0.00,2018-12-07,False,0,contractor,"I/I Inv, ",1612 Martinez Losoya,True,5,0.0
56,2018-12-07,1177800,0.0,12/7/2018 6:30:00 PM,12/8/2018 5:00:00 AM,10.5,i/i,monitored area,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,12,2018,49,0,42.0,1301.0,rcp,1973,0.0,0.0,7,6,outfall,sewer main,,0.00,2018-12-07,True,0,rain event,"Capacity Project, ",6606 Swiss Oaks,True,24,0.0
57,2018-12-05,255,0.0,12/5/2018 7:09:00 PM,12/5/2018 8:00:00 PM,0.85,debris,cleaned main,dos rios,27572,27671,street,none,3,12,2018,49,0,8.0,356.0,ct,1927,0.0,0.0,1,1,gravity,sewer main,,0.60,2018-12-05,False,120,structural,"Point Repair, ",3015 S Pine St,False,1,0.0
58,2018-12-04,150,0.0,12/4/2018 8:45:00 AM,12/5/2018 7:45:00 PM,35.0,structural,repaired lateral,dos rios,29135,na,street,none,2,12,2018,49,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.00,2018-12-04,False,0,structural,"Point Repair, ",515 E Whittier St,False,1,0.0
59,2018-12-03,5984,0.0,12/3/2018 2:42:00 PM,12/3/2018 6:24:00 PM,3.7,structural,repaired main,salado creek,1038126,542912,drainage culvert - over the edwards aquifer recharge zone,none,0,12,2018,49,1,8.0,4065.0,pvc,2003,0.0,0.0,1,1,other,sewer node,,1.38,2018-12-03,False,0,structural,"Point Repair, ",4770 Tpc Pkwy,False,1,0.0
60,2018-12-03,1100,0.0,12/3/2018 10:14:00 AM,12/3/2018 11:09:00 AM,0.916666667,contractor,cleaned main,salado creek,98385,94623,street - over the edwards aquifer recharge zone,none,9,12,2018,49,5,8.0,0.29,pvc,1998,0.0,0.0,1,1,gravity,sewer main,,0.70,2018-12-03,False,60,contractor,na,22139 Us Hwy 281 N,False,2,0.0
61,2018-12-02,131,0.0,12/2/2018 11:19:00 AM,12/2/2018 1:30:00 PM,2.183333333,grease,cleaned main,ccma (subscriber),95347,83495,drainage culvert,none,10,12,2018,49,0,8.0,103.9,vcp,1976,0.0,0.0,1,1,gravity,sewer main,,1.18,2018-12-02,False,120,grease,"Increase FCS, ",6254 Stahl Rd,False,1,0.0
62,2018-11-29,70010,0.0,11/29/2018 2:19:00 PM,11/29/2018 5:30:00 PM,3.183333333,contractor,unstopped main,dos rios,66425,65302,drainage culvert - spilled into potranco creek,none,0,11,2018,48,0,0.0,0.0,na,9999,0.0,0.0,1,1,gravity,sewer main,,0.18,2018-11-29,True,120,contractor,na,2380 Grosenbacher Rd,True,2,0.0
63,2018-11-29,25,0.0,11/29/2018 8:20:00 PM,11/29/2018 8:45:00 PM,0.41666666700000005,debris,repaired main,dos rios,42855,42856,street,none,2,11,2018,48,0,8.0,192.0,pvc,2004,0.0,0.0,1,1,gravity,sewer main,,0.00,2018-11-29,False,6,structural,"Design Request, ",346 J St,False,2,0.0
64,2018-11-28,121,0.0,11/28/2018 12:14:00 PM,11/28/2018 2:15:00 PM,2.016666667,grease,cleaned main,salado creek,48928,48917,stormdrain,none,2,11,2018,48,0,8.0,310.0,vcp,1961,0.0,0.0,1,1,gravity,sewer main,,1.90,2018-11-28,False,24,grease,"Design Request, ",3410 Belgium,False,1,0.0
65,2018-11-26,7350,0.0,11/26/2018 11:13:00 AM,11/26/2018 1:40:00 PM,2.45,grease,cleaned main,salado creek,55993,43215,creek bed - spilled into salado creek,salado creek,3,11,2018,48,0,8.0,220.0,dip,1981,0.0,0.0,2,1,siphon,sewer main,,2.12,2018-11-26,False,0,rain event,"Capacity Project, ",4207 Se Military Dr,False,1,0.0
66,2018-11-22,103,0.0,11/22/2018 7:57:00 AM,11/22/2018 9:40:00 AM,1.716666667,grease,cleaned main,dos rios,10203,9203,ground,none,8,11,2018,47,0,8.0,280.0,vcp,1967,0.0,0.0,1,1,gravity,sewer main,,0.55,2018-11-22,False,120,grease,"Increase FCS, ",9403 Wurzbach Rd,False,1,0.0
67,2018-11-22,5200,0.0,11/22/2018 8:33:00 PM,11/23/2018 12:30:00 AM,3.95,grease,cleaned main,dos rios,97681,97682,street,none,3,11,2018,47,0,8.0,400.0,pvc,1994,0.0,0.0,1,1,gravity,sewer main,,2.83,2018-11-23,False,120,grease,"Increase FCS, ",458 E Vestal Place,False,1,0.0
68,2018-11-22,165000,0.0,11/22/2018 2:00:00 PM,11/22/2018 7:30:00 PM,5.5,structural,monitored area,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,11,2018,47,0,42.0,1301.0,rcp,1973,0.0,0.0,6,5,outfall,sewer main,,0.00,2018-11-22,True,0,rain event,"Capacity Project, ",6606 Swiss Oaks,False,24,0.0
69,2018-11-22,359100,0.0,11/22/2018 3:33:00 PM,11/23/2018 11:30:00 AM,19.95,structural,monitored area,salado creek,48124,46543,creek bed - spilled into salado creek,salado creek,2,11,2018,47,0,42.0,396.5,rcp,1965,0.0,0.0,1,1,outfall,sewer main,,1.03,2018-11-22,True,0,rain event,"Capacity Project, ",2009 Austin Hwy,False,1,0.0
70,2018-11-17,20,0.0,11/17/2018 12:41:00 PM,11/17/2018 2:30:00 PM,1.8166666669999998,structural,repaired lateral,dos rios,27776,na,ground,none,2,11,2018,46,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,1.82,2018-11-17,False,0,structural,"Point Repair, ",412 St Charles,False,1,0.0
71,2018-11-13,2080,0.0,11/13/2018 8:16:00 AM,11/13/2018 10:00:00 AM,1.733333333,contractor,removed bypass,dos rios,STMDRAIN,na,stormdrain - then entered the san antonio river,san antonio river,0,11,2018,46,0,0.0,0.0,na,9999,0.0,0.0,21,0,na,bypass,,0.40,2018-11-13,False,0,contractor,na,606 N Alamo St,False,1,0.0
72,2018-11-12,5000,0.0,11/12/2018 3:50:00 PM,11/12/2018 4:50:00 PM,1.0,structural,repaired main,leon creek,64817,463203,ground,none,4,11,2018,46,0,54.0,12.0,rcp,1983,0.0,0.0,2,1,outfall,sewer main,,1.00,2018-11-12,False,0,structural,"Point Repair, ",7703 Quintana Rd,False,4,0.0
73,2018-11-11,16825,0.0,11/11/2018 3:45:00 PM,11/12/2018 4:20:00 AM,12.58333333,i/i,monitored area,salado creek,46546,47428,creek bed -  spilled into salado creek,salado creek,10,11,2018,46,0,48.0,298.34,rcp,1973,0.0,0.0,7,7,outfall,sewer main,,0.00,2018-11-11,False,24,rain event,"Capacity Project, ",1800 Austin Hwy,False,12,0.0
74,2018-11-11,39000,0.0,11/11/2018 3:33:00 PM,11/17/2018 3:00:00 AM,131.45,structural,repaired main,leon creek,33792,31953,ground,none,4,11,2018,46,0,54.0,1903.6,rcp,1965,0.0,0.0,2,2,outfall,sewer main,,0.00,2018-11-11,False,0,structural,"Point Repair, ",8322 Quintana Rd,False,1,0.0
75,2018-11-07,460,0.0,11/7/2018 9:44:00 AM,11/7/2018 10:30:00 AM,0.7666666670000001,other,cleaned main,leon creek,74082,73353,stormdrain,none,6,11,2018,45,0,8.0,159.71,pvc,1994,0.0,0.0,1,1,gravity,sewer main,,0.43,2018-11-07,False,120,debris,"Increase FCS, ",6006 Valley Lawn,False,1,0.0
76,2018-11-05,2400,0.0,11/5/2018 10:30:00 PM,11/6/2018 2:30:00 AM,4.0,i/i,monitored area,leon creek,85627,42324,creek bed - spilled into leon creek,leon creek,6,11,2018,45,0,42.0,1043.9,rcp,1973,0.0,0.0,1,1,outfall,sewer main,,0.00,2018-11-05,False,0,rain event,Other,200 Arvil Ave,False,2,0.0
77,2018-11-03,43,0.0,11/3/2018 10:02:00 AM,11/3/2018 10:45:00 AM,0.716666667,debris,cleaned lateral,dos rios,39121,27614,street,none,3,11,2018,44,0,8.0,189.0,pvc,2016,0.0,0.0,1,1,gravity,sewer main,,0.47,2018-11-03,False,24,debris,Other,418 Fair Ave,False,2,0.0
78,2018-11-03,185,0.0,11/3/2018 11:13:00 AM,11/3/2018 11:50:00 AM,0.6166666670000001,other,cleaned main,leon creek,73383,88746,street,none,6,11,2018,44,0,8.0,299.45,pvc,1994,0.0,0.0,1,1,gravity,sewer main,,0.45,2018-11-03,False,120,debris,"Point Repair, ",9100 Valley Bend,False,1,0.0
79,2018-10-28,356825,0.0,10/28/2018 2:15:00 PM,10/29/2018 3:00:00 AM,12.75,i/i,monitored area,salado creek,47427,46546,creek bed - spilled into salado creek,salado creek,10,10,2018,44,0,48.0,54.81,rcp,1965,0.0,0.0,6,6,outfall,sewer main,,0.00,2018-10-28,True,24,rain event,"Capacity Project, ",1800 Austin Hwy,False,12,0.0
80,2018-10-28,44000,0.0,10/28/2018 1:28:00 PM,10/28/2018 7:20:00 PM,5.8666666670000005,i/i,monitored area,leon creek,79943,79942,"creek bed - spilled into leon creek, over the edwards aquifer contributing zone",leon creek,8,10,2018,44,0,24.0,199.88,pvc,2004,0.0,0.0,6,5,gravity,sewer main,,0.00,2018-10-28,False,120,rain event,"I/I Inv, ",23500 Ih 10 W,False,12,0.0
81,2018-10-27,5450,0.0,10/27/2018 2:54:00 PM,10/27/2018 11:59:00 PM,9.083333332999999,structural,repaired lateral,salado creek,53272,53048,stormdrain,none,9,10,2018,43,0,12.0,278.17,rl,1988,0.0,0.79,1,1,gravity,sewer main,,0.85,2018-10-27,False,120,debris,"Increase FCS, ",11221 San Pedro Ave,False,1,0.0
82,2018-10-27,174000,0.0,10/27/2018 11:30:00 PM,10/28/2018 3:00:00 AM,3.5,i/i,monitored area,leon creek,70729,85627,creek bed - spilled into leon creek,leon creek,6,10,2018,43,0,8.0,188.51,vcp,1977,0.0,0.79,1,1,gravity,sewer main,,0.00,2018-10-27,True,120,rain event,Other,200 Arvil Ave,True,2,0.0
83,2018-10-26,1220,0.0,10/26/2018 10:28:00 AM,10/26/2018 12:30:00 PM,2.0333333330000003,grease,cleaned main,salado creek,99587,99586,drainage culvert,none,2,10,2018,43,0,8.0,446.89,pvc,2006,0.0,1.1,1,1,gravity,sewer main,,0.87,2018-10-26,False,120,grease,"Increase FCS, ",7215 Geranium Path,False,1,0.0
84,2018-10-24,2448400,0.0,10/24/2018 1:50:00 PM,10/28/2018 1:29:00 PM,95.65,i/i,monitored area,leon creek,1210,42319,creek bed - spilled into leon creek,leon creek,0,10,2018,43,0,54.0,1335.0,rcp,1965,0.79,0.49,10,9,outfall,sewer main,,0.00,2018-10-24,True,0,rain event,"Capacity Project, ",108 Chappie James Way,False,20,0.0
85,2018-10-23,162930,0.0,10/23/2018 11:20:00 PM,10/24/2018 4:15:00 AM,4.92,i/i,monitored area,salado creek,47427,46546,creek bed - spilled into salado creek.,salado creek,10,10,2018,43,0,48.0,54.81,rcp,1965,0.31,0.18,5,5,outfall,sewer main,,0.00,2018-10-23,True,24,rain event,"Capacity Project, ",1800 Austin Hwy,True,12,0.0
86,2018-10-20,1125,0.0,10/20/2018 7:53:00 AM,10/20/2018 11:38:00 AM,3.75,contractor,cleaned main,dos rios,79070,78864,street,none,1,10,2018,42,0,8.0,368.31,cp,1960,0.0,0.71,1,1,gravity,sewer main,,3.60,2018-10-20,False,120,structural,"Point Repair, ",2600 Marlborough Dr,False,1,0.0
87,2018-10-20,382875,0.0,10/20/2018 3:45:00 PM,10/20/2018 10:00:00 PM,6.25,i/i,monitored area,salado creek,46546,47428,creek bed - spilled into salado creek,salado creek,10,10,2018,42,0,48.0,298.34,rcp,1973,0.0,0.71,6,6,outfall,sewer main,,0.00,2018-10-20,True,24,rain event,"Capacity Project, ",1800 Austin Hwy,True,12,0.0
88,2018-10-18,915,0.0,10/18/2018 2:19:00 PM,10/18/2018 3:20:00 PM,1.02,i/i,cleaned wet well,dos rios,LS 239,na,ground,none,0,10,2018,42,0,0.0,0.0,na,9999,0.52,1.54,20,0,na,sewer lift station,,0.00,2018-10-18,False,0,rain event,na,1612 Martinez Lasoya,False,1,0.0
89,2018-10-18,32500,0.0,10/18/2018 11:20:00 AM,10/18/2018 4:45:00 PM,5.416666667,structural,repaired main,salado creek,54131,67713,drainage culvert,none,0,10,2018,42,0,0.0,0.0,na,9999,0.52,1.54,3,3,outfall,sewer main,,0.00,2018-10-18,False,120,structural,"Point Repair, ",12701 West Ave,False,3,0.0
90,2018-10-18,9600,0.0,10/18/2018 10:20:00 PM,10/19/2018 3:40:00 AM,5.3,i/i,monitored area,salado creek,48397,46546,creek bed - spilled into salado creek,salado creek,10,10,2018,42,0,8.0,75.0,vcp,1973,0.52,1.54,3,2,gravity,sewer main,,0.00,2018-10-18,False,12,rain event,"Capacity Project, ",1916 Austin Hwy,False,4,0.0
91,2018-10-16,1155025,0.0,10/16/2018 11:21:00 AM,10/25/2018 2:30:00 AM,89.82,i/i,diluted by heavy rainwater,leon creek,42324,65203,creek bed - spilled into leon creek,leon creek,6,10,2018,42,0,42.0,709.8,rcp,1973,0.16,1.41,1,1,outfall,sewer main,,0.00,2018-10-16,True,0,rain event,"Capacity Project, ",6123 Enrique M Barrera Pkwy,False,1,0.0
92,2018-10-15,25250,0.0,10/15/2018 7:30:00 AM,10/15/2018 11:50:00 AM,4.333333333,i/i,diluted by heavy rainwater,dos rios,LS239,na,ground,none,0,10,2018,42,0,0.0,0.0,na,9999,1.37,0.04,4,4,above,sewer lift station,,0.00,2018-10-15,False,0,rain event,na,1612 Martinez Losoya,False,5,0.0
93,2018-10-15,642250,0.0,10/15/2018 2:48:00 PM,10/16/2018 8:45:00 AM,17.95,i/i,diluted by heavy rainwater,leon creek,1210,42319,creek bed - spilled into leon creek,leon creek,0,10,2018,42,0,54.0,1335.0,rcp,1965,1.37,0.04,9,8,outfall,sewer main,,0.00,2018-10-15,True,0,rain event,"Capacity Project, ",108 Chappie James Way,True,20,0.0
94,2018-10-15,174000,0.0,10/15/2018 8:00:00 AM,10/16/2018 1:00:00 PM,29.0,structural,monitored area,salado creek,54131,67713,ground,none,0,10,2018,42,0,0.0,0.0,na,9999,1.37,0.04,3,2,outfall,sewer main,,0.00,2018-10-15,True,120,structural,"Point Repair, ",12701 West Ave,False,3,0.0
95,2018-10-14,687100,0.0,10/14/2018 3:55:00 PM,10/15/2018 4:00:00 AM,12.08333333,i/i,monitored area,salado creek,47427,46546,creek bed - spilled into salado creek,salado creek,10,10,2018,42,0,48.0,54.81,rcp,1965,0.0,0.04,4,4,outfall,sewer main,,0.58,2018-10-14,True,24,rain event,na,1800 Austin Hwy,True,12,0.0
96,2018-10-10,137600,0.0,10/10/2018 11:30:00 AM,10/10/2018 1:55:00 PM,2.416666667,structural,cleaned main,salado creek,54131,67713,creek bed - spilled into panther springs creek,panther springs creek,9,10,2018,41,0,24.0,463.1,rcp,1985,0.0,1.54,1,1,outfall,sewer main,,1.02,2018-10-10,True,120,structural,"Point Repair, ",12701 West Ave,True,3,0.0
97,2018-10-10,1500,0.0,10/10/2018 8:58:00 AM,10/10/2018 8:58:00 AM,0.0,i/i,diluted by heavy rainwater,leon creek,1210,42319,creek bed - spilled into leon creek,leon creek,0,10,2018,41,0,54.0,1335.0,rcp,1965,0.0,1.54,8,7,outfall,sewer main,,0.00,2018-10-10,False,0,rain event,"Capacity Project, ",108 Chappie James Way,False,20,0.0
98,2018-10-09,75,0.0,10/9/2018 5:15:00 PM,10/9/2018 5:30:00 PM,0.25,i/i,diluted by heavy rain water,dos rios,3182,3070,ground,none,1,10,2018,41,0,8.0,15.0,vcp,1950,0.76,1.13,2,2,gravity,sewer main,,0.00,2018-10-09,False,0,rain event,"I/I Inv, ",3714 Neer Ave,False,7,0.0
99,2018-10-09,26250,0.0,10/10/2018 10:00:00 AM,10/10/2018 6:45:00 PM,8.75,structural,repaired main,dos rios,9192,4938,drainage culvert,drainage creek,8,10,2018,41,0,12.0,335.0,rl,2011,0.76,1.13,3,2,gravity,sewer main,,0.00,2018-10-10,False,12,debris,"I/I Inv, ",3800 Parkdale Dr,False,3,0.0
100,2018-10-09,3150,0.0,10/9/2018 3:36:00 PM,10/9/2018 3:57:00 PM,0.35,grease,cleaned main,salado creek,483031,51452,drainage culvert,none,10,10,2018,41,0,18.0,38.74,csc,1990,0.76,1.13,1,1,siphon,sewer main,,0.00,2018-10-09,False,120,rain event,"I/I Inv, ",10477 Nacogdoches Rd,False,1,0.0
101,2018-10-09,400,0.0,10/9/2018 2:20:00 PM,10/9/2018 3:40:00 PM,1.33,i/i,monitor area,leon creek,70124,70806,stormdrain,none,6,10,2018,41,0,8.0,307.85,vcp,1964,0.76,1.13,4,1,gravity,sewer main,,0.00,2018-10-09,False,6,rain event,na,1618 Wrangler Dr,False,4,0.0
102,2018-10-05,1050,0.0,10/5/2018 2:58:00 PM,10/5/2018 3:40:00 PM,0.7,grease,cleaned main,medio creek,65037,64511,drainage culvert - spilled into a pond via culvert,none,6,10,2018,40,0,8.0,294.0,pvc,1986,0.0,0.05,2,2,gravity,sewer main,,0.37,2018-10-05,False,3,grease,"ED/COM, ",10700 Ingram Rd,False,3,0.0
103,2018-09-29,22523,0.0,9/29/2018 12:36:00 PM,9/29/2018 5:30:00 PM,4.9,debris,cleaned main,salado creek,93324,81995,creek bed - spilled into mudd creek,mudd creek,10,9,2018,39,0,8.0,256.53,pvc,1981,0.04,0.0,1,1,gravity,sewer main,,1.07,2018-09-29,False,120,debris,"Increase FCS, ",3259 Morning Crk,False,1,0.0
104,2018-09-27,266,0.0,9/27/2018 5:09:00 PM,9/27/2018 9:35:00 PM,4.433333333,structural,cleaned main,dos rios,2779,16740,street,none,1,9,2018,39,0,8.0,400.0,cp,1962,0.0,0.0,2,1,gravity,sewer main,,3.52,2018-09-27,False,3,grease,"Point Repair, ",827 Fresno St,False,1,0.0
105,2018-09-26,32,0.0,9/26/2018 9:22:00 AM,9/26/2018 11:30:00 AM,2.133333333,structural,cleaned main,dos rios,22558,32088,street,none,3,9,2018,39,0,8.0,400.0,cp,1949,0.0,0.0,1,1,gravity,sewer main,,2.07,2018-09-26,False,120,structural,"Design Request, ",134 Merrick St,False,1,0.0
106,2018-09-24,71,0.0,9/24/2018 11:32:00 AM,9/24/2018 12:43:00 PM,1.183333333,debris,cleaned main,leon creek,85597,84145,ground,none,4,9,2018,39,0,8.0,133.7,vcp,1961,0.0,1.86,1,1,gravity,sewer main,,0.55,2018-09-24,False,120,debris,"Increase FCS, ",8027 Rimfire Dr,False,1,0.0
107,2018-09-23,200,0.0,9/23/2018 12:21:00 PM,9/23/2018 2:00:00 PM,1.65,debris,cleaned main,dos rios,6884,7175,stormdrain,none,8,9,2018,39,0,10.0,294.0,vcp,1975,0.0,2.42,1,1,gravity,sewer main,,0.65,2018-09-23,False,120,rain event,"I/I Inv, ",4400 Horizon Hill Blvd,False,1,0.0
108,2018-09-22,1500,0.0,9/22/2018 11:20:00 PM,9/22/2018 11:50:00 PM,0.5,debris,cleaned main,dos rios,7695,20822,drainage culvert,none,1,9,2018,38,0,10.0,310.0,vcp,1959,1.86,0.56,1,1,gravity,sewer main,,0.17,2018-09-22,False,120,rain event,"Increase FCS, ",1200 Wonder Pkwy,False,1,0.0
109,2018-09-22,11560,0.0,9/22/2018 11:02:00 AM,9/22/2018 8:40:00 PM,9.633333333,i/i,monitored area,dos rios,35710,35689,ground,none,7,9,2018,38,0,8.0,258.0,hdpe,2012,1.86,0.56,1,1,gravity,sewer main,,2.17,2018-09-22,False,120,rain event,"I/I Inv, ",130 Ligustrum Dr E,False,2,0.0
110,2018-09-22,495500,0.0,9/22/2018 1:05:00 PM,9/23/2018 10:45:00 AM,21.66666667,i/i,diluted by heavy rain water,leon creek,1210,42319,creek bed - spilled into leon creek,leon creek,0,9,2018,38,0,54.0,1335.0,rcp,1965,1.86,0.56,7,6,outfall,sewer main,,0.00,2018-09-22,True,0,rain event,"Capacity Project, ",108 Chappie James Way,False,20,0.0
111,2018-09-22,80670,0.0,9/22/2018 3:29:00 PM,9/22/2018 10:50:00 PM,7.35,i/i,diluted by heavy rain water,leon creek,79943,79942,creek bed - spilled into leon creek - over the edwards aquifer contributing zone,leon creek,8,9,2018,38,0,24.0,199.88,pvc,2004,1.86,0.56,5,4,outfall,sewer main,,0.00,2018-09-22,True,120,rain event,"I/I Inv, ",23500 Ih 10 W,True,12,0.0
112,2018-09-22,1640538,0.0,9/22/2018 8:40:00 AM,9/23/2018 4:00:00 AM,19.33333333,i/i,diluted by heavy rainwater,salado creek,47427,46546,creek bed - spilled into salado creek,salado creek,10,9,2018,38,0,48.0,54.81,rcp,1965,1.86,0.56,3,3,outfall,sewer main,,0.00,2018-09-22,True,24,rain event,"Capacity Project, ",1800 Austin Hwy,True,12,0.0
113,2018-09-22,1750,0.0,9/22/2018 8:00:00 AM,9/22/2018 8:35:00 AM,0.583333333,i/i,monitored area,dos rios,LS239,na,ground,none,0,9,2018,38,0,0.0,0.0,na,9999,1.86,0.56,3,3,above,sewer lift station,,0.00,2018-09-22,False,0,rain event,na,1612 Martinez Losoya,False,5,0.0
114,2018-09-20,6125,0.0,9/20/2018 11:05:00 PM,9/21/2018 3:10:00 AM,4.083333333,i/i,diluted by heavy rain water,salado creek,48397,46546,creek bed - spilled into salado creek,salado creek,10,9,2018,38,0,8.0,75.0,vcp,1973,0.56,0.0,2,1,gravity,sewer main,,0.00,2018-09-20,False,12,rain event,"Capacity Project, ",1916 Austin Hwy,False,4,0.0
115,2018-09-20,13304550,0.0,9/20/2018 9:45:00 AM,11/19/2018 1:30:00 AM,620.07,i/i,monitored area,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,9,2018,38,0,42.0,1301.0,rcp,1973,0.56,0.0,5,5,outfall,sewer main,,0.00,2018-09-20,True,0,rain event,"Capacity Project, ",6606 Swiss Oaks,False,24,0.0
116,2018-09-20,324000,0.0,9/20/2018 10:00:00 AM,9/21/2018 9:00:00 AM,23.0,i/i,monitored area,leon creek,94676,55568,creek bed - spilled into leon creek,leon creek,6,9,2018,38,0,42.0,1623.0,rcp,1973,0.56,0.0,1,1,outfall,sewer main,,0.00,2018-09-20,True,60,rain event,"Capacity Project, ",8500 Military Dr W,True,1,0.0
117,2018-09-19,1670,0.0,9/19/2018 1:00:00 PM,9/20/2018 4:50:00 PM,27.83333333,i/i,monitored area,leon creek,80096,68811,ground,none,4,9,2018,38,0,54.0,174.8,rcp,1965,0.0,0.75,2,1,outfall,sewer main,,0.00,2018-09-19,False,0,rain event,"Capacity Project, ",4600 Military Dr Sw,False,2,0.0
118,2018-09-18,8650,0.0,9/18/2018 10:44:00 AM,9/18/2018 4:30:00 PM,5.766666667000001,structural,cleaned main,dos rios,45541,75107,stormdrain,none,2,9,2018,38,0,8.0,350.0,ct,1900,0.0,2.11,1,1,gravity,sewer main,,3.52,2018-09-18,False,6,structural,"Point Repair, ",315 Burnet St,False,1,0.0
119,2018-09-18,25,0.0,9/18/2018 11:56:00 AM,9/18/2018 11:58:00 AM,0.033333333,contractor,contractor removed plug,salado creek,51317,51087,street,none,10,9,2018,38,0,8.0,400.0,vcp,1970,0.0,2.11,1,1,gravity,sewer main,,0.00,2018-09-18,False,120,contractor,Other,4514 Avenida Prima,False,1,0.0
120,2018-09-18,1269,0.0,9/18/2018 10:21:00 AM,9/19/2018 7:30:00 AM,21.15,i/i,diluted by rain water,leon creek,55568,541920,creek bed - spilled into leon creek,leon creek,6,9,2018,38,0,42.0,127.6,rcp,1987,0.0,2.11,4,3,outfall,sewer main,,1.15,2018-09-18,False,120,rain event,"I/I Inv, ",8430 Military Dr W,False,2,0.0
121,2018-09-17,40738,0.0,9/17/2018 2:46:00 PM,9/17/2018 2:46:00 PM,0.0,i/i,monitored area,salado creek,47753,46359,creek bed - spilled into salado creek,salado creek,10,9,2018,38,0,42.0,136.54,rcp,1973,0.0,3.03,1,1,outfall,sewer main,,0.00,2018-09-17,False,24,rain event,"I/I Inv, ",9280 Marymont Park,False,1,0.0
122,2018-09-16,110,0.0,9/16/2018 8:50:00 AM,9/16/2018 10:40:00 AM,1.8333333330000001,i/i,diluted by heavy rain water,dos rios,92667,92575,street,none,3,9,2018,38,0,8.0,11.5,dip,1963,0.75,2.51,3,1,siphon,sewer main,,0.00,2018-09-16,False,12,rain event,"I/I Inv, ",307 Merrimac St,False,4,0.0
123,2018-09-16,138900,0.0,9/16/2018 4:40:00 PM,9/17/2018 3:00:00 AM,10.33333333,i/i,diluted by heavy rain water,salado creek,53128,52815,spilled into salado creek bed,salado creek,9,9,2018,38,0,27.0,587.0,rcp,1976,0.75,2.51,5,1,outfall,sewer main,,0.00,2018-09-16,True,60,rain event,"I/I Inv, ",12251 Farview Ln,False,3,0.0
124,2018-09-16,10,0.0,9/16/2018 9:20:00 AM,9/16/2018 9:30:00 AM,0.166666667,grease,cleaned main,dos rios,26069,26567,stormdrain,none,3,9,2018,38,0,12.0,288.1,pvc,1992,0.75,2.51,1,1,gravity,sewer main,,0.00,2018-09-16,False,24,grease,"Increase FCS, ",630 Ware Blvd,False,2,0.0
125,2018-09-16,190,0.0,9/16/2018 10:45:00 AM,9/16/2018 11:23:00 AM,0.6333333329999999,i/i,diluted by heavy rain water,dos rios,29988,16276,creek bed - spilled into alazan creek,alazan creek,0,9,2018,38,0,0.0,0.0,na,9999,0.75,2.51,8,2,gravity,sewer main,,0.37,2018-09-16,False,24,rain event,"I/I Inv, ",1043 Kentucky Ave,False,7,0.0
126,2018-09-16,99095,0.0,9/16/2018 1:33:00 PM,9/16/2018 9:30:00 PM,7.95,i/i,diluted by heavy rain water,dos rios,17584,17585,drainage culvert - spilled into zarzamora creek,zarzamora creek,5,9,2018,38,0,15.0,340.5,pvc,2012,0.75,2.51,1,1,gravity,sewer main,,1.45,2018-09-16,True,120,rain event,"I/I Inv, ",207 Mayberry Ave,False,2,0.0
127,2018-09-16,1323125,0.0,9/16/2018 5:03:00 PM,9/18/2018 7:50:00 AM,38.78333333,i/i,diluted by heavy rain water,leon creek,1210,42319,creek bed - spilled into leon creek,leon creek,0,9,2018,38,0,54.0,1335.0,rcp,1965,0.75,2.51,6,5,outfall,sewer main,,0.00,2018-09-16,True,0,rain event,"Capacity Project, ",108 Chappie James Way,False,20,0.0
128,2018-09-16,10500,0.0,9/16/2018 10:30:00 AM,9/17/2018 4:00:00 AM,17.5,i/i,diluted by heavy rain water,dos rios,112272,na,ground,none,7,9,2018,38,0,6.0,0.0,pvc,9999,0.75,2.51,1,1,lateral,sewer service line,,0.00,2018-09-16,False,0,rain event,"I/I Inv, ",130 Ligustrum Dr E,False,2,0.0
129,2018-09-15,148662,0.0,9/15/2018 7:30:00 AM,9/15/2018 1:50:00 PM,6.33,i/i,diluted by heavy rain water,leon creek,47312,34495,stormdrain,none,7,9,2018,37,0,8.0,99.89,pvc,1982,1.36,1.26,5,2,gravity,sewer main,,0.00,2018-09-15,True,24,rain event,"I/I Inv, ",111 Yolanda,True,6,0.0
130,2018-09-15,11,0.0,9/15/2018 8:59:00 AM,9/15/2018 9:10:00 AM,0.18333333300000001,i/i,diluted by heavy rain water,dos rios,11989,13724,creek bed - spilled into alazan creek,alazan creek,1,9,2018,37,0,8.0,180.0,cp,1989,1.36,1.26,8,1,gravity,sewer main,,0.00,2018-09-15,False,0,rain event,"I/I Inv, ",1235 Lombrano St,False,2,0.0
131,2018-09-15,3830,0.0,9/15/2018 9:01:00 PM,9/16/2018 12:35:00 AM,3.566666667,i/i,diluted by heavy rain water,leon creek,986159,986158,stormdrain,none,4,9,2018,37,0,10.0,156.6,pvc,2015,1.36,1.26,1,1,gravity,sewer main,,0.00,2018-09-15,False,6,rain event,"I/I Inv, ",8100 Marbach Rd,False,2,0.0
132,2018-09-15,2000,0.0,9/15/2018 8:00:00 AM,9/15/2018 8:40:00 AM,0.666666667,i/i,diluted by heavy rain water,dos rios,28313,28312,stormdrain,none,3,9,2018,37,0,12.0,239.25,pvc,2007,1.36,1.26,3,3,gravity,sewer main,,0.00,2018-09-15,False,1,rain event,"I/I Inv, ",612 Avondale Ave,False,3,0.0
133,2018-09-15,280800,0.0,9/15/2018 1:49:00 PM,9/16/2018 5:25:00 AM,15.6,i/i,diluted by heavy rain water,leon creek,79943,79942,creek bed - spilled into leon creek - over the edwards aquifer contributing zone,leon creek,8,9,2018,37,0,24.0,199.88,pvc,2004,1.36,1.26,4,3,outfall,sewer main,,0.00,2018-09-15,True,120,rain event,"I/I Inv, ",23500 Ih 10 W,False,12,0.0
134,2018-09-15,824995,0.0,9/15/2018 3:00:00 PM,9/16/2018 5:30:00 AM,14.5,i/i, monitor spill,salado creek,46546,47428,creek bed - spilled into salado creek,salado creek,10,9,2018,37,0,48.0,298.34,rcp,1973,1.36,1.26,5,5,outfall,sewer main,,0.00,2018-09-15,True,24,rain event,"Capacity Project, ",1800 Austin Hwy,True,12,0.0
135,2018-09-14,1309800,0.0,9/14/2018 9:14:00 AM,9/18/2018 5:30:00 AM,92.26666667,i/i,diluted by heavy rain water,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,9,2018,37,0,0.0,16.29, ,2014,0.92,0.34,1,1,junction,sewer manhole,,0.00,2018-09-14,True,0,rain event,"Capacity Project, ",6606 Swiss Oaks,False,24,0.0
136,2018-09-13,2510,0.0,9/13/2018 9:45:00 AM,9/13/2018 2:37:00 PM,4.87,debris,cleaned lateral,dos rios,190789,na,street,none,9,9,2018,37,0,6.0,0.0,pvc,9999,0.23,0.66,1,1,lateral,sewer service line,,0.25,2018-09-13,False,0,structural,"Point Repair, ",10127 Morocco Dr,False,1,0.0
137,2018-09-13,415,0.0,9/13/2018 11:07:00 AM,9/13/2018 12:30:00 PM,1.3833333330000002,structural,cleaned main,dos rios,28678,28787,street,none,3,9,2018,37,0,8.0,61.1,pvc,2002,0.23,0.66,1,1,gravity,sewer main,,0.00,2018-09-13,False,6,structural,"Point Repair, ",4410 Gevers St S,False,1,0.0
138,2018-09-11,66650,0.0,9/11/2018 10:30:00 AM,9/12/2018 3:09:00 AM,16.65,i/i,diluted by heavy rain water,leon creek,79943,79942,creek bed - spilled into leon creek - over the edwards aquifer contributing zone,leon creek,8,9,2018,37,0,24.0,199.88,pvc,2004,0.0,2.8,3,2,outfall,sewer main,,0.00,2018-09-11,True,120,rain event,"I/I Inv, ",23500 Ih 10 W,False,12,0.0
139,2018-09-10,185,0.0,9/10/2018 4:20:00 PM,9/10/2018 4:57:00 PM,0.62,i/i,diluted by heavy rain water,dos rios,14942,14332,stormdrain,none,7,9,2018,37,0,8.0,122.0,rl,2012,0.55,3.15,6,3,gravity,sewer main,,0.00,2018-09-10,False,12,rain event,"I/I Inv, ",2627 Culebra Rd,False,6,0.0
140,2018-09-10,6075,0.0,9/10/2018 4:20:00 PM,9/10/2018 5:41:00 PM,1.35,i/i,monitored area,salado creek,62085,62088,drainage culvert,none,0,9,2018,37,0,18.0,145.4,cp,1949,0.55,3.15,9,6,gravity,sewer main,,0.00,2018-09-10,False,0,rain event,"I/I Inv, ",1427 Harry Wurzbach,False,12,0.0
141,2018-09-10,102500,0.0,9/10/2018 2:25:00 PM,9/11/2018 7:30:00 AM,17.08333333,i/i,diluted by heavy rain water,leon creek,1187,1074,creek bed - spilled into leon creek,leon creek,0,9,2018,37,0,54.0,17.61,csc,1983,0.55,3.15,12,8,siphon,sewer main,,0.00,2018-09-10,True,0,rain event,"I/I Inv, ",108 Chappie James Way,False,20,0.0
142,2018-09-10,1270,0.0,9/10/2018 10:23:00 AM,9/10/2018 12:30:00 PM,2.116666667,i/i,diluted by heavy rain water,leon creek,986157,986156,stormdrain,none,4,9,2018,37,0,8.0,233.05,pvc,2015,0.55,3.15,2,1,gravity,sewer main,,0.00,2018-09-10,False,6,rain event,"I/I Inv, ",1500 Harness Ln,False,2,0.0
143,2018-09-10,232500,0.0,9/10/2018 2:15:00 PM,9/12/2018 5:00:00 AM,38.75,i/i,diluted by heavy rain water,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,9,2018,37,0,42.0,1301.0,rcp,1973,0.55,3.15,4,4,outfall,sewer main,,0.00,2018-09-10,True,0,rain event,"Capacity Project, ",6606 Swiss Oaks,False,24,0.0
144,2018-09-09,49449,0.0,9/9/2018 6:53:00 AM,9/9/2018 12:40:00 PM,5.783333333,i/i,diluted by heavy rain water,leon creek,70806,70128,stormdrain,none,6,9,2018,37,0,8.0,305.11,vcp,1961,2.25,1.34,1,1,gravity,sewer main,,0.00,2018-09-09,False,6,rain event,"I/I Inv, ",1618 Wrangler Dr,False,4,0.0
145,2018-09-09,4620,0.0,9/9/2018 8:00:00 AM,9/9/2018 3:42:00 PM,7.7,i/i,diluted by heavy rain water,dos rios,26187,27616,stormdrain,none,3,9,2018,37,0,8.0,21.5,pvc,2005,2.25,1.34,6,3,gravity,sewer main,,0.00,2018-09-09,False,24,rain event,na,4200 Piedmont Ave,False,3,0.0
146,2018-09-09,8100,0.0,9/9/2018 10:45:00 AM,9/9/2018 4:09:00 PM,5.4,i/i,diluted by heavy rain water,salado creek,51750,51474,drainage culvert,none,10,9,2018,37,0,18.0,20.22,rcp,1975,2.25,1.34,2,1,gravity,sewer main,,0.00,2018-09-09,False,6,grease,"Increase FCS, ",10447 Nacogdoches Rd,False,2,0.0
147,2018-09-09,46750,0.0,9/9/2018 8:16:00 AM,9/9/2018 10:50:00 AM,2.566666667,i/i,diluted by heavy rain water,leon creek,80373,69834,creek bed - spilled into indian creek,indian creek,4,9,2018,37,0,21.0,156.14,pvc,1990,2.25,1.34,1,1,gravity,sewer main,,0.48,2018-09-09,False,120,rain event,"I/I Inv, ",7371 Brook Valley Dr,False,1,0.0
148,2018-09-09,12700,0.0,9/9/2018 6:45:00 AM,9/9/2018 3:13:00 PM,8.466666667,i/i,diluted by heavy rain water,dos rios,LS239,na,ground,none,0,9,2018,37,0,0.0,0.0,na,9999,2.25,1.34,2,2,above,sewer lift station,,0.00,2018-09-09,False,0,lift station,"I/I Inv, ",1612 Martinez Losoya,False,5,0.0
149,2018-09-09,2254,0.0,9/9/2018 9:58:00 AM,9/10/2018 4:45:00 AM,18.78333333,i/i,diluted by heavy rain water,leon creek,69557,69559,drainage culvert,none,4,9,2018,37,0,8.0,400.0,vcp,1969,2.25,1.34,2,1,gravity,sewer main,,5.03,2018-09-09,False,12,rain event,"I/I Inv, ",6110 Rose Valley,False,1,0.0
150,2018-09-09,1805,0.0,9/9/2018 8:15:00 AM,9/9/2018 2:16:00 PM,6.02,i/i,diluted by heavy rain water,leon creek,71065,71230,drainage culvert,none,6,9,2018,37,0,8.0,96.0,pvc,9999,2.25,1.34,1,1,gravity,sewer main,,0.00,2018-09-09,False,1,rain event,"Capacity Project, ",7000 Military Dr W,False,1,0.0
151,2018-09-09,530100,0.0,9/9/2018 2:45:00 PM,9/10/2018 8:18:00 AM,17.55,i/i,diluted by heavy rain water,salado creek,930658,930656,creek bed - spilled into salado creek,salado creek,9,9,2018,37,0,36.0,217.31,frp,2015,2.25,1.34,1,1,outfall,sewer main,,0.00,2018-09-09,True,120,rain event,"I/I Inv, ",11400 Starcrest Dr,True,6,0.0
152,2018-09-08,405700,0.0,9/8/2018 5:00:00 PM,9/13/2018 2:15:00 AM,72.58,i/i, monitor spill,salado creek,46546,47428,creek bed - spilled into salado creek,salado creek,10,9,2018,36,0,48.0,298.34,rcp,1973,0.0,1.34,4,4,outfall,sewer main,,0.00,2018-09-08,True,24,rain event,"Capacity Project, ",1800 Austin Hwy,False,12,0.0
153,2018-09-07,123300,0.0,9/7/2018 6:45:00 AM,9/7/2018 12:00:00 PM,5.25,i/i,diluted by heavy rain water,leon creek,903060,903059,creek bed - spilled into leon creek,leon creek,6,9,2018,36,0,66.0,27.15,frp,2014,0.9,1.26,10,9,outfall,sewer main,,0.00,2018-09-07,True,120,rain event,"Capacity Project, ",6606 Swiss Oaks,False,24,0.0
154,2018-09-05,1325,0.0,9/5/2018 11:57:00 AM,9/5/2018 12:50:00 PM,0.8833333329999999,grease,cleaned main,dos rios,4984,5180,stormdrain,none,1,9,2018,36,0,8.0,60.0,vcp,1958,0.0,6.89,1,1,gravity,sewer main,,0.47,2018-09-05,False,120,grease,"Increase FCS, ",2300 West Ave,False,1,0.0
155,2018-09-05,1725,0.0,9/5/2018 3:55:00 PM,9/5/2018 5:04:00 PM,1.15,grease,cleaned main,dos rios,97727,92658,stormdrain,none,3,9,2018,36,0,6.0,12.7,dip,1948,0.0,6.89,1,1,siphon,sewer main,,0.72,2018-09-05,False,120,grease,"Increase FCS, ",1530 Lennon Ave,False,1,0.0
156,2018-09-04,29550,0.0,9/4/2018 11:38:00 AM,9/4/2018 1:30:00 PM,1.8666666669999998,i/i,monitored area,dos rios,30205,30292,creek bed - spilled into the san antonio river,san antonio river,1,9,2018,36,0,60.0,360.0,rcp,1967,0.82,6.07,2,2,outfall,sewer main,,0.00,2018-09-04,False,120,rain event,"I/I Inv, ",2300 Avenue B,False,3,0.0
157,2018-09-04,118,0.0,9/4/2018 7:22:00 AM,9/4/2018 9:20:00 AM,1.966666667,i/i,diluted by heavy rain water,leon creek,69559,na,drainage culvert,none,4,9,2018,36,0,0.0,7.0, ,2009,0.82,6.07,1,1,standard,sewer manhole,,0.00,2018-09-04,False,0,rain event,na,6102 Rose Valley,False,6,0.0
158,2018-09-04,7815,0.0,9/4/2018 11:15:00 AM,9/5/2018 1:18:00 PM,26.05,i/i,diluted by heavy rain water,leon creek,1187,1074,creek bed - spilled into leon creek,leon creek,0,9,2018,36,0,54.0,17.61,csc,1983,0.82,6.07,11,7,siphon,sewer main,,0.00,2018-09-04,False,0,rain event,"Capacity Project, ",108 Chappie James Way,False,20,0.0
159,2018-09-04,51925,0.0,9/4/2018 9:30:00 AM,9/4/2018 11:30:00 AM,2.0,i/i,diluted by heavy rain water,salado creek,47427,46546,creek bed - spilled into salado creek,salado creek,10,9,2018,36,0,48.0,54.81,rcp,1965,0.82,6.07,2,2,outfall,sewer main,,0.00,2018-09-04,False,24,rain event,"Capacity Project, ",1800 Austin Hwy,True,12,0.0
