,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
484,2017-01-11,70400,0.0,1/11/2017 7:54:00 AM,1/11/2017 10:50:00 AM,2.933333333,debris,cleaned main,salado creek,991087,991086,drainage culvert,none,0,1,2017,2,0,18.0,25.0,rcp,1964,0.0,0.0,1,1,siphon,sewer main,,0.60,2017-01-11,False,120,debris,"Bolt down, ",3370 Nursery Rd,False,1,0.0
485,2017-01-11,20,0.0,1/11/2017 11:40:00 AM,1/11/2017 12:45:00 PM,1.083333333,structural,repaired lateral,dos rios,7490,na,alley,none,1,1,2017,2,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.83,2017-01-11,False,0,structural,"Design Request, ",727 Olmos Dr W,False,1,0.0
486,2017-01-05,96,0.0,1/5/2017 2:12:00 PM,1/5/2017 3:00:00 PM,0.8,structural,cleaned lateral,dos rios,98756,na,street,none,1,1,2017,1,0,6.0,0.0,pvc,9999,0.0,0.02,1,1,lateral,sewer service line,,0.13,2017-01-05,False,0,contractor,"Point Repair, ",1115 San Angelo Blvd,False,1,0.0
487,2017-01-02,1250,1250.0,1/2/2017 6:55:00 AM,1/2/2017 7:05:00 AM,0.166666667,lift station,reprimed pump,medio creek,53626,LS201,ground,none,0,1,2017,1,0,18.0,38.2,pvc,1994,0.02,0.02,2,1,gravity,sewer main,,0.00,2017-01-02,False,120,debris,"Point Repair, ",10102 Us Hwy 90 W,False,9,0.0
488,2017-01-02,104,0.0,1/2/2017 9:16:00 AM,1/2/2017 11:00:00 AM,1.733333333,debris,cleaned main,salado creek,510627,510622,drainage culvert - over the edwards aquifer contributing zone,none,0,1,2017,1,0,8.0,121.36,pvc,2012,0.02,0.02,1,1,gravity,sewer main,,1.40,2017-01-02,False,12,contractor,"Increase FCS, ",28411 Willis Ranch,False,1,0.0
489,2016-12-27,430,0.0,12/27/2016 3:24:00 PM,12/27/2016 4:50:00 PM,1.4333333330000002,grease,cleaned main,dos rios,17772,480890,street,none,5,12,2016,53,0,10.0,5.5,cas,1978,0.32,0.0,1,1,siphon,sewer main,,0.77,2016-12-27,False,120,debris,"Increase FCS, ",151 Inez Ave,False,1,0.0
490,2016-12-22,100,0.0,12/22/2016 3:01:00 PM,12/22/2016 3:01:00 PM,0.0,grease,cleaned main,medio creek,415030,414922,ground,none,4,12,2016,52,0,8.0,300.0,pvc,2007,0.0,0.0,1,1,gravity,sewer main,,0.00,2016-12-22,False,120,structural,"Point Repair, ",8541 Lake Vista,False,1,0.0
491,2016-12-18,360,0.0,12/18/2016 10:18:00 PM,12/18/2016 11:30:00 PM,1.2,grease,cleaned main,dos rios,96133,98513,drainage culvert,none,3,12,2016,52,0,8.0,185.2,vcp,1960,0.0,0.03,2,1,gravity,sewer main,,0.70,2016-12-18,False,24,grease,"Increase FCS, ",6502 Woodstock Dr,False,1,0.0
492,2016-12-17,530,0.0,12/17/2016 11:29:00 AM,12/17/2016 1:15:00 PM,1.766666667,vandalism,cleaned main,leon creek,51879,36335,drainage culvert,none,8,12,2016,51,0,8.0,42.65,vcp,1967,0.03,0.0,2,1,gravity,sewer main,,0.85,2016-12-17,False,120,vandalism,"Increase FCS, ",4915 Cambray Dr,False,2,0.0
493,2016-12-16,30,0.0,12/16/2016 7:34:00 PM,12/16/2016 8:30:00 PM,0.933333333,grease,cleaned main,dos rios,14912,14724,street,none,7,12,2016,51,0,8.0,275.0,ct,1946,0.0,0.0,3,1,gravity,sewer main,,0.43,2016-12-16,False,12,debris,na,215 Purdue,False,1,0.0
494,2016-12-09,200,0.0,12/9/2016 9:52:00 PM,12/9/2016 10:55:00 PM,1.05,debris,cleaned main,salado creek,100050,100052,drainage culvert,none,2,12,2016,50,0,8.0,234.09,pvc,2006,0.0,0.0,1,1,gravity,sewer main,,0.88,2016-12-09,False,120,contractor,"Increase FCS, ",6454 Lake Superior,False,1,0.0
495,2016-12-08,900,0.0,12/8/2016 3:25:00 PM,12/8/2016 4:55:00 PM,1.5,contractor,repaired main,dos rios,38118,38119,stormdrain,none,5,12,2016,50,0,8.0,353.0,ct,1911,0.0,0.27,1,1,gravity,sewer main,,0.42,2016-12-08,False,24,contractor,"Point Repair, ",2022 Buena Vista St,False,1,0.0
496,2016-12-07,300,100.0,12/7/2016 10:22:00 AM,12/7/2016 11:50:00 AM,1.466666667,grease,cleaned main,salado creek,991545,991544,drainage culvert,none,10,12,2016,50,0,8.0,78.8,pvc,2016,0.0,1.29,1,1,gravity,sewer main,,0.63,2016-12-07,False,6,grease,"Increase FCS, ",2555 Loop 410 Ne,False,1,0.0
497,2016-12-07,3325,0.0,12/7/2016 11:47:00 AM,12/7/2016 2:00:00 PM,2.2166666669999997,debris,cleaned main,dos rios,39125,39122,ground,none,3,12,2016,50,0,8.0,390.0,vcp,1965,0.0,1.29,1,1,gravity,sewer main,,2.22,2016-12-07,False,120,debris,na,3400 Ih 37 S,False,1,0.0
498,2016-12-05,300,0.0,12/5/2016 11:30:00 PM,12/6/2016,0.5,lift station,repaired pump,leon creek,LS225,na,ground,none,4,12,2016,50,0,0.0,0.0,na,2007,0.27,5.52,6,5,above,sewer liftstation,,0.00,2016-12-05,False,0,rain event,na,8671 Loop 410 Sw,False,4,0.0
499,2016-12-05,29100,0.0,12/5/2016 7:00:00 PM,12/6/2016 10:00:00 AM,15.0,i/i, clean up is still on going,leon creek,68817,80136,drainage culvert,indian creek,4,12,2016,50,0,8.0,335.0,vcp,1969,0.27,5.52,2,2,gravity,sewer main,,0.00,2016-12-05,False,0,rain event,"I/I Inv, ",6102 Rose Valley,False,6,0.0
500,2016-12-05,1625,0.0,12/5/2016 9:15:00 AM,12/5/2016 2:40:00 PM,5.416666667,i/i,disinfected area,leon creek,47312,34495,stormdrain,none,7,12,2016,50,0,8.0,99.89,pvc,1982,0.27,5.52,4,4,gravity,sewer main,,0.00,2016-12-05,False,24,rain event,"I/I Inv, ",107 Yolanda,False,5,0.0
501,2016-12-05,407500,0.0,12/5/2016 8:00:00 AM,12/6/2016 7:40:00 AM,23.66666667,i/i,cleanup is in progress,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,12,2016,50,0,42.0,1301.0,rcp,1973,0.27,5.52,2,2,outfall,sewer main,,0.00,2016-12-05,True,0,rain event,"I/I Inv, ",6606 Swiss Oaks,False,24,0.0
502,2016-12-04,100000,0.0,12/4/2016 8:04:00 PM,12/17/2016 10:20:00 AM,302.27,under investigation,bypass pumping has been installed at the site,leon creek,33792,31953,open trench which contained the sewage and conveyed it into a downstream pipeline.  sewage did not enter the surface.,none,0,12,2016,50,0,0.0,0.0,na,9999,1.02,4.5,19,0,outfall,sewer main,,1.43,2016-12-04,True,0,structural,"Point Repair, ",8418 Quintana Rd,False,1,0.0
503,2016-12-03,37950,0.0,12/3/2016 11:21:00 AM,12/3/2016 11:59:00 PM,12.63,i/i,cleaned main,leon creek,70014,69866,street - spilled into indian creek,indian creek,4,12,2016,49,0,21.0,479.58,pvc,1990,3.84,0.66,6,6,gravity,sewer main,,0.00,2016-12-03,False,24,rain event,"I/I Inv, ",5802 Kim Valley Dr,False,6,0.0
504,2016-12-03,1880100,0.0,12/3/2016 9:24:00 AM,12/4/2016 9:00:00 AM,23.6,i/i,diluted by heavy rain water,leon creek,462766,1210,creek bed - spilled into leon creek,leon creek,0,12,2016,49,0,54.0,17.18,csc,1983,3.84,0.66,1,1,siphon,sewer main,,0.60,2016-12-03,True,0,rain event,"I/I Inv, ",108 Chappie James Way,True,20,0.0
505,2016-12-03,92988,0.0,12/3/2016 7:51:00 AM,12/3/2016 9:30:00 PM,13.65,i/i,diluted by heavy rain water,salado creek,42386,55914,ground - spilled into san juan ditch,none,3,12,2016,49,0,48.0,555.32,rcp,1974,3.84,0.66,1,1,outfall,sewer main,,0.43,2016-12-03,True,0,rain event,"Capacity Project, ",8902 Presa St S,False,2,0.0
506,2016-12-03,100,0.0,12/3/2016 5:25:00 AM,12/3/2016 7:04:00 AM,1.65,lift station,diluted by heavy rain water,medio creek,LS188,na,ground,none,0,12,2016,49,0,0.0,0.0,na,2001,3.84,0.66,8,3,submersed,sewer liftstation,,0.00,2016-12-03,False,0,rain event,"I/I Inv, ",818 New Valley Hi Dr,False,4,0.0
507,2016-12-03,9025,0.0,12/3/2016 7:00:00 AM,12/3/2016 7:02:00 PM,12.03333333,i/i,diluted by heavy rain water,dos rios,14942,14332,street,none,7,12,2016,49,0,8.0,122.0,rl,2012,3.84,0.66,4,2,gravity,sewer main,,0.00,2016-12-03,False,12,rain event,na,2627 Culebra Rd,False,6,0.0
508,2016-12-03,8325,0.0,12/3/2016 7:30:00 AM,12/3/2016 6:36:00 PM,11.1,i/i,cleaned main,dos rios,32250,11989,street -  spilled into alazan creek,alazan creek,1,12,2016,49,0,8.0,57.0,pvc,1989,3.84,0.66,2,2,gravity,sewer main,,0.00,2016-12-03,False,3,rain event,"I/I Inv, ",1221 Lombrano St,False,2,0.0
509,2016-12-03,11938,0.0,12/3/2016 5:40:00 AM,12/3/2016 9:35:00 PM,15.92,i/i,diluted by heavy rain water,salado creek,62085,62088,ground,none,2,12,2016,49,0,18.0,145.4,cp,1949,3.84,0.66,5,5,gravity,sewer main,,0.00,2016-12-03,False,0,rain event,"I/I Inv, ",1427 Harry Wurzbach,False,12,0.0
510,2016-12-03,33705,0.0,12/3/2016 8:00:00 AM,12/3/2016 6:42:00 PM,10.7,i/i,cleaned main,dos rios,499638,499663,street,none,1,12,2016,49,0,24.0,30.0,rl,2011,3.84,0.66,7,5,outfall,sewer main,,0.00,2016-12-03,False,12,rain event,"I/I Inv, ",2204 Poplar St W,False,4,0.0
511,2016-12-03,2975,0.0,12/3/2016 7:15:00 AM,12/3/2016 5:10:00 PM,9.92,i/i,cleaned main,dos rios,28995,29449,ground,none,2,12,2016,49,0,8.0,109.34,pvc,2002,3.84,0.66,3,1,gravity,sewer main,,0.00,2016-12-03,False,12,rain event,"I/I Inv, ",1102 Hedges St,False,3,0.0
512,2016-12-03,8360,0.0,12/3/2016 10:08:00 AM,12/3/2016 5:06:00 PM,6.966666667,i/i,diluted by heavy rainwater,dos rios,20036,20599,street,none,6,12,2016,49,0,12.0,28.9,cp,1954,3.84,0.66,1,1,gravity,sewer main,,0.87,2016-12-03,False,120,rain event,"Capacity Project, ",300 Wallace St,False,1,0.0
513,2016-12-03,82900,0.0,12/3/2016 10:12:00 AM,12/4/2016 12:01:00 AM,13.81666667,i/i,diluted by heavy rainwater,dos rios,36820,22376,street,none,5,12,2016,49,0,8.0,195.0,vcp,1961,3.84,0.66,2,2,gravity,sewer main,,0.30,2016-12-03,False,12,rain event,na,119 Hearne,False,3,0.0
514,2016-12-03,87150,0.0,12/3/2016 7:58:00 AM,12/4/2016 12:01:00 AM,16.05,i/i,diluted by heavy rainwater,dos rios,14133,22310,creek bed - spilled into san pedro creek,san pedro creek,5,12,2016,49,0,60.0,135.53,rl,2003,3.84,0.66,1,1,outfall,sewer main,,8.53,2016-12-03,True,0,rain event,na,630 Mitchell St W,False,1,0.0
515,2016-12-03,113800,0.0,12/3/2016 11:24:00 AM,12/4/2016 12:15:00 AM,12.85,i/i,cleaned main,dos rios,36923,36920,stormdrain - spilled into harlandale creek,harlandale creek,5,12,2016,49,0,10.0,24.0,cp,1956,3.84,0.66,1,1,gravity,sewer main,,0.60,2016-12-03,True,24,rain event,"I/I Inv, ",803 Commercial Ave,False,1,0.0
516,2016-12-03,6278,0.0,12/3/2016 7:18:00 PM,12/3/2016 11:00:00 PM,3.7,i/i,diluted by heavy rain water,dos rios,36919,36920,street,na,5,12,2016,49,0,8.0,31.0,vcp,1979,3.84,0.66,3,3,gravity,sewer main,,0.70,2016-12-03,False,120,rain event,"I/I Inv, ",902 Crystal,False,3,0.0
517,2016-12-03,1560928,0.0,12/3/2016 2:08:00 PM,12/4/2016 9:15:00 AM,19.12,i/i,diluted by heavy rain water,salado creek,47809,48516,creek bed - spilled into salado creek,salado creek,2,12,2016,49,0,48.0,109.01,rcp,1973,3.84,0.66,4,2,outfall,sewer main,,0.00,2016-12-03,True,0,rain event,"Capacity Project, ",668 Holbrook,True,10,0.0
518,2016-12-01,390,0.0,12/1/2016 9:12:00 PM,12/1/2016 10:30:00 PM,1.3,grease,cleaned main,dos rios,99612,88732,stormdrain,none,2,12,2016,49,0,8.0,76.0,pvc,1989,0.0,0.0,2,1,gravity,sewer main,,0.80,2016-12-01,False,1,grease,"Increase FCS, ",417 Spriggsdale,False,1,0.0
519,2016-11-24,135,0.0,11/24/2016 5:30:00 PM,11/24/2016 7:45:00 PM,2.25,other,monitored area,salado creek,922726,47824,street,none,2,11,2016,48,0,48.0,321.04,rcp,1973,0.0,0.12,4,4,outfall,sewer main,,0.00,2016-11-24,False,0,other,Other,668 Holbrook,False,10,0.0
520,2016-11-23,325,40.0,11/23/2016 9:30:00 AM,11/23/2016 10:35:00 AM,1.083333333,debris,cleaned main,salado creek,52275,52274,drainage culvert -  over the edwards aquifer transition zone,none,9,11,2016,48,0,8.0,300.0,pvc,2003,0.1,0.02,1,1,gravity,sewer main,,0.58,2016-11-23,False,120,debris,"Increase FCS, ",14020 Cross Canyon,False,1,0.0
521,2016-11-21,30,0.0,11/21/2016 6:20:00 PM,11/21/2016 7:34:00 PM,1.233333333,grease,cleaned main,dos rios,45901,31242,street,none,2,11,2016,48,0,8.0,346.32,pvc,1999,0.0,0.0,1,1,gravity,sewer main,,0.67,2016-11-21,False,120,contractor,Other,1400 Rio Grande St N,False,1,0.0
522,2016-11-18,75,0.0,11/18/2016 7:33:00 AM,11/18/2016 9:47:00 AM,2.233333333,grease,cleaned main,salado creek,48391,48420,street,none,2,11,2016,47,0,8.0,358.83,pvc,2000,0.0,0.0,2,1,gravity,sewer main,,1.57,2016-11-18,False,12,grease,"Increase FCS, ",219 Ashland Dr,False,3,0.0
523,2016-11-18,230,0.0,11/18/2016 11:16:00 AM,11/18/2016 12:10:00 PM,0.9,structural,cleaned main,dos rios,28023,28176,stormdrain,none,3,11,2016,47,0,8.0,347.0,vcp,1959,0.0,0.0,1,1,gravity,sewer main,,0.52,2016-11-18,False,12,structural,"Design Request, ",3215 Bob Billa,False,2,0.0
524,2016-11-16,820,0.0,11/16/2016 3:06:00 PM,11/16/2016 4:28:00 PM,1.3666666669999998,grease,cleaned main,leon creek,51928,37005,street,none,8,11,2016,47,0,8.0,350.79,vcp,1970,0.0,0.0,2,1,gravity,sewer main,,1.12,2016-11-16,False,120,grease,"Increase FCS, ",8403 Wurzbach Rd,False,2,0.0
525,2016-11-15,1050,0.0,11/15/2016 7:33:00 PM,11/15/2016 8:15:00 PM,0.7,grease,cleaned main,leon creek,430611,430616,stormdrain,none,0,11,2016,47,0,8.0,356.95,pvc,2008,0.0,0.0,1,1,gravity,sewer main,,0.45,2016-11-15,False,120,grease,"Increase FCS, ",9130 Mare Country,False,1,0.0
526,2016-11-13,51,0.0,11/13/2016 10:19:00 AM,11/13/2016 11:10:00 AM,0.85,grease,cleaned main,dos rios,5836,7960,street,none,1,11,2016,47,0,8.0,281.0,rl,2014,0.0,0.0,1,1,gravity,sewer main,,0.08,2016-11-13,False,12,grease,"Increase FCS, ",2428 Clower St,False,2,0.0
527,2016-11-12,202025,446970.0,11/12/2016 12:50:00 PM,11/12/2016 9:49:00 PM,8.983333333,vandalism,cleaned main,salado creek,68119,56922,creek bed -  spilled into panthers springs creek - over the edwards aquifer transition zone,panther springs creek,9,11,2016,46,0,24.0,400.0,rcp,1983,0.0,0.7,1,1,outfall,sewer main,,1.67,2016-11-12,True,24,vandalism,"Bolt down, ",15510 Mitchell Blf,False,1,0.0
528,2016-11-09,168180,0.0,11/9/2016 12:34:00 AM,11/9/2016 2:40:00 AM,2.1,i/i,diluted by heavy rain water,salado creek,990827,48236,creek bed - spilled into salado creek,salado creek,2,11,2016,46,0,48.0,109.01,rcp,1973,0.7,0.66,4,4,outfall,sewer main,,0.60,2016-11-09,True,0,rain event,"Capacity Project, ",902 Holbrook,True,6,0.0
529,2016-11-02,3775,0.0,11/2/2016 11:14:00 AM,11/2/2016 1:45:00 PM,2.516666667,grease,cleaned main,dos rios,78976,78759,stormdrain - over the edwards aquifer recharge zone,none,8,11,2016,45,0,8.0,323.0,hdpe,2014,0.0,0.06,1,1,gravity,sewer main,,0.00,2016-11-02,False,24,grease,"Increase FCS, ",11723 Whisper Valley,False,3,0.0
530,2016-10-29,37,0.0,10/29/2016 8:53:00 PM,10/29/2016 9:30:00 PM,0.6166666670000001,grease,cleaned main,dos rios,8905,8215,street,none,7,10,2016,44,0,8.0,100.0,cp,1970,0.0,0.0,1,1,gravity,sewer main,,0.12,2016-10-29,False,120,grease,"RPC, ",2800 Fredericksburg Rd,False,1,0.0
531,2016-10-29,180,0.0,10/29/2016 10:49:00 AM,10/29/2016 11:25:00 AM,0.6,grease,cleaned main,dos rios,31906,9021,street,none,5,10,2016,44,0,8.0,10.0,dip,1928,0.0,0.0,1,1,siphon,sewer main,,0.43,2016-10-29,False,24,debris,"Increase FCS, ",203 Cavalier Ave,False,2,0.0
532,2016-10-27,20,0.0,10/27/2016 1:31:00 PM,10/27/2016 1:55:00 PM,0.4,grease,cleaned main,dos rios,418543,418597,stormdrain,none,3,10,2016,44,0,8.0,292.2,pvc,2003,0.0,0.0,1,1,gravity,sewer main,,0.32,2016-10-27,False,120,grease,"Increase FCS, ",300 Mitchell St E,False,1,0.0
533,2016-10-26,225,0.0,10/26/2016 7:15:00 PM,10/26/2016 8:00:00 PM,0.75,grease,cleaned main,leon creek,86352,41977,drainage culvert,none,7,10,2016,44,0,8.0,126.01,vcp,1977,0.0,0.0,1,1,gravity,sewer main,,0.25,2016-10-26,False,120,grease,"Increase FCS, ",7450 Saddlewood,False,1,0.0
534,2016-10-26,100,0.0,10/26/2016 10:05:00 AM,10/26/2016 10:40:00 AM,0.583333333,contractor,repaired lateral,salado creek,154584,na,drainage culvert,none,10,10,2016,44,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.42,2016-10-26,False,0,contractor,"Point Repair, ",9338 Perrin Beitel,False,1,0.0
535,2016-10-21,140,0.0,10/21/2016 10:45:00 AM,10/21/2016 1:05:00 PM,2.333333333,contractor,cleaned main,medio creek,987671,987670,ground,none,0,10,2016,43,0,8.0,73.47,pvc,2015,0.0,0.11,1,1,gravity,sewer main,,1.50,2016-10-21,False,24,contractor,"Increase FCS, ",3807 Yellow Flax,False,1,0.0
536,2016-10-18,2075,0.0,10/18/2016 8:52:00 AM,10/18/2016 10:15:00 AM,1.3833333330000002,grease,cleaned main,leon creek,12223,11202,stormdrain - over edwards aquifer contributing within the transition zone,none,8,10,2016,43,0,8.0,280.39,pvc,1983,0.0,0.0,1,1,gravity,sewer main,,0.88,2016-10-18,False,6,grease,"Increase FCS, ",5934 Piedmont Glen,False,1,0.0
537,2016-10-18,750,0.0,10/18/2016 9:40:00 AM,10/18/2016 10:10:00 AM,0.5,debris,cleaned main,dos rios,15278,2248,stormdrain,none,1,10,2016,43,0,8.0,210.0,vcp,1961,0.0,0.0,1,1,gravity,sewer main,,0.42,2016-10-18,False,12,debris,"Increase FCS, ",427 Odell St,False,1,0.0
538,2016-10-16,485,0.0,10/16/2016 9:06:00 PM,10/16/2016 10:43:00 PM,1.6166666669999998,contractor,cleaned main,dos rios,19985,22968,street,none,5,10,2016,43,0,8.0,287.0,ct,1927,0.0,0.0,1,1,gravity,sewer main,,0.40,2016-10-16,False,24,contractor,"Point Repair, ",2822 Cesar Chavez Blvd W,False,1,0.0
539,2016-10-12,47,0.0,10/12/2016 8:13:00 PM,10/12/2016 9:00:00 PM,0.783333333,debris,cleaned main,leon creek,990158,990151,stormdrain - over the edwards aquifer transition zone,none,0,10,2016,42,0,8.0,325.4,pvc,2015,0.0,0.0,1,1,gravity,sewer main,,0.08,2016-10-12,False,0,debris,"Increase FCS, ",15310 Cascade Pt,False,1,0.0
540,2016-10-07,30,0.0,10/7/2016 5:13:00 PM,10/7/2016 7:20:00 PM,2.116666667,grease,cleaned main,dos rios,30235,30234,street,none,1,10,2016,41,0,8.0,320.0,vcp,1923,0.05,0.0,1,1,gravity,sewer main,,1.62,2016-10-07,False,24,structural,"Point Repair, ",1022 Elmira St E,False,1,0.0
541,2016-10-05,180,0.0,10/5/2016 1:00:00 PM,10/5/2016 4:00:00 PM,3.0,structural,repaired main,dos rios,20611,20671,creek bed - spilled into apache creek,apache creek,5,10,2016,41,0,12.0,164.3,vcp,1973,0.0,0.0,1,1,gravity,sewer main,,0.00,2016-10-05,False,24,structural,"Design Request, ",1623 Santiago St,False,1,0.0
542,2016-10-04,200,200.0,10/4/2016 8:30:00 AM,10/4/2016 10:10:00 AM,1.6666666669999999,contractor,repaired main,dos rios,13177,13295,ground,none,3,10,2016,41,0,8.0,400.0,cp,1949,0.0,0.0,1,1,gravity,sewer main,,0.00,2016-10-04,False,6,contractor,"Design Request, ",325 Dickson Ave W,False,1,0.0
543,2016-10-03,30400,0.0,10/3/2016 1:33:00 PM,10/3/2016 4:05:00 PM,2.5333333330000003,vandalism,cleaned main,dos rios,9192,4938,drainage culvert,none,8,10,2016,41,0,12.0,335.0,rl,2011,0.0,0.0,2,2,gravity,sewer main,,0.00,2016-10-03,False,12,vandalism,"Bolt down, ",3800 Parkdale Dr,False,3,0.0
544,2016-09-30,22700,0.0,9/30/2016 8:38:00 AM,9/30/2016 9:30:00 AM,0.8666666670000001,grease,cleaned main,leon creek,47093,33695,drainage culvert - spilled into huebner creek,huebner creek,8,9,2016,40,0,8.0,237.64,pvc,1985,0.0,0.0,1,1,gravity,sewer main,,0.12,2016-09-30,False,120,debris,"Increase FCS, ",8050 Oakdell Way,False,1,0.0
545,2016-09-30,50,0.0,9/30/2016 3:20:00 PM,9/30/2016 4:09:00 PM,0.816666667,contractor,cleaned main,dos rios,13807,13177,ground,none,3,9,2016,40,0,8.0,400.0,cp,1949,0.0,0.0,2,1,gravity,sewer main,,0.17,2016-09-30,False,6,contractor,"Design Request, ",357 Dickson Ave W,False,1,0.0
546,2016-09-30,475,0.0,9/30/2016 2:25:00 PM,9/30/2016 4:00:00 PM,1.5833333330000001,roots,cleaned main,leon creek,428664,428663,drainage culvert,none,0,9,2016,40,0,8.0,300.0,pvc,2008,0.0,0.0,1,1,gravity,sewer main,,0.67,2016-09-30,False,120,structural,na,11585 Alamo Ranch,False,1,0.0
547,2016-09-28,1237500,0.0,9/26/2016 8:00:00 AM,9/28/2016 11:00:00 AM,51.0,i/i,diluted by heavy rainwater,salado creek,558827,43396,creek bed - spilled into san antonio river,san antonio river,3,9,2016,40,0,48.0,557.47,rcp,1974,0.0,5.53,1,1,siphon,sewer main,,0.00,2016-09-26,True,0,rain event,na,8400 Old Corpus Christi Rd,False,1,0.0
548,2016-09-28,1975,0.0,9/28/2016 8:31:00 AM,9/28/2016 9:50:00 AM,1.316666667,debris,cleaned main,leon creek,80300,69926,ground - spilled into indian creek,none,4,9,2016,40,0,12.0,380.0,vcp,1968,0.0,5.53,1,1,gravity,sewer main,,0.73,2016-09-28,False,12,contractor,na,5902 Hazel Valley Dr,False,1,0.0
549,2016-09-26,15000,0.0,9/26/2016 8:30:00 AM,9/26/2016 11:00:00 AM,2.5,i/i,diluted by heavy rainwater,dos rios,8372,14322,stormdrain,none,7,9,2016,40,0,18.0,147.5,pvc,1988,4.75,1.36,2,2,gravity,sewer main,,0.00,2016-09-26,False,120,rain event,"Capacity Project, ",2303 Woodlawn Ave W,False,2,0.0
550,2016-09-26,13250,0.0,9/26/2016 7:35:00 AM,9/26/2016 12:00:00 PM,4.416666667,i/i,diluted by heavy rainwater,salado creek,97829,97828,drainage culvert,none,3,9,2016,40,0,8.0,314.46,pvc,1986,4.75,1.36,1,1,gravity,sewer main,,0.00,2016-09-26,False,6,debris,na,107 Spotted Bear,False,2,0.0
551,2016-09-26,9250,0.0,9/26/2016 9:35:00 AM,9/26/2016 3:45:00 PM,6.17,i/i,diluted by heavy rainwater,dos rios,36820,22376,street,none,5,9,2016,40,0,8.0,195.0,vcp,1961,4.75,1.36,1,1,gravity,sewer main,,0.08,2016-09-26,False,12,rain event,"Increase FCS, ",119 Hearne,False,3,0.0
552,2016-09-26,1200,0.0,9/26/2016 10:00:00 AM,9/26/2016 11:00:00 AM,1.0,i/i,diluted by heavy rainwater,dos rios,499638,499663,stormdrain,none,1,9,2016,40,0,24.0,30.0,rl,2011,4.75,1.36,6,4,outfall,sewer main,,0.00,2016-09-26,False,12,rain event,"I/I Inv, ",1300 Elmendorf N,False,6,0.0
553,2016-09-26,241500,0.0,9/26/2016 7:48:00 AM,9/26/2016 2:00:00 PM,6.2,i/i,diluted by heavy rainwater,dos rios,952280,976928,creek bed - spilled into san pedro creek,san pedro creek,5,9,2016,40,0,18.0,135.0,cp,1930,4.75,1.36,2,2,gravity,sewer main,,0.70,2016-09-26,True,120,rain event,"I/I Inv, ",2900 Flores St S,False,3,0.0
554,2016-09-26,55950,0.0,9/26/2016 5:01:00 AM,9/26/2016 11:14:00 AM,6.216666667,i/i,diluted by heavy rainwater,leon creek,69559,69558,millers pond via drainage culvert,millers pond,4,9,2016,40,0,8.0,306.47,vcp,1969,4.75,1.36,2,2,gravity,sewer main,,0.00,2016-09-26,True,0,rain event,"I/I Inv, ",6102 Rose Valley,False,6,0.0
555,2016-09-26,68700,0.0,9/26/2016 11:56:00 AM,9/26/2016 3:45:00 PM,3.816666667,i/i,diluted by heavy rainwater,dos rios,36919,36920,street,none,5,9,2016,40,0,8.0,31.0,vcp,1979,4.75,1.36,2,2,gravity,sewer main,,1.32,2016-09-26,False,120,rain event,na,902 Crystal,False,3,0.0
556,2016-09-26,20,0.0,9/26/2016 12:06:00 PM,9/26/2016 12:30:00 PM,0.4,i/i,diluted by heavy rainwater,salado creek,59703,59661,ground - over the earz,none,10,9,2016,40,1,8.0,213.0,pvc,1975,4.75,1.36,1,1,gravity,sewer main,,0.40,2016-09-26,False,120,rain event,na,3039 Low Oak,False,1,0.0
557,2016-09-26,15750,0.0,9/26/2016 9:00:00 AM,9/26/2016 2:15:00 PM,5.25,i/i,diluted by heavy rainwater,leon creek,506230,79942,creek bed - spilled into leon creek,leon creek,8,9,2016,40,0,8.0,24.34,pvc,2012,4.75,1.36,2,2,gravity,sewer main,,0.00,2016-09-26,False,120,rain event,"Capacity Project, ",23500 Ih 10 W,False,12,0.0
558,2016-09-26,5000,0.0,9/26/2016 7:25:00 AM,9/26/2016 3:45:00 PM,8.333333332999999,i/i,diluted by heavy rainwater,dos rios,28313,28312,drainage culvert,none,3,9,2016,40,0,12.0,239.25,pvc,2007,4.75,1.36,1,1,gravity,sewer main,,2.17,2016-09-26,False,3,rain event,"I/I Inv, ",612 Avondale Ave,False,3,0.0
559,2016-09-26,130000,0.0,9/26/2016 5:35:00 AM,9/26/2016 11:00:00 AM,5.416666667,i/i,diluted by heavy rain water,leon creek,70014,69866,creek bed - spilled into indian creek,indian creek,4,9,2016,40,0,21.0,479.58,pvc,1990,4.75,1.36,5,5,gravity,sewer main,,0.00,2016-09-26,True,24,rain event,"I/I Inv, ",5802 Kim Valley Dr,False,6,0.0
560,2016-09-26,127525,0.0,9/26/2016 6:30:00 AM,9/26/2016 10:30:00 AM,4.0,i/i,diluted by heavy rainwater,leon creek,34494,34284,ground,none,7,9,2016,40,0,10.0,55.6,pvc,1982,4.75,1.36,1,1,gravity,sewer main,,0.00,2016-09-26,True,24,rain event,"I/I Inv, ",111 Yolanda,False,6,0.0
561,2016-09-26,13500,0.0,9/26/2016 6:00:00 AM,9/26/2016 10:30:00 AM,4.5,i/i,diluted by heavy rain water,leon creek,70124,70806,drainage culvert,none,6,9,2016,40,0,8.0,307.85,vcp,1964,4.75,1.36,3,1,gravity,sewer main,,0.00,2016-09-26,False,3,rain event,"Increase FCS, ",1618 Wrangler Dr,False,4,0.0
562,2016-09-26,1710,0.0,9/26/2016 7:18:00 AM,9/26/2016 1:00:00 PM,5.7,i/i,diluted by heavy rainwater,medio creek,72220,72217,stormdrain,none,0,9,2016,40,0,8.0,153.4,pvc,1982,4.75,1.36,1,1,gravity,sewer main,,0.23,2016-09-26,False,12,grease,"Increase FCS, ",3014 Bear Springs Dr,False,1,0.0
563,2016-09-26,693750,0.0,9/26/2016 8:00:00 AM,9/27/2016 11:30:00 AM,27.5,i/i,diluted by heavy rainwater,leon creek,903059,71380,creek bed - spilled into leon creek,leon creek,6,9,2016,40,0,42.0,1301.0,rcp,1973,4.75,1.36,1,1,outfall,sewer main,,0.00,2016-09-26,True,0,rain event,"I/I Inv, ",6606 Swiss Oaks,False,24,0.0
564,2016-09-26,780000,0.0,9/26/2016 8:45:00 AM,9/27/2016 10:45:00 AM,26.0,i/i,diluted by heavy rainwater,leon creek,1187,1074,creek bed - spilled into leon creek,leon creek,0,9,2016,40,0,54.0,17.61,csc,1983,4.75,1.36,5,5,siphon,sewer main,,0.00,2016-09-26,True,0,rain event,"I/I Inv, ",108 Chappie James Way,False,20,0.0
565,2016-09-26,20,0.0,9/26/2016 9:49:00 AM,9/26/2016 1:00:00 PM,3.183333333,i/i,diluted by heavy rainwater,dos rios,29988,16276,street,none,1,9,2016,40,0,8.0,105.0,pvc,2000,4.75,1.36,7,5,gravity,sewer main,,3.18,2016-09-26,False,24,rain event,"I/I Inv, ",1043 Kentucky Ave,False,7,0.0
566,2016-09-26,2000,0.0,9/26/2016 1:16:00 PM,9/26/2016 5:00:00 PM,3.733333333,i/i,cleaned area,dos rios,30205,30292,street,none,1,9,2016,40,0,60.0,360.0,rcp,1967,4.75,1.36,1,1,outfall,sewer main,,3.73,2016-09-26,False,120,rain event,"I/I Inv, ",2300 Avenue B,False,3,0.0
567,2016-09-26,500,0.0,9/26/2016 2:44:00 PM,9/26/2016 5:00:00 PM,2.266666667,i/i,cleaned area,leon creek,1464,467518,ground,none,0,9,2016,40,0,48.0,45.73,frp,2010,4.75,1.36,1,1,outfall,sewer main,,0.00,2016-09-26,False,120,rain event,"I/I Inv, ",5410 Morey Rd,False,6,0.0
568,2016-09-26,26300,0.0,9/26/2016 7:50:00 AM,9/26/2016 4:36:00 PM,8.766666667,i/i,diluted by heavy rainwater,salado creek,52742,52470,creek bed - spilled into salado creek,salado creek,9,9,2016,40,0,12.0,308.86,pvc,1988,4.75,1.36,1,1,gravity,sewer main,,0.00,2016-09-26,False,120,rain event,"Capacity Project, ",10800 Entrance Rd Ne,False,14,0.0
569,2016-09-26,20,0.0,9/26/2016 11:00:00 AM,9/26/2016 11:00:00 AM,0.0,i/i,cleaned area,salado creek,62085,62088,ground,none,0,9,2016,40,0,0.0,8.46, ,2015,4.75,1.36,4,4,gravity,sewer main,,0.00,2016-09-26,False,0,grease,"Increase FCS, ",1427 Harry Wurzbach,False,12,0.0
570,2016-09-26,2034,0.0,9/26/2016 8:03:00 AM,9/27/2016 1:00:00 AM,16.95,i/i,cleaned area,dos rios,50170,na,ground,none,7,9,2016,40,0,6.0,0.0,pvc,9999,4.75,1.36,1,1,lateral,sewer service line,,14.95,2016-09-26,False,0,rain event,na,931 Donaldson Ave,False,1,0.0
571,2016-09-25,346200,0.0,9/25/2016 8:00:00 PM,9/26/2016 3:00:00 AM,7.0,i/i,diluted by heavy rainwater,salado creek,47649,60101,creek bed - spilled into salado creek,salado creek,2,9,2016,40,0,48.0,998.97,rcp,1973,0.78,0.58,3,1,outfall,sewer main,,0.00,2016-09-25,True,60,rain event,"Capacity Project, ",902 Holbrook,True,6,0.0
572,2016-09-20,20,0.0,9/20/2016 11:12:00 AM,9/20/2016 11:16:00 AM,0.066666667,debris,cleaned main,dos rios,1001395,80013,ground,none,4,9,2016,39,0,8.0,12.0,cas,1965,0.0,0.0,1,1,gravity,sewer main,,0.00,2016-09-20,False,120,debris,"Increase FCS, ",87 Park Ct,False,2,0.0
573,2016-09-20,510,0.0,9/20/2016 6:49:00 PM,9/20/2016 7:40:00 PM,0.85,grease,cleaned main,dos rios,9200,21727,street,none,8,9,2016,39,0,8.0,313.7,rl,2005,0.0,0.0,2,1,gravity,sewer main,,0.10,2016-09-20,False,6,grease,"Increase FCS, ",9800 Wurzbach Rd,False,3,0.0
574,2016-09-15,400,0.0,9/15/2016 4:13:00 PM,9/15/2016 5:20:00 PM,1.116666667,grease,cleaned main,dos rios,15613,42448,street,none,3,9,2016,38,0,8.0,21.87,vcp,1971,0.0,0.0,1,1,gravity,sewer main,,0.53,2016-09-15,False,120,structural,"Design Request, ",5717 New Braunfels Ave S,False,5,0.0
575,2016-09-14,15,0.0,9/14/2016 8:01:00 PM,9/14/2016 9:00:00 PM,0.9833333329999999,structural,repaired main,medio creek,84812,85081,ground,none,4,9,2016,38,0,10.0,197.3,pvc,1985,0.0,0.0,1,1,gravity,sewer main,,0.48,2016-09-14,False,24,structural,"Point Repair, ",923 Morning Oak,False,1,0.0
576,2016-09-13,75275,0.0,9/13/2016 4:05:00 PM,9/13/2016 4:50:00 PM,2.17,debris,cleaned main,salado creek,44930,44933,ground,none,2,9,2016,38,0,8.0,353.49,pvc,1999,0.0,0.0,1,1,gravity,sewer main,,1.42,2016-09-13,False,24,contractor,na,202 Noblewood Dr,False,1,0.0
577,2016-09-12,5,0.0,9/12/2016 10:35:00 AM,9/12/2016 12:05:00 PM,1.5,structural,repaired lateral,dos rios,68196,na,alley,none,1,9,2016,38,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,1.42,2016-09-12,False,0,structural,"Point Repair, ",115 Haby,False,1,0.0
578,2016-09-09,20,0.0,9/9/2016 1:44:00 PM,9/9/2016 2:00:00 PM,0.26666666699999997,contractor,repaired lateral,salado creek,283296,na,ground,none,2,9,2016,37,0,6.0,0.0,pvc,9999,0.0,0.05,1,1,lateral,sewer service line,,0.00,2016-09-09,False,0,contractor,"Point Repair, ",4527 Rittiman Rd,False,1,0.0
579,2016-09-09,100,0.0,9/9/2016 8:35:00 AM,9/9/2016 11:00:00 AM,2.416666667,roots,cleaned main,dos rios,33125,18133,street,none,4,9,2016,37,0,8.0,73.8,vcp,1965,0.0,0.05,1,1,gravity,sewer main,,1.42,2016-09-09,False,120,structural,"Design Request, ",307 Chitty St,False,1,0.0
580,2016-09-09,200,0.0,9/9/2016 2:24:00 PM,9/9/2016 3:45:00 PM,1.35,contractor,repaired lateral,leon creek,167972,na,street,na,8,9,2016,37,0,6.0,0.0,pvc,9999,0.0,0.05,1,1,lateral,sewer service line,,0.60,2016-09-09,False,0,contractor,"Point Repair, ",6719 Callaghan Rd,False,1,0.0
581,2016-09-06,261,0.0,9/6/2016 8:54:00 AM,9/6/2016 1:15:00 PM,4.35,contractor,repaired lateral,salado creek,166798,na,street,none,2,9,2016,37,0,6.0,0.0,pvc,9999,0.05,0.03,1,1,lateral,sewer service line,,1.10,2016-09-06,False,0,contractor,"Point Repair, ",4619 Rittiman Rd,False,1,0.0
582,2016-08-31,46000,0.0,8/31/2016 9:48:00 AM,8/31/2016 4:35:00 PM,6.783333333,debris,cleaned main,salado creek,76090,76089,creek bed - spilled into  elm creek,west elm creek,9,8,2016,36,5,8.0,97.33,pvc,2005,0.0,0.08,2,1,gravity,sewer main,,5.70,2016-08-31,False,24,contractor,"Increase FCS, ",21619 Roan Blf,False,1,0.0
583,2016-08-27,50,0.0,8/27/2016 9:55:00 PM,8/27/2016 11:00:00 PM,1.083333333,structural,repaired lateral,dos rios,53321,na,ground,none,9,8,2016,35,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.58,2016-08-27,False,0,contractor,"Point Repair, ",107 Elmhurst Ave,False,1,0.0
584,2016-08-25,88235,0.0,8/25/2016 7:07:00 PM,8/26/2016 4:25:00 AM,9.3,vandalism,cleaned main,salado creek,67758,56926,creek bed - spilled into salado creek,salado creek,8,8,2016,35,0,8.0,47.22,pvc,1996,0.0,0.47,1,1,gravity,sewer main,,0.38,2016-08-25,False,120,vandalism,"Bolt down, ",14119 Emerald Hill Dr,True,1,0.0
585,2016-08-23,5400,0.0,8/21/2016 8:00:00 PM,8/22/2016 12:30:00 AM,4.5,lift station,repaired pump,leon creek,LS192,na,ground,na,0,8,2016,35,0,0.0,0.0,na,1992,0.0,1.99,8,2,submersed,sewer liftstation,,0.00,2016-08-21,False,0,lift station,na,10762 Pleasanton Rd,False,7,0.0
586,2016-08-22,1990,0.0,8/22/2016 10:41:00 AM,8/22/2016 2:00:00 PM,3.316666667,structural,repaired main,dos rios,22606,499672,street,none,5,8,2016,35,0,8.0,215.0,cp,1944,0.47,1.52,1,1,gravity,sewer main,,1.57,2016-08-22,False,12,structural,"Design Request, ",214 Graebner,False,1,0.0
587,2016-08-21,84000,0.0,8/21/2016 3:20:00 AM,8/21/2016 8:00:00 AM,4.666666667,i/i,diluted by heavy rain water,leon creek,544102,70014,creek bed - spilled into indian creek,indian creek,4,8,2016,35,0,21.0,76.9,pvc,1990,0.63,0.9,2,2,gravity,sewer main,,0.00,2016-08-21,False,3,rain event,na,5802 Kim Valley Dr,False,6,0.0
588,2016-08-21,1425,0.0,8/21/2016 10:45:00 AM,8/21/2016 3:30:00 PM,4.75,i/i,diluted by heavy rain water,medio creek,72140,64708,drainage culvert,na,0,8,2016,35,0,36.0,245.1,rcp,1986,0.63,0.9,1,1,outfall,sewer main,,0.00,2016-08-21,False,120,rain event,na,2906 Fishers Glade,False,1,0.0
589,2016-08-21,935,0.0,8/21/2016 11:33:00 AM,8/21/2016 2:40:00 PM,3.12,i/i,diluted by heavy rain water,leon creek,68817,80136,ground,none,4,8,2016,35,0,8.0,335.0,vcp,1969,0.63,0.9,1,1,gravity,sewer main,,0.45,2016-08-21,False,0,rain event,"I/I Inv, ",6210 Rose Valley,False,1,0.0
590,2016-08-21,625000,0.0,8/21/2016 3:40:00 PM,8/22/2016,8.333333332999999,i/i,diluted by heavy rain water,leon creek,1187,1074,creek bed - spilled into leon creek,leon creek,0,8,2016,35,0,24.5,7.79, ,1983,0.63,0.9,4,4,siphon,sewer main,,0.00,2016-08-21,True,0,rain event,na,108 Chappie James Way,False,20,0.0
591,2016-08-21,822540,0.0,8/21/2016 8:30:00 AM,8/22/2016 8:00:00 PM,35.5,i/i,diluted by heavy rain water,salado creek,47822,922726,creek bed - spilled into salado creek,salado creek,2,8,2016,35,0,48.0,110.0,rcp,1973,0.63,0.9,8,8,outfall,sewer main,,0.00,2016-08-21,True,24,rain event,"Capacity Project, ",700 Holbrook,False,16,0.0
592,2016-08-17,5800,0.0,8/17/2016 7:04:00 PM,8/17/2016 9:00:00 PM,1.9333333330000002,i/i,diluted by heavy rain water,salado creek,55933,42304,stormdrain,none,3,8,2016,34,0,10.0,337.26,pvc,1992,0.2,2.51,2,2,gravity,sewer main,,0.43,2016-08-17,False,120,rain event,na,426 Margo St,False,1,0.0
593,2016-08-16,12000,0.0,8/16/2016 10:30:00 PM,8/17/2016 2:30:00 AM,4.0,i/i,diluted by heavy rain water,salado creek,52470,52677,creek bed - spilled into salado creek,salado creek,9,8,2016,34,0,12.0,251.64,pvc,1988,0.55,2.08,13,13,gravity,sewer main,,0.00,2016-08-16,False,12,rain event,"Capacity Project, ",10800 Entrance Rd Ne,False,14,0.0
594,2016-08-15,450,0.0,8/15/2016 11:05:00 AM,8/15/2016 11:35:00 AM,0.5,i/i, diluted by heavy rain water,leon creek,47312,34495,drainage culvert,none,7,8,2016,34,0,8.0,99.89,pvc,1982,1.42,0.66,3,3,gravity,sewer main,,0.00,2016-08-15,False,24,rain event,"Capacity Project, ",107 Yolanda,False,5,0.0
595,2016-08-15,399000,0.0,8/15/2016 3:00:00 PM,8/16/2016 12:30:00 AM,9.5,i/i,diluted by heavy rain water,leon creek,1210,42319,creek bed - spilled into leon creek,leon creek,0,8,2016,34,0,54.0,1335.0,rcp,1965,1.42,0.66,1,1,outfall,sewer main,,0.00,2016-08-15,True,0,rain event,"Capacity Project, ",108 Chappie James Way,False,20,0.0
596,2016-08-15,800675,0.0,8/15/2016 11:12:00 AM,8/15/2016 9:00:00 PM,9.8,i/i,diluted by heavy rain water,salado creek,47809,48516,creek bed - spilled into salado creek,salado creek,2,8,2016,34,0,48.0,109.01,rcp,1973,1.42,0.66,3,1,outfall,sewer main,,0.00,2016-08-15,True,0,rain event,"Capacity Project, ",1006 Holbrook,False,4,0.0
597,2016-08-12,175,0.0,8/12/2016 2:13:00 PM,8/12/2016 3:05:00 PM,0.8666666670000001,grease,cleaned main,salado creek,46325,46379,drainage culvert,none,2,8,2016,33,0,8.0,100.0,vcp,1971,0.0,0.0,2,1,gravity,sewer main,,0.28,2016-08-12,False,12,grease,"Increase FCS, ",8150 Cross Crk,False,4,0.0
598,2016-08-09,250,0.0,8/9/2016 12:02:00 PM,8/9/2016 12:12:00 PM,0.166666667,debris,cleaned main,dos rios,17770,480898,creek bed - spilled into zarzamora creek,zarzamora creek,5,8,2016,33,0,8.0,20.83,cas,1978,0.0,0.0,1,1,siphon,sewer main,,0.00,2016-08-09,False,120,debris,"Bolt down, ",710 36Th St Nw,False,2,0.0
599,2016-08-07,200,0.0,8/7/2016 9:12:00 PM,8/7/2016 11:59:00 PM,2.7833333330000003,debris,cleaned main,salado creek,96147,94713,ground,none,0,8,2016,33,0,8.0,280.0,pvc,1985,0.0,0.0,1,1,gravity,sewer main,,0.80,2016-08-07,False,120,contractor,"ED/COM, ",6226 Candlewick Ct,False,1,0.0
600,2016-08-06,400,0.0,8/6/2016 2:10:00 PM,8/6/2016 2:30:00 PM,0.333333333,other,repaired pump,medio creek,MEDIO CREEK,na,ground,none,0,8,2016,32,0,0.0,10.0, ,1986,0.0,0.0,1,1, ,sewer treatment plant,,0.00,2016-08-06,False,0,other,Other,2902 Fishers Glade,False,2,0.0
601,2016-08-04,20,0.0,8/4/2016 11:27:00 AM,8/4/2016 3:00:00 PM,3.55,debris,cleaned main,dos rios,90395,90444,ground,none,2,8,2016,32,0,6.0,371.3,vcp,1998,0.0,0.0,1,1,gravity,sewer main,,3.30,2016-08-04,False,12,structural,"Design Request, ",139 Prelude,False,1,0.0
602,2016-07-27,9100,0.0,7/27/2016 6:50:00 PM,7/27/2016 9:00:00 PM,2.166666667,i/i,monitored area,salado creek,47822,922726,creek bed - spilled into salado creek,salado creek,2,7,2016,31,0,48.0,110.0,rcp,1973,0.18,0.14,7,7,outfall,sewer main,,0.00,2016-07-27,False,24,rain event,"Capacity Project, ",700 Holbrook,False,16,0.0
603,2016-07-26,1700,0.0,7/26/2016 10:57:00 AM,7/26/2016 1:00:00 PM,2.05,contractor,repaired force main,leon creek,505753,505774,ground,none,0,7,2016,31,0,10.0,65.0,hdpe,2011,0.0,0.14,1,1,force,sewer main,,0.55,2016-07-26,False,0,contractor,"Point Repair, ",11002 Colt Isle,False,1,0.0
604,2016-07-24,8860,0.0,7/24/2016 1:36:00 PM,7/24/2016 2:00:00 PM,0.4,grease,cleaned main,salado creek,46136,46149,drainage culvert,none,10,7,2016,31,0,8.0,114.0,hdpe,2014,0.0,0.0,1,1,gravity,sewer main,,0.08,2016-07-24,False,120,grease,"Increase FCS, ",4001 Hillswind,False,1,0.0
605,2016-07-16,10,0.0,7/16/2016 1:02:00 PM,7/16/2016 1:30:00 PM,0.46666666700000003,structural,cleaned main,dos rios,375660,375661,street,none,0,7,2016,29,0,8.0,177.0,vcp,1964,0.0,0.0,1,1,gravity,sewer main,,0.47,2016-07-16,False,120,structural,"Design Request, ",7 Flintstone Ct,False,1,0.0
606,2016-07-13,5,0.0,7/13/2016 7:58:00 PM,7/13/2016 11:45:00 PM,3.7833333330000003,contractor,cleaned main,medio creek,65363,65362,ground,none,0,7,2016,29,0,8.0,97.1,pvc,2004,0.0,0.0,1,1,gravity,sewer main,,1.03,2016-07-13,False,120,contractor,"Increase FCS, ",10402 Walnut Crest,False,2,0.0
607,2016-07-13,5060,0.0,7/12/2016 8:23:00 PM,7/13/2016 1:15:00 PM,16.86666667,grease,cleaned main,dos rios,21698,21701,ground,none,8,7,2016,29,0,8.0,331.0,pvc,1980,0.0,0.0,1,1,gravity,sewer main,,0.12,2016-07-12,False,24,structural,"Increase FCS, ",21 Donore Sq,False,1,0.0
608,2016-07-11,175,0.0,7/11/2016 8:22:00 AM,7/11/2016 8:50:00 AM,0.46666666700000003,debris,cleaned main,dos rios,935495,2467,stormdrain,none,1,7,2016,29,0,8.0,175.0,vcp,1977,0.0,0.0,5,2,gravity,sewer main,,0.07,2016-07-11,False,12,structural,"Point Repair, ",602 Huisache Ave W,False,2,0.0
609,2016-07-09,25,0.0,7/9/2016 11:35:00 AM,7/9/2016 9:00:00 PM,9.416666667000001,debris,cleaned main,leon creek,84236,71142,ground,none,6,7,2016,28,0,8.0,313.32,pvc,1996,0.0,0.0,1,1,gravity,sewer main,,0.68,2016-07-09,False,120,debris,"Increase FCS, ",2241 Orr Dr,False,1,0.0
610,2016-07-04,285,0.0,7/4/2016 10:01:00 AM,7/4/2016 10:58:00 AM,0.95,contractor,cleaned main,dos rios,965057,965052,street,none,0,7,2016,28,0,0.0,0.0,na,9999,0.0,0.0,1,1,gravity,sewer main,,0.23,2016-07-04,False,24,contractor,"Increase FCS, ",12519 Switchgrass,False,1,0.0
611,2016-07-02,641,0.0,7/2/2016 1:19:00 PM,7/3/2016,10.68333333,structural,repaired lateral,salado creek,217156,na,alley,na,9,7,2016,27,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.08,2016-07-02,False,0,structural,"Point Repair, ",12235 Apricot Dr,False,1,0.0
612,2016-06-27,50,0.0,6/27/2016 6:23:00 PM,6/27/2016 8:00:00 PM,1.62,grease,unstopped lateral,dos rios,236949,na,stormdrain,none,1,6,2016,27,0,6.0,0.0,pvc,9999,0.0,0.01,1,1,lateral,sewer service line,,0.62,2016-06-27,False,0,grease,"Increase FCS, ",8403 Mccullough Ave,False,1,0.0
613,2016-06-22,195,0.0,6/22/2016 10:09:00 AM,6/22/2016 10:48:00 AM,0.65,debris,cleaned main,dos rios,8603,5905,drainage culvert,none,7,6,2016,26,0,8.0,53.9,pvc,2000,0.0,0.0,1,1,gravity,sewer main,,0.35,2016-06-22,False,24,debris,na,202 Babcock Rd,False,1,0.0
614,2016-06-22,10,0.0,6/22/2016 4:35:00 PM,6/22/2016 4:45:00 PM,0.166666667,structural,repaired lateral,dos rios,79047,na,ground,none,1,6,2016,26,0,8.0,325.0,ct,1952,0.0,0.0,1,1,lateral,sewer service line,,0.00,2016-06-22,False,0,structural,"Point Repair, ",107 Storeywood,False,1,0.0
615,2016-06-21,39000,0.0,6/21/2016 12:50:00 PM,6/22/2016 1:50:00 AM,13.0,structural,cleaned main,dos rios,947677,76162,drainage culvert,none,0,6,2016,26,0,0.0,0.0,na,9999,0.0,0.0,1,1,gravity,sewer main,,0.00,2016-06-21,False,120,contractor,"ED/COM, ",2553 Struck Silver,False,1,0.0
616,2016-06-21,30,0.0,6/21/2016 8:12:00 PM,6/21/2016 9:35:00 PM,1.3833333330000002,grease,cleaned main,dos rios,34652,18738,street,none,6,6,2016,26,0,8.0,350.9,vcp,1967,0.0,0.0,2,1,gravity,sewer main,,0.88,2016-06-21,False,12,structural,"Point Repair, ",3823 Spear St,False,2,0.0
617,2016-06-18,480,0.0,6/18/2016 7:11:00 AM,6/18/2016 11:15:00 AM,4.066666667,debris,cleaned main,dos rios,4231,4257,alley,none,1,6,2016,25,0,8.0,335.0,cp,1955,0.0,0.0,1,1,gravity,sewer main,,0.48,2016-06-18,False,120,structural,"Design Request, ",430 Senova Dr,False,1,0.0
618,2016-06-13,8500,8500.0,6/13/2016 2:10:00 PM,6/13/2016 5:00:00 PM,2.833333333,other,pool was being drained,dos rios,36567,21388,stormdrain,none,4,6,2016,25,0,8.0,340.0,cp,1946,0.0,0.0,1,1,gravity,sewer main,,0.42,2016-06-13,False,120,structural,na,726 Southcross Blvd W,False,1,0.0
619,2016-06-11,1,0.0,6/11/2016 6:39:00 PM,6/11/2016 8:44:00 PM,2.083333333,structural,repaired lateral,salado creek,131707,na,street,none,2,6,2016,24,0,6.0,0.0,pvc,9999,0.0,0.03,1,1,lateral,sewer service line,,0.35,2016-06-11,False,0,structural,"Point Repair, ",3263 Martin Luther King Dr,False,1,0.0
620,2016-06-10,15,0.0,6/10/2016 11:36:00 AM,6/10/2016 12:23:00 PM,0.783333333,grease,cleaned main,salado creek,46284,46297,alley,none,10,6,2016,24,0,8.0,370.0,vcp,1968,0.0,0.03,1,1,gravity,sewer main,,0.78,2016-06-10,False,24,structural,na,4442 Longvale,False,1,0.0
621,2016-06-09,380,0.0,6/9/2016 1:29:00 PM,6/9/2016 2:45:00 PM,1.266666667,debris,cleaned main,leon creek,986157,986156,street,none,4,6,2016,24,0,8.0,233.05,pvc,2015,0.0,0.03,1,1,gravity,sewer main,,0.52,2016-06-09,False,3,structural,"Point Repair, ",1500 Harness Ln,False,2,0.0
622,2016-06-08,1,0.0,6/8/2016 3:27:00 PM,6/8/2016 4:05:00 PM,0.6333333329999999,contractor,disinfected area,leon creek,80096,68811,ground,none,4,6,2016,24,0,54.0,174.8,rcp,1965,0.03,0.0,1,1,outfall,sewer main,,0.55,2016-06-08,False,0,rain event,"I/I Inv, ",4600 Military Dr Sw,False,2,0.0
623,2016-06-07,150,0.0,6/7/2016 2:39:00 PM,6/7/2016 4:50:00 PM,2.183333333,grease,cleaned main,dos rios,535777,535779,stormdrain,none,3,6,2016,24,0,8.0,50.0,pvc,2011,0.0,0.01,1,1,gravity,sewer main,,0.85,2016-06-07,False,6,structural,"Design Request, ",347 Ansley Blvd W,False,1,0.0
624,2016-06-06,226362,0.0,6/6/2016 3:00:00 PM,6/7/2016 4:30:00 AM,13.5,i/i,cleanup is ongoing,leon creek,456621,456620,creek bed - spilled into leon creek,leon creek,0,6,2016,24,0,0.0,21.1, ,2009,0.0,0.01,1,1,outfall,sewer main,,0.00,2016-06-06,True,0,rain event,"I/I Inv, ",8802 Military Dr W,False,1,0.0
625,2016-06-05,75,0.0,6/5/2016 9:55:00 PM,6/5/2016 11:10:00 PM,1.25,debris,cleaned main,leon creek,929282,62715,street,none,7,6,2016,24,0,8.0,111.18,vcp,1967,0.0,2.35,1,1,gravity,sewer main,,0.08,2016-06-05,False,120,structural,"Design Request, ",6823 Farrow Place,False,1,0.0
626,2016-06-03,10,0.0,6/3/2016 7:46:00 AM,6/3/2016 8:00:00 AM,0.233333333,i/i,diluted by heavy rainwater,leon creek,70123,70124,ground,none,4,6,2016,23,0,8.0,404.0,hdpe,2011,0.0,4.18,1,1,gravity,sewer main,,0.23,2016-06-03,False,6,debris,"Increase FCS, ",7800 Hobble Dr,False,1,0.0
627,2016-06-03,2550,0.0,6/3/2016 5:45:00 PM,6/3/2016 10:00:00 PM,4.25,i/i,diluted by  heavy rain water,dos rios,13092,14076,drainage culvert,none,1,6,2016,23,0,8.0,23.9,vcp,1964,0.0,4.18,1,1,gravity,sewer main,,0.00,2016-06-03,False,3,rain event,"I/I Inv, ",212 Henry St,False,1,0.0
628,2016-06-03,480,0.0,6/3/2016 8:30:00 PM,6/4/2016 12:30:00 AM,4.0,i/i,area cleand and disinfected,dos rios,6090,6091,street,none,7,6,2016,23,0,0.0,7.87, ,1934,0.0,4.18,3,3,gravity,sewer main,,0.00,2016-06-03,False,24,structural,"Point Repair, ",908 Manor Dr,False,3,0.0
629,2016-06-03,75177,0.0,6/3/2016 4:30:00 PM,6/3/2016 10:45:00 PM,6.25,i/i,diluted by heavy rainwater,dos rios,29988,16276,creek bed - spilled into alazan creek,alazan creek,1,6,2016,23,0,8.0,105.0,pvc,2000,0.0,4.18,6,4,gravity,sewer main,,0.00,2016-06-03,False,12,rain event,"I/I Inv, ",1043 Kentucky Ave,False,7,0.0
630,2016-06-03,17370,0.0,6/3/2016 6:36:00 PM,6/4/2016 4:15:00 AM,9.65,i/i,diluted by heavy rainwater,dos rios,3773,3774,ground,none,1,6,2016,23,0,10.0,300.0,cp,1929,0.0,4.18,5,1,gravity,sewer main,,0.90,2016-06-03,False,0,rain event,"I/I Inv, ",1338 San Francisco St,False,1,0.0
631,2016-06-02,74250,0.0,6/2/2016 6:30:00 AM,6/2/2016 2:45:00 PM,8.25,i/i,diluted by heavy rainwater,dos rios,566449,13637,ground - spilled into alazan creek,none,1,6,2016,23,0,27.0,9.0,rcp,1994,2.34,2.73,1,1,outfall,sewer main,,0.00,2016-06-02,False,120,rain event,"I/I Inv, ",803 Navidad N,False,1,0.0
632,2016-06-02,48000,0.0,6/2/2016 6:30:00 AM,6/2/2016 10:00:00 AM,3.5,i/i,diluted by heavy rainwater,dos rios,14942,14332,street,none,7,6,2016,23,0,8.0,122.0,rl,2012,2.34,2.73,3,1,gravity,sewer main,,0.00,2016-06-02,False,12,rain event,"I/I Inv, ",2627 Culebra Rd,True,6,0.0
633,2016-06-02,3750,0.0,6/2/2016 9:00:00 AM,6/2/2016 11:30:00 AM,2.5,i/i,area cleaned and disinfected,leon creek,70014,69866,drainage culvert - spilled into indian creek,indian creek,4,6,2016,23,0,0.0,6.26, ,1990,2.34,2.73,4,4,gravity,sewer main,,0.00,2016-06-02,False,24,rain event,"I/I Inv, ",5802 Kim Valley Dr,False,6,0.0
634,2016-06-02,168500,0.0,6/2/2016 9:33:00 AM,6/2/2016 6:30:00 PM,8.95,i/i,diluted by heavy rainwater,dos rios,9290,8372,drainage culvert - spilled into woodlawn lake,woodlawn lake,7,6,2016,23,0,0.0,12.83, ,1988,2.34,2.73,2,2,gravity,sewer main,,0.00,2016-06-02,True,120,rain event,"I/I Inv, ",310 Kampmann Blvd,True,4,0.0
635,2016-06-02,547535,0.0,6/2/2016 8:56:00 AM,6/3/2016 6:30:00 PM,33.56666667,i/i,diluted by heavy rainwater,dos rios,424899,424896,street,none,7,6,2016,23,0,0.0,3.38, ,2006,2.34,2.73,1,1,outfall,sewer main,,2.07,2016-06-02,True,24,rain event,na,1703 Donaldson Ave,False,6,0.0
636,2016-06-02,89900,0.0,6/2/2016 5:04:00 AM,6/2/2016 12:00:00 PM,6.933333332999999,i/i,diluted by heavy rainwater,dos rios,16046,32317,street,none,5,6,2016,23,0,8.0,395.0,cp,1950,2.34,2.73,3,3,gravity,sewer main,,0.00,2016-06-02,False,12,structural,"Design Request, ",100 Panuco,True,2,0.0
637,2016-06-02,96900,0.0,6/2/2016 8:22:00 AM,6/2/2016 2:27:00 PM,6.083333333,i/i,diluted by heavy rainwater,dos rios,935495,2467,street,none,1,6,2016,23,0,0.0,4.85, ,2013,2.34,2.73,4,1,gravity,sewer main,,1.38,2016-06-02,True,12,rain event,"I/I Inv, ",602 Huisache Ave W,True,2,0.0
638,2016-06-02,100,0.0,6/2/2016 6:15:00 AM,6/2/2016 1:30:00 PM,7.25,i/i,area cleaned and disinfected,medio creek,70375,69767,ground,none,0,6,2016,23,0,0.0,0.0,na,9999,2.34,2.73,1,1,gravity,sewer main,,7.00,2016-06-02,False,120,rain event,"I/I Inv, ",182 Amber Valley Dr,False,1,0.0
639,2016-06-02,275150,0.0,6/2/2016 5:15:00 AM,6/2/2016 12:00:00 PM,6.75,i/i,diluted by heavy rainwater,dos rios,32195,32249,creek bed - spilled into alazan creek,alazan creek,1,6,2016,23,0,8.0,265.0,pvc,1989,2.34,2.73,1,1,gravity,sewer main,,0.00,2016-06-02,True,3,rain event,"I/I Inv, ",1253 Lombrano St,True,1,0.0
640,2016-06-02,68500,0.0,6/2/2016 7:17:00 AM,6/2/2016 11:51:00 AM,4.566666667,i/i,area cleaned and disiinfected,dos rios,458336,458338,drainage culvert - spilled into san antonio river,san antonio river,3,6,2016,23,0,54.0,900.0,rcp,1950,2.34,2.73,1,1,siphon,sewer main,,0.00,2016-06-02,False,0,rain event,"I/I Inv, ",1135 Mission Rd,False,5,0.0
641,2016-06-02,12375,0.0,6/2/2016 11:36:00 AM,6/2/2016 1:55:00 PM,2.316666667,i/i,diluted by heavy rain water,dos rios,952281,952280,street - spilled into san pedro creek,san pedro creek,3,6,2016,23,0,18.0,78.0,cp,1930,2.34,2.73,1,1,gravity,sewer main,,0.98,2016-06-02,False,12,rain event,"I/I Inv, ",2900 Flores St S,False,3,0.0
642,2016-06-02,49425,0.0,6/2/2016 6:00:00 PM,6/4/2016 4:00:00 AM,34.0,i/i,diluted by heavy rainwater,dos rios,7421,7935,stormdrain,none,1,6,2016,23,0,8.0,322.5,vcp,1950,2.34,2.73,2,1,gravity,sewer main,,0.00,2016-06-02,False,12,rain event,"I/I Inv, ",218 Beryl Dr,False,1,0.0
643,2016-06-02,479215,0.0,6/2/2016 9:30:00 AM,6/4/2016 3:00:00 AM,41.5,i/i,diluted by heavy rainwater,leon creek,47312,34495,street,none,7,6,2016,23,0,0.0,5.75, ,1982,2.34,2.73,2,2,gravity,sewer main,,0.00,2016-06-02,True,24,rain event,"I/I Inv, ",107 Yolanda,False,5,0.0
644,2016-06-02,32110,0.0,6/2/2016 12:09:00 PM,6/2/2016 5:30:00 PM,5.35,debris,cleaned and disinfected area,dos rios,36945,na,street,none,5,6,2016,23,0,0.0,2.34, ,1958,2.34,2.73,1,1,standard,sewer manhole,,0.85,2016-06-02,False,0,rain event,"I/I Inv, ",804 Crystal,True,4,0.0
645,2016-06-02,100,0.0,6/2/2016 2:45:00 PM,6/2/2016 3:42:00 PM,0.95,i/i,area cleaned and disinfected,salado creek,62085,na,ground,none,0,6,2016,23,0,0.0,8.46, ,2015,2.34,2.73,1,1,standard,sewer manhole,,0.00,2016-06-02,False,0,rain event,"I/I Inv, ",1427 Harry Wurzbach,False,12,0.0
