,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
969,2015-04-30,70,0.0,4/30/2015 1:15:00 PM,4/30/2015 1:30:00 PM,0.25,structural,cleaned main,dos rios,3176,3177,stormdrain,none,1,4,2015,18,0,8.0,245.0,vcp,1958,0.0,0.17,1,1,gravity,sewer main,2013-10-17,0.00,2015-04-30,False,24,structural,"Design Request, ",6435 San Pedro Ave,True,1,18.0
970,2015-04-27,200,0.0,4/27/2015 12:17:00 PM,4/27/2015 2:00:00 PM,1.716666667,structural,cleaned lateral,dos rios,349955,na,street,none,4,4,2015,18,0,6.0,0.0,pvc,9999,0.17,4.58,1,1,lateral,sewer service line,,1.22,2015-04-27,False,0,structural,"Point Repair, ",8030 Zarzamora St S,False,1,0.0
971,2015-04-27,330,0.0,4/27/2015 4:30:00 AM,4/27/2015 10:15:00 AM,5.75,lift station,restored power,leon creek,LS267,na,ground,none,4,4,2015,18,0,0.0,0.0,na,2008,0.17,4.58,2,2,submersed,sewer liftstation,,0.00,2015-04-27,False,0,lift station,Other,7327 Palomino Bay,False,2,0.0
972,2015-04-26,58650,0.0,4/26/2015 1:35:00 PM,4/27/2015 7:50:00 AM,18.25,i/i,diluted by heavy rain water,leon creek,537958,537957,creek bed -  spilled into leon creek,leon creek,6,4,2015,18,0,8.0,265.14,pvc,2012,0.0,0.0,1,1,gravity,sewer main,2014-06-04,4.17,2015-04-26,False,120,rain event,"I/I Inv, ",7400 Loop 410 Nw,False,1,10.0
973,2015-04-25,1010,0.0,4/25/2015 9:58:00 AM,4/25/2015 1:20:00 PM,3.366666667,i/i,diluted by heavy rain water,salado creek,60043,48128,ground,none,10,4,2015,17,0,42.0,457.1,rcp,1965,2.2,0.0,1,1,outfall,sewer main,2011-11-22,2.78,2015-04-25,False,24,rain event,Other,200 Ira Lee Rd,False,2,41.0
974,2015-04-25,3620,0.0,4/25/2015 4:58:00 AM,4/25/2015 11:00:00 AM,6.033333333,i/i,diluted by heavy rain water,dos rios,87496,87497,street,none,5,4,2015,17,0,15.0,225.5,cp,1946,2.2,0.0,3,3,gravity,sewer main,2015-03-06,2.03,2015-04-25,False,3,rain event,"Capacity Project, ",2630 Arbor Place,False,3,1.0
975,2015-04-25,7500,0.0,4/25/2015 5:38:00 AM,4/25/2015 11:38:00 AM,6.0,i/i,diluted by heavy rain water,leon creek,544102,70014,ground,none,4,4,2015,17,0,21.0,76.9,pvc,1990,2.2,0.0,1,1,gravity,sewer main,2014-12-30,2.12,2015-04-25,False,3,rain event,"Capacity Project, ",5802 Kim Valley,False,2,3.0
976,2015-04-25,72250,0.0,4/25/2015 10:00:00 AM,4/25/2015 1:20:00 PM,3.333333333,i/i,diluted by heavy rain water,dos rios,458341,458336,ground,none,3,4,2015,17,0,54.0,65.0,rcp,1950,2.2,0.0,1,1,siphon,sewer main,,0.83,2015-04-25,False,0,rain event,Other,1135 Mission Rd,False,5,0.0
977,2015-04-25,55530,0.0,4/25/2015 6:09:00 AM,4/25/2015 4:00:00 PM,9.85,i/i,diluted by heavy rain water,salado creek,52815,931140,creek bed - spilled into salado creek,salado creek,9,4,2015,17,0,27.0,92.0,rcp,1976,2.2,0.0,3,3,outfall,sewer main,2015-02-22,7.10,2015-04-25,False,12,rain event,Other,1074 Arion Cir,False,5,2.0
978,2015-04-25,30,0.0,4/25/2015 12:20:00 PM,4/25/2015 1:19:00 PM,0.9833333329999999,grease,cleaned main,dos rios,13702,14386,street,none,1,4,2015,17,0,8.0,372.6,pvc,1987,2.2,0.0,1,1,gravity,sewer main,2010-10-19,0.75,2015-04-25,False,120,grease,"Increase FCS, ",726 Ruiz St,False,1,54.0
979,2015-04-25,3600,0.0,4/25/2015 5:12:00 AM,4/25/2015 11:12:00 AM,6.0,i/i,diluted by rain water,dos rios,11989,13724,creek bed ( spilled into alazan creek ),alazan creek,1,4,2015,17,0,8.0,180.0,cp,1989,2.2,0.0,7,2,gravity,sewer main,2013-05-30,3.80,2015-04-25,False,0,rain event,"Increase FCS, ",1235 Lombrano,False,2,22.0
980,2015-04-25,6300,0.0,4/25/2015 4:30:00 AM,4/25/2015 3:00:00 PM,10.5,i/i,diluted by heavy rain water,leon creek,34284,75662,street,na,7,4,2015,17,0,8.0,13.95487263,pvc,1982,2.2,0.0,1,1,siphon,sewer main,2015-03-21,0.25,2015-04-25,False,0,rain event,"I/I Inv, ",111 Yolanda,False,6,1.0
981,2015-04-24,106590,0.0,4/24/2015 8:10:00 AM,4/24/2015 5:00:00 PM,8.833333332999999,i/i,diluted by heavy rain water,salado creek,922726,47824,creek bed - spilled into salado creek,salado creek,2,4,2015,17,0,48.0,321.04,rcp,1973,2.38,0.0,1,1,outfall,sewer main,2014-04-22,0.83,2015-04-24,True,0,rain event,Other,668 Holbrook,True,10,12.0
982,2015-04-24,107730,0.0,4/24/2015 7:17:00 AM,4/24/2015 4:00:00 PM,8.716666667,i/i,diluted by heavy rain water,salado creek,930652,930651,creek bed - spilled into mud creek,mudd creek,9,4,2015,17,0,36.0,20.0,rcp,1973,2.38,0.0,1,1,outfall,sewer main,,4.72,2015-04-24,True,0,rain event,Other,11400 Starcrest Dr,True,6,0.0
983,2015-04-24,20940,0.0,4/24/2015 1:21:00 PM,4/24/2015 4:00:00 PM,2.65,i/i,diluted by heavy rain water,dos rios,6042,8224,street,none,7,4,2015,17,0,24.0,471.49,pvc,2005,2.38,0.0,7,2,outfall,sewer main,2013-12-06,0.65,2015-04-24,False,3,rain event,"I/I Inv, ",409 Cheryl Dr E,True,7,16.0
984,2015-04-24,9640,0.0,4/24/2015 4:40:00 AM,4/24/2015 9:20:00 AM,4.67,i/i,diluted by heavy rain water,dos rios,31744,46257,drainage culvert,none,3,4,2015,17,0,8.0,289.2,vcp,1965,2.38,0.0,5,2,gravity,sewer main,2014-11-05,3.28,2015-04-24,False,3,rain event,"Design Request, ",755 Avondale Ave,True,5,5.0
985,2015-04-22,2125,0.0,4/22/2015 11:55:00 AM,4/22/2015 1:20:00 PM,1.4166666669999999,debris,cleaned main,leon creek,33205,33259,easement,none,7,4,2015,17,0,8.0,234.0,pvc,1984,0.4,0.0,1,1,gravity,sewer main,2013-09-23,0.58,2015-04-22,False,24,debris,"Increase FCS, ",5826 Bennington Dr,False,1,18.0
986,2015-04-20,1500,500.0,4/20/2015 1:02:00 PM,4/20/2015 2:48:00 PM,1.766666667,grease,cleaned main,dos rios,91798,91903,drainage culvert,none,4,4,2015,17,0,8.0,189.0,vcp,1971,0.0,0.0,1,1,gravity,sewer main,2014-10-03,1.22,2015-04-20,False,1,grease,"Increase FCS, ",1439 Hunter Blvd,False,1,6.0
987,2015-04-13,4290,0.0,4/13/2015 12:14:00 AM,4/13/2015 3:30:00 AM,2.766666667,i/i,diluted by heavy rain water,salado creek,47824,48516,creek bed - spilled into salado creek,salado creek,2,4,2015,16,0,0.0,7.15, ,1973,0.0,0.0,1,1,standard,sewer manhole,,2.02,2015-04-13,False,0,rain event,Other,668 Holbrook,False,10,0.0
988,2015-04-13,200,0.0,4/13/2015 2:42:00 PM,4/13/2015 4:54:00 PM,2.2,vandalism,cleaned main,salado creek,58909,72926,ground,none,9,4,2015,16,5,8.0,390.0,pvc,1999,0.0,0.0,1,1,gravity,sewer main,2014-07-08,1.47,2015-04-13,False,120,vandalism,"Bolt down, ",15 Gazelle Field,False,1,9.0
989,2015-04-07,3875,3875.0,4/7/2015 2:36:00 PM,4/7/2015 7:45:00 PM,5.15,structural,repaired a/r valve,salado creek,402572,na,ground,none,0,4,2015,15,5,0.0,0.0,na,9999,0.0,0.0,1,1,a/r,sewer valve,,0.57,2015-04-07,False,0,lift station,Other,1010 Loop 1604 N E,False,1,0.0
990,2015-04-06,200,150000.0,4/6/2015 9:30:00 AM,4/6/2015 3:00:00 PM,5.5,contractor,cleaned main,dos rios,458338,458340,ground,none,3,4,2015,15,0,54.0,700.0,rcp,1950,0.0,0.0,1,1,siphon,sewer main,,0.33,2015-04-06,False,0,contractor,Other,1500 Mission Rd,False,2,0.0
991,2015-04-04,300,0.0,4/4/2015 3:19:00 PM,4/4/2015 7:00:00 PM,3.683333333,grease,cleaned main,dos rios,22975,22833,stormdrain,none,1,4,2015,14,0,8.0,392.0,vcp,1966,0.03,0.0,1,1,gravity,sewer main,2014-04-18,0.43,2015-04-04,False,12,grease,"Increase FCS, ",402 Nueva W,False,1,11.0
992,2015-04-01,30,0.0,4/1/2015 6:35:00 PM,4/1/2015 7:35:00 PM,1.0,grease,cleaned main,leon creek,93707,93757,stormdrain,none,0,4,2015,14,0,8.0,275.01,pvc,2007,0.0,0.0,1,1,gravity,sewer main,2013-12-27,0.70,2015-04-01,False,120,grease,"Increase FCS, ",12414 Garrett Crk,False,1,15.0
993,2015-03-31,1590,0.0,3/31/2015 1:52:00 PM,3/31/2015 2:45:00 PM,0.8833333329999999,lift station,cleaned area,salado creek,LS111,na,drainage culvert,none,9,3,2015,14,0,0.0,0.0,na,1981,0.0,0.0,2,1,above,sewer liftstation,,0.22,2015-03-31,False,0,lift station,Other,12133 Wetmore Rd,False,2,0.0
994,2015-03-30,1155,400.0,3/30/2015 8:39:00 AM,3/30/2015 9:55:00 AM,1.266666667,debris,cleaned main,dos rios,7168,17225,drainage culvert,none,8,3,2015,14,0,8.0,200.0,hdpe,2014,0.0,0.0,1,1,gravity,sewer main,2015-02-09,1.02,2015-03-30,False,6,contractor,"Point Repair, ",2507 Old Gate,False,1,1.0
995,2015-03-26,1725,0.0,3/25/2015 6:46:00 PM,3/26/2015 12:30:00 AM,5.733333332999999,structural,cleaned main,salado creek,44488,44744,ground,none,2,3,2015,13,0,8.0,335.8,pvc,1981,0.0,0.0,1,1,gravity,sewer main,2015-03-25,0.23,2015-03-25,False,120,structural,"Point Repair, ",2 Allen Chase,False,1,0.0
996,2015-03-24,12900,500.0,3/24/2015 1:54:00 PM,3/24/2015 3:20:00 PM,1.4333333330000002,debris,cleaned main,dos rios,16170,16171,alley,na,1,3,2015,13,0,8.0,302.0,vcp,1958,0.0,0.0,1,1,gravity,sewer main,2014-05-04,0.27,2015-03-24,False,120,structural,"Design Request, ",827 Rexford,False,1,10.0
997,2015-03-21,10,0.0,3/21/2015 8:59:00 AM,3/21/2015 12:45:00 PM,3.766666667,debris,cleaned main,dos rios,8460,5830,ground,none,1,3,2015,12,0,6.0,490.0,ct,1935,0.78,0.0,1,1,gravity,sewer main,2013-10-22,3.52,2015-03-21,False,120,structural,"Design Request, ",227 Greenlawn,False,1,16.0
998,2015-03-21,20,0.0,3/21/2015 1:09:00 PM,3/21/2015 3:45:00 PM,2.6,grease,cleaned main,dos rios,946556,14310,ground,none,5,3,2015,12,0,8.0,337.5,pvc,1994,0.78,0.0,1,1,gravity,sewer main,2014-12-26,2.10,2015-03-21,False,120,structural,"Point Repair, ",1337 Leal St,False,1,2.0
999,2015-03-21,6300,0.0,3/21/2015 9:56:00 AM,3/21/2015 12:30:00 PM,2.566666667,grease,cleaned main,salado creek,82131,82132,drainage culvert,none,9,3,2015,12,0,8.0,270.0,vcp,1973,0.78,0.0,1,1,gravity,sewer main,2014-06-21,0.82,2015-03-21,False,120,structural,"Point Repair, ",14203 Modesta Place,False,1,8.0
1000,2015-03-21,3240,0.0,3/21/2015 6:59:00 PM,3/21/2015 9:00:00 PM,2.016666667,i/i,diluted by heavy rainwater,salado creek,48516,923775,creek bed - spilled into salado creek,salado creek,2,3,2015,12,0,48.0,25.0,rcp,1973,0.78,0.0,2,2,outfall,sewer main,2015-03-10,0.02,2015-03-21,False,24,rain event,"Design Request, ",900 Holbrook,False,4,0.0
1001,2015-03-20,9000,0.0,3/20/2015 9:25:00 AM,3/20/2015 10:55:00 AM,1.5,debris,cleaned main,dos rios,3460,4602,stormdrain,none,1,3,2015,12,0,8.0,233.2,vcp,1971,0.37,0.0,1,1,gravity,sewer main,2013-12-29,0.08,2015-03-20,False,120,rain event,"Design Request, ",8620 Jones Maltsberger Rd,False,1,14.0
1002,2015-03-16,7100,72000.0,3/16/2015 11:09:00 AM,3/16/2015 12:00:00 PM,0.85,debris,cleaned main,leon creek,36990,36991,drainage culvert,none,8,3,2015,12,0,8.0,238.18,pvc,1982,0.0,0.0,1,1,gravity,sewer main,2012-10-19,0.52,2015-03-16,False,120,grease,"Point Repair, ",4711 Sid Katz,False,1,28.0
1003,2015-03-14,56200,537000.0,3/14/2015 11:59:00 AM,3/14/2015 4:40:00 PM,4.683333333,roots,cleaned main,leon creek,55824,55800,creek bed - spilled into leon creek,leon creek,7,3,2015,11,0,10.0,213.32,vcp,1973,0.0,0.0,3,1,gravity,sewer main,2014-02-20,2.77,2015-03-14,False,12,roots,Other,7730 Bandera Rd,False,1,12.0
1004,2015-03-12,30,0.0,3/12/2015 12:20:00 PM,3/12/2015 1:15:00 PM,0.916666667,grease,cleaned lateral,dos rios,143711,na,street,none,2,3,2015,11,0,6.0,0.0,pvc,9999,0.0,0.86,1,1,lateral,sewer service line,,0.42,2015-03-12,False,0,contractor,Other,1342 Gibbs St,False,1,0.0
1005,2015-03-12,1500,0.0,3/12/2015 12:40:00 PM,3/12/2015 1:40:00 PM,1.0,contractor,cleaned main,dos rios,29372,563988,ground,none,2,3,2015,11,0,8.0,219.0,ct,1950,0.0,0.86,1,1,gravity,sewer main,,0.00,2015-03-12,False,120,contractor,Other,519 Garcia St,False,1,0.0
1006,2015-03-11,3500,0.0,3/11/2015 11:29:00 AM,3/11/2015 12:04:00 PM,0.583333333,grease,cleaned main,salado creek,52641,52642,stormdrain,none,9,3,2015,11,0,8.0,107.26,vcp,1979,0.0,1.3,1,1,gravity,sewer main,,0.43,2015-03-11,False,120,debris,"Point Repair, ",841 Bitters Rd,False,2,0.0
1007,2015-03-11,200,0.0,3/11/2015 8:33:00 AM,3/11/2015 9:40:00 AM,1.116666667,grease,cleaned main,dos rios,8715,937267,stormdrain,none,1,3,2015,11,0,8.0,125.0,vcp,1948,0.0,1.3,3,1,gravity,sewer main,2014-05-08,0.78,2015-03-11,False,24,debris,"Increase FCS, ",1106 Vance Jackson,False,3,10.0
1008,2015-03-10,180,0.0,3/10/2015 2:13:00 PM,3/10/2015 3:45:00 PM,1.533333333,debris,cleaned main,salado creek,43957,43934,stormdrain,none,3,3,2015,11,0,8.0,122.0,pvc,1989,0.0,1.31,1,1,gravity,sewer main,2011-05-20,0.53,2015-03-10,False,120,structural,"Design Request, ",8045 Lindbergh Landing,False,1,45.0
1009,2015-03-10,100,0.0,3/10/2015 6:54:00 PM,3/10/2015 7:35:00 PM,0.683333333,grease,cleaned main,dos rios,42972,408544,street,none,2,3,2015,11,0,8.0,60.0,vcp,1965,0.0,1.31,1,1,gravity,sewer main,2014-10-12,0.43,2015-03-10,False,12,grease,"Increase FCS, ",1889 Rigsby Ave,False,1,4.0
1010,2015-03-10,300,0.0,3/10/2015 3:00:00 PM,3/10/2015 4:00:00 PM,1.0,structural,cleaned main,dos rios,30456,30451,stormdrain,none,1,3,2015,11,0,8.0,387.8,ct,1925,0.0,1.31,1,1,gravity,sewer main,2013-03-20,0.00,2015-03-10,False,120,structural,"Point Repair, ",1224 Craig Place W,False,1,23.0
1011,2015-03-10,50,0.0,3/10/2015 10:46:00 AM,3/10/2015 1:30:00 PM,2.733333333,debris,cleaned main,dos rios,20533,21279,easement,none,3,3,2015,11,0,8.0,129.0,vcp,1968,0.0,1.31,1,1,gravity,sewer main,2014-04-18,1.73,2015-03-10,False,120,structural,"Design Request, ",8903 Oakbrook,False,1,10.0
1012,2015-03-10,50,0.0,3/10/2015 7:34:00 PM,3/10/2015 9:00:00 PM,1.4333333330000002,grease,cleaned main,salado creek,97828,97827,ground,none,3,3,2015,11,0,8.0,302.53,pvc,1986,0.0,1.31,1,1,gravity,sewer main,,0.93,2015-03-10,False,120,structural,Other,107 Spotted Bear,False,2,0.0
1013,2015-03-09,4175,0.0,3/9/2015 2:14:00 PM,3/9/2015 5:00:00 PM,2.766666667,i/i,diluted by heavy rainwater,leon creek,34289,33950,creek bed - spilled into leon creek,leon creek,4,3,2015,11,0,54.0,895.0,rcp,1965,0.86,0.45,1,1,outfall,sewer main,,0.27,2015-03-09,False,0,rain event,Other,7703 Quintana Rd,False,4,0.0
1014,2015-03-09,690,0.0,3/9/2015 5:09:00 PM,3/9/2015 8:30:00 PM,3.35,i/i,diluted by heavy rainwater,salado creek,48516,923775,creek bed - spilled into salado creek,salado creek,2,3,2015,11,0,48.0,25.0,rcp,1973,0.86,0.45,1,1,outfall,sewer main,2014-04-11,0.60,2015-03-09,False,24,rain event,Other,902 Holbrook,False,6,10.0
1015,2015-03-05,10,0.0,3/5/2015 3:24:00 PM,3/5/2015 5:20:00 PM,1.9333333330000002,grease,cleaned main,salado creek,47794,46413,street,none,10,3,2015,10,0,8.0,246.8,vcp,1967,0.05,0.17,1,1,gravity,sewer main,2015-01-18,0.77,2015-03-05,False,12,structural,"Design Request, ",9219 Summer Wind St,False,1,1.0
1016,2015-02-28,5,0.0,2/28/2015 3:28:00 PM,2/28/2015 4:00:00 PM,0.533333333,structural,repaired lateral,dos rios,365708,na,ground,none,4,2,2015,9,0,6.0,0.0,pvc,9999,0.12,0.03,1,1,lateral,sewer service line,,0.17,2015-02-28,False,0,structural,Other,1122 Grosvenor Blvd,False,1,0.0
1017,2015-02-27,100,0.0,2/27/2015 9:05:00 AM,2/27/2015 10:15:00 AM,1.166666667,grease,cleaned main,dos rios,565532,18888,ground,none,4,2,2015,9,0,8.0,111.0,vcp,1957,0.02,0.0,1,1,gravity,sewer main,2015-02-25,0.67,2015-02-27,False,3,structural,"Point Repair, ",7515 Barlite Blvd,False,1,0.0
1018,2015-02-27,10,0.0,2/27/2015 11:48:00 AM,2/27/2015 12:40:00 PM,0.8666666670000001,structural,repaired lateral,dos rios,12102,na,ground,none,1,2,2015,9,0,6.0,0.0,pvc,9999,0.02,0.0,1,1,lateral,sewer service line,,0.37,2015-02-27,False,0,structural,"Point Repair, ",932 Woodlawn W,False,1,0.0
1019,2015-02-25,20,0.0,2/25/2015 2:17:00 PM,2/25/2015 3:30:00 PM,1.216666667,grease,cleaned main,dos rios,20999,8908,street,none,7,2,2015,9,0,8.0,346.0,cp,1966,0.01,0.0,1,1,gravity,sewer main,2013-11-05,0.18,2015-02-25,False,120,structural,Other,2719 Fredericksburg Rd,False,1,15.0
1020,2015-02-23,200,0.0,2/23/2015 3:28:00 PM,2/23/2015 4:46:00 PM,1.3,grease,cleaned main,dos rios,6169,6157,drainage culvert,none,8,2,2015,9,0,8.0,400.0,vcp,1974,0.0,0.0,1,1,gravity,sewer main,2009-11-06,0.85,2015-02-23,False,120,grease,"Increase FCS, ",3 Villa Verde,False,1,63.0
1021,2015-02-23,40,0.0,2/23/2015 12:21:00 PM,2/23/2015 1:45:00 PM,1.4,grease,cleaned main,dos rios,45872,45871,street,none,2,2,2015,9,0,8.0,380.0,vcp,1959,0.0,0.0,1,1,gravity,sewer main,2012-11-10,0.40,2015-02-23,False,12,structural,"Design Request, ",2535 Ih 35 N,False,1,27.0
1022,2015-02-22,30,0.0,2/21/2015 5:39:00 PM,2/21/2015 10:30:00 PM,4.85,structural,cleaned main,dos rios,15357,2735,ground,none,1,2,2015,9,0,8.0,344.0,ct,1948,0.0,0.0,2,2,gravity,sewer main,2015-02-21,1.35,2015-02-21,False,12,structural,"Design Request, ",203 Audubon S,False,2,0.0
1023,2015-02-17,50,0.0,2/17/2015 3:04:00 PM,2/17/2015 6:55:00 PM,3.85,structural,cleaned main,dos rios,15357,2735,ground,none,1,2,2015,8,0,8.0,344.0,ct,1948,0.0,0.08,2,1,gravity,sewer main,2014-05-30,0.77,2015-02-17,False,12,structural,"Design Request, ",203 Audubon S,False,2,8.0
1024,2015-02-16,200,145.0,2/16/2015 9:48:00 AM,2/16/2015 11:48:00 AM,2.0,debris,cleaned main,leon creek,32655,32944,drainage culvert,none,7,2,2015,8,0,8.0,182.15,vcp,1962,0.02,0.06,1,1,gravity,sewer main,,0.90,2015-02-16,False,12,debris,"Design Request, ",5807 Deer Horn,False,1,0.0
1025,2015-02-16,2000,0.0,2/16/2015 7:02:00 AM,2/16/2015 7:30:00 AM,0.46666666700000003,structural,repaired main,leon creek,LS217,32842,ground,none,7,2,2015,8,0,4.0,1005.43,cas,1998,0.02,0.06,2,1,force,sewer main,,0.47,2015-02-16,False,120,structural,"Point Repair, ",5518 Culebra Rd,False,1,0.0
1026,2015-02-13,5,0.0,2/13/2015 11:22:00 AM,2/13/2015 12:30:00 PM,1.133333333,structural,cleaned main,dos rios,4238,4220,alley,none,1,2,2015,7,0,8.0,376.0,cp,1957,0.0,0.0,1,1,gravity,sewer main,2013-11-20,0.63,2015-02-13,False,120,structural,"Design Request, ",9000 Mertz Dr,False,1,14.0
1027,2015-02-11,40,0.0,2/11/2015 2:29:00 PM,2/11/2015 3:30:00 PM,1.016666667,structural,cleaned main,leon creek,33971,34171,easement,none,7,2,2015,7,0,8.0,272.76,vcp,1968,0.0,0.0,1,1,gravity,sewer main,2014-09-08,0.52,2015-02-11,False,120,structural,"Design Request, ",5334 San Simeon,False,1,5.0
1028,2015-02-11,2,2.0,2/10/2015 9:52:00 PM,2/11/2015 12:30:00 AM,2.633333333,debris,cleaned main,salado creek,9480,21175,drainage culvert,none,9,2,2015,7,0,8.0,203.4,vcp,1962,0.0,0.0,1,1,gravity,sewer main,,0.63,2015-02-10,False,120,structural,"Point Repair, ",11500 Sandman,False,1,0.0
1029,2015-02-09,10,0.0,2/9/2015 10:01:00 AM,2/9/2015 11:00:00 AM,0.9833333329999999,debris,cleaned main,dos rios,565883,18312,street,none,0,2,2015,7,0,6.0,222.8,pvc,9999,0.0,0.0,1,1,gravity,sewer main,,0.68,2015-02-09,False,120,structural,"Point Repair, ",100 Chappie James Way,False,4,0.0
1030,2015-02-09,10,0.0,2/9/2015 2:30:00 PM,2/9/2015 4:21:00 PM,1.85,structural,repaired a/r valve,leon creek,942785,na,ground,none,3,2,2015,7,0,0.0,0.0,na,9999,0.0,0.0,1,1,na,sewer valve,,1.25,2015-02-09,False,0,lift station,Other,12060 Pleasanton Rd,False,1,0.0
1031,2015-02-08,1500,0.0,2/8/2015 11:38:00 AM,2/8/2015 12:15:00 PM,0.6166666670000001,debris,cleaned main,dos rios,96829,96830,stormdrain,none,10,2,2015,7,0,8.0,306.0,ct,1940,0.0,0.0,1,1,gravity,sewer main,,0.12,2015-02-08,False,120,structural,"Design Request, ",6800 New Braunfels Ave N,False,1,0.0
1032,2015-02-07,5,0.0,2/7/2015 10:48:00 AM,2/7/2015 11:45:00 AM,0.95,structural,cleaned main,medio creek,382374,85694,ground,none,4,2,2015,6,0,12.0,296.0,pvc,1999,0.0,0.0,1,1,gravity,sewer main,2014-06-03,0.70,2015-02-07,False,24,structural,"Point Repair, ",8802 Angel Valley Dr,False,1,8.0
1033,2015-02-05,13500,8000.0,2/5/2015 7:17:00 PM,2/5/2015 9:30:00 PM,2.2166666669999997,debris,cleaned main,salado creek,1064,1063,creek bed- spilled into rosillo creek,rosillo creek,0,2,2015,6,0,10.0,399.22,pvc,1985,0.0,0.3,1,1,gravity,sewer main,,0.47,2015-02-05,False,120,contractor,Other,5895 Binz-Engleman Rd,False,1,0.0
1034,2015-02-05,31875,30000.0,2/5/2015 8:00:00 AM,2/5/2015 3:05:00 PM,7.083333333,contractor,cleaned main,salado creek,43745,92865,ground,none,3,2,2015,6,0,10.0,304.02,pvc,1992,0.0,0.3,1,1,gravity,sewer main,,6.75,2015-02-05,False,120,contractor,Other,3401 Goliad Rd,False,1,0.0
1035,2015-02-01,2850,0.0,2/1/2015 12:41:00 PM,2/1/2015 2:15:00 PM,1.5666666669999998,grease,cleaned main,leon creek,12786,25008,stormdrain,none,8,2,2015,6,4,8.0,271.0,vcp,1976,0.0,0.29,1,1,gravity,sewer main,2012-06-21,0.57,2015-02-01,False,6,grease,"Increase FCS, ",15500 Babcock Rd,False,1,31.0
1036,2015-01-30,75,0.0,1/30/2015 10:48:00 AM,1/30/2015 10:51:00 AM,0.05,contractor,cleaned main,salado creek,937837,72971,drainage culvert,none,0,1,2015,5,5,10.0,122.38,pvc,9999,0.0,0.0,1,1,gravity,sewer main,,0.00,2015-01-30,False,0,grease,"Increase FCS, ",22601 Canyon Golf,False,1,0.0
1037,2015-01-30,2,0.0,1/30/2015 11:46:00 AM,1/30/2015 3:00:00 PM,3.233333333,grease,cleaned main,dos rios,18840,34669,street,none,4,1,2015,5,0,8.0,294.4,pvc,2001,0.0,0.0,1,1,gravity,sewer main,2013-02-11,0.23,2015-01-30,False,0,grease,"Increase FCS, ",1526 Sunbend Falls,False,1,23.0
1038,2015-01-27,300,0.0,1/26/2015 4:54:00 PM,1/27/2015 1:00:00 AM,8.1,structural,repaired main,dos rios,414903,415081,alley,none,0,1,2015,5,0,6.0,266.0,vcp,1923,0.0,0.0,1,1,gravity,sewer main,2015-01-26,3.35,2015-01-26,False,0,structural,"Design Request, ",260 Geneseo Rd,False,1,0.0
1039,2015-01-27,100,0.0,1/27/2015 8:50:00 AM,1/27/2015 8:52:00 AM,0.033333333,lift station,replaced ball valve and vinyl hose on pump #1 - ls #225,leon creek,LS225,na,ground,none,4,1,2015,5,0,0.0,0.0,na,2007,0.0,0.0,2,2,above,sewer liftstation,,0.00,2015-01-27,False,0,lift station,Other,8671 Loop 410 Sw,False,4,0.0
1040,2015-01-24,40,0.0,1/24/2015 9:19:00 AM,1/24/2015 10:00:00 AM,0.683333333,debris,cleaned main,dos rios,30817,30792,ground,none,2,1,2015,4,0,6.0,256.5,ct,1926,0.0,2.17,1,1,gravity,sewer main,2014-04-19,0.18,2015-01-24,False,0,structural,"Point Repair, ",421 Hays St,False,1,9.0
1041,2015-01-24,900,0.0,1/24/2015 3:40:00 PM,1/24/2015 7:30:00 PM,1.5,i/i,monitored area,leon creek,463203,34289,ground,none,4,1,2015,4,0,54.0,691.0,rcp,1965,0.0,2.17,1,1,outfall,sewer main,2009-11-02,0.58,2015-01-24,False,0,rain event,"Design Request, ",7703 Quintana Rd,False,4,62.0
1042,2015-01-22,46690,0.0,1/22/2015 9:56:00 AM,1/22/2015 9:30:00 PM,11.57,i/i,diluted by heavy rain water,dos rios,424899,424896,street,none,7,1,2015,4,0,24.0,37.32,pvc,2006,1.85,0.22,3,1,outfall,sewer main,2013-06-19,0.07,2015-01-22,False,0,rain event,"I/I Inv, ",1710 Donaldson Ave,False,2,19.0
1043,2015-01-22,30000,0.0,1/22/2015 8:05:00 AM,1/22/2015 11:25:00 AM,3.333333333,i/i,diluted by heavy rain water,salado creek,434149,434150,creek bed - spilled into salado creek,salado creek,2,1,2015,4,0,8.0,17.0,pvc,2008,1.85,0.22,1,1,gravity,sewer main,,1.92,2015-01-22,False,0,rain event,"Design Request, ",668 Holbrook,False,10,0.0
1044,2015-01-20,20,20.0,1/20/2015 3:33:00 PM,1/20/2015 4:00:00 PM,0.45,debris,cleaned main,dos rios,17326,17327,street,none,1,1,2015,4,0,8.0,320.62,vcp,1960,0.0,0.0,1,1,gravity,sewer main,2010-04-01,0.45,2015-01-20,False,0,debris,"Increase FCS, ",3201 Cherry Ridge Dr,False,2,57.0
1045,2015-01-16,100,0.0,1/16/2015 11:01:00 AM,1/16/2015 12:45:00 PM,1.733333333,structural,cleaned main,dos rios,900697,16293,alley,none,5,1,2015,3,0,8.0,187.0,ct,1927,0.0,0.0,1,1,gravity,sewer main,2013-12-12,0.48,2015-01-16,False,0,structural,"Design Request, ",3714 Travis W,False,1,13.0
1046,2015-01-15,500,0.0,1/15/2015 10:31:00 AM,1/15/2015 12:58:00 PM,2.45,vandalism,cleaned main,salado creek,415746,415747,stormdrain,none,0,1,2015,3,0,6.0,396.0,pvc,1980,0.0,0.0,1,1,gravity,sewer main,2013-02-28,0.73,2015-01-15,False,0,vandalism,"Increase FCS, ",113 Tuttle Rd,False,1,22.0
1047,2015-01-13,75,75.0,1/13/2015 7:41:00 AM,1/13/2015 11:45:00 AM,4.066666667,structural,repaired main,dos rios,15908,15986,street,none,5,1,2015,3,0,8.0,374.0,cp,1927,0.0,0.0,1,1,gravity,sewer main,2013-11-20,1.32,2015-01-13,False,0,structural,"Design Request, ",3215 Morales,False,1,13.0
1048,2015-01-08,200,0.0,1/8/2015 11:57:00 AM,1/8/2015 1:00:00 PM,1.05,structural,cleaned main,dos rios,34659,18826,stormdrain,none,6,1,2015,2,0,8.0,500.0,vcp,1956,0.0,0.0,2,2,gravity,sewer main,2014-12-23,0.55,2015-01-08,False,0,structural,"Design Request, ",1510 Dahlgreen Ave,False,2,0.0
1049,2015-01-06,300,0.0,1/6/2015 8:30:00 AM,1/6/2015 9:45:00 AM,1.25,grease,cleaned main,dos rios,29983,13823,street,none,5,1,2015,2,0,8.0,394.0,pvc,1989,0.0,0.42,1,1,gravity,sewer main,2013-03-29,0.25,2015-01-06,False,0,grease,"Increase FCS, ",1211 Travis St W,False,1,21.0
1050,2015-01-06,50,0.0,1/6/2015 8:12:00 AM,1/6/2015 9:00:00 AM,0.8,debris,cleaned main,dos rios,9743,8867,ground,none,7,1,2015,2,0,8.0,250.0,vcp,1962,0.0,0.42,1,1,gravity,sewer main,2014-05-29,0.30,2015-01-06,False,0,structural,"Point Repair, ",4207 Sylvanoaks,False,1,7.0
1051,2015-01-05,3,3.0,1/5/2015 7:33:00 PM,1/5/2015 11:00:00 PM,3.45,debris,cleaned main,dos rios,2805,18176,street,none,6,1,2015,2,0,8.0,136.8,pvc,2003,0.0,0.73,1,1,gravity,sewer main,2015-01-04,1.45,2015-01-05,False,0,grease,"Increase FCS, ",403 Alice Fay Ave,False,1,0.0
1052,2015-01-05,1500,0.0,1/5/2015 1:11:00 PM,1/5/2015 3:30:00 PM,2.316666667,debris,cleaned main,dos rios,13004,10800,creek bed - spilled into alazan creek,alazan creek,1,1,2015,2,0,8.0,33.0,dip,1960,0.0,0.73,1,1,siphon,sewer main,2013-11-15,1.82,2015-01-05,False,0,debris,"Increase FCS, ",1039 Waverly,False,2,13.0
1053,2015-01-03,3240,3240.0,1/3/2015 12:46:00 PM,1/3/2015 3:39:00 PM,2.883333333,grease,cleaned main,leon creek,8728,24731,drainage culvert,none,8,1,2015,1,0,8.0,373.04,pvc,2003,0.42,0.38,1,1,gravity,sewer main,,0.23,2015-01-03,False,0,structural,"Point Repair, ",14500 Ih 10 W,False,1,0.0
1054,2015-01-03,2200,0.0,1/3/2015 1:24:00 PM,1/3/2015 3:50:00 PM,2.433333333,debris,cleaned main,leon creek,80095,68808,stormdrain,none,4,1,2015,1,0,12.0,205.4,vcp,1972,0.42,0.38,1,1,gravity,sewer main,,0.60,2015-01-03,False,0,structural,Other,4820 Old Pearsall Rd,False,1,0.0
1055,2015-01-03,972400,1.0,1/3/2015 6:56:00 AM,1/3/2015 8:00:00 AM,1.07,structural,cleaned area,leon creek,86576,32888,ground,none,0,1,2015,1,0,24.0,1091.0,vcp,1974,0.42,0.38,1,1,outfall,sewer main,2013-07-07,1.07,2015-01-03,True,0,structural,"Design Request, ",999 Shadow Mist,False,1,17.0
1056,2014-12-30,640,0.0,12/30/2014 6:56:00 PM,12/30/2014 8:00:00 PM,1.066666667,grease,cleaned main,dos rios,28132,27976,street,none,3,12,2014,53,0,10.0,23.0,vcp,1966,0.01,0.28,1,1,gravity,sewer main,2013-11-02,0.57,2014-12-30,False,0,structural,"Design Request, ",5717 New Braunfels Ave S,False,5,13.0
1057,2014-12-29,32750,451900.0,12/29/2014 6:54:00 AM,12/29/2014 10:58:00 AM,4.066666667,grease,cleaned main,leon creek,69520,544101,creek bed - indian creek,indian creek,4,12,2014,53,0,8.0,335.02,pvc,2010,0.0,0.28,1,1,gravity,sewer main,,2.60,2014-12-29,False,0,grease,"Increase FCS, ",5900 Fairshire,False,5,0.0
1058,2014-12-26,500,200.0,12/26/2014 10:42:00 AM,12/26/2014 1:00:00 PM,2.3,grease,cleaned main,dos rios,80666,80739,drainage culvert,none,9,12,2014,52,0,8.0,270.0,vcp,1963,0.0,0.0,1,1,gravity,sewer main,2014-10-28,2.05,2014-12-26,False,0,structural,"Design Request, ",8446 Country Village,False,3,1.0
1059,2014-12-26,30,0.0,12/26/2014 10:23:00 AM,12/26/2014 11:30:00 AM,1.116666667,grease,cleaned main,salado creek,42227,396612,stormdrain,none,3,12,2014,52,0,8.0,146.7,pvc,1992,0.0,0.0,1,1,gravity,sewer main,2013-08-06,0.62,2014-12-26,False,0,debris,Other,3033 Goliad Rd,False,1,16.0
1060,2014-12-24,20,0.0,12/24/2014 7:58:00 PM,12/24/2014 8:30:00 PM,0.5329999999999999,debris,cleaned main,salado creek,430641,430640,street,none,0,12,2014,52,0,6.0,401.3,vcp,1945,0.0,0.0,1,1,gravity,sewer main,2013-02-05,1.03,2014-12-24,False,0,structural,"Design Request, ",877 Burr Rd,False,1,22.0
1061,2014-12-22,50,0.0,12/19/2014 2:02:00 PM,12/19/2014 4:30:00 PM,2.4666666669999997,debris,cleaned main,dos rios,12869,27346,ground,none,3,12,2014,52,0,8.0,125.39,cp,1937,0.0,0.16,1,1,gravity,sewer main,2014-12-19,0.97,2014-12-19,False,0,structural,"Design Request, ",903 Chicago Blvd,False,1,0.0
1062,2014-12-22,15,15.0,12/22/2014 4:03:00 PM,12/22/2014 4:45:00 PM,0.7,structural,cleaned area,dos rios,34659,18826,street,none,6,12,2014,52,0,8.0,500.0,vcp,1956,0.0,0.16,2,1,gravity,sewer main,2014-09-09,0.45,2014-12-22,False,0,structural,"Design Request, ",1510 Dahlgreen Ave,False,2,3.0
1063,2014-12-22,4000,0.0,12/22/2014 4:59:00 PM,12/22/2014 6:10:00 PM,1.183333333,debris,cleaned main,leon creek,36335,36366,drainage culvert,none,8,12,2014,52,0,8.0,160.82,vcp,1967,0.0,0.16,1,1,gravity,sewer main,2012-04-17,0.27,2014-12-22,False,0,roots,"Increase FCS, ",4902 Ali Ave,False,1,32.0
1064,2014-12-09,2200,2200.0,12/9/2014 2:06:00 PM,12/9/2014 3:30:00 PM,1.4,grease,cleaned main,dos rios,4042,3977,drainage culvert,none,9,12,2014,50,0,8.0,300.0,vcp,1973,0.0,0.0,2,1,gravity,sewer main,2014-09-30,0.90,2014-12-09,False,0,contractor,"Increase FCS, ",7208 Blanco Rd,False,2,2.0
1065,2014-12-08,30,0.0,12/8/2014 12:24:00 PM,12/8/2014 1:15:00 PM,0.85,debris,cleaned main,salado creek,59601,61808,ground,none,9,12,2014,50,5,8.0,327.0,pvc,2003,0.0,0.0,1,1,gravity,sewer main,2010-09-10,0.60,2014-12-08,False,0,contractor,Other,23102 Woodlawn Rdg,False,1,50.0
1066,2014-12-08,10,0.0,12/8/2014 5:19:00 PM,12/8/2014 7:10:00 PM,1.85,debris,cleaned main,dos rios,481687,481686,street,none,7,12,2014,50,0,8.0,25.0,dip,1946,0.0,0.0,1,1,siphon,sewer main,2013-08-22,1.43,2014-12-08,False,0,debris,"Increase FCS, ",1322 Lake Blvd,False,1,15.0
1067,2014-12-06,15,0.0,12/6/2014 11:05:00 AM,12/6/2014 11:30:00 AM,0.41666666700000005,debris,cleaned lateral,dos rios,32476,32477,street,none,7,12,2014,49,0,8.0,388.4,pvc,1990,0.0,0.1,1,1,gravity,sewer main,2014-10-27,0.67,2014-12-06,False,0,other,Other,445 Amires Place,False,1,1.0
1068,2014-12-03,15,15.0,12/3/2014 3:57:00 PM,12/3/2014 4:15:00 PM,0.3,grease,cleaned main,dos rios,6740,9936,street,none,7,12,2014,49,0,8.0,220.0,vcp,1966,0.0,0.0,1,1,gravity,sewer main,,0.05,2014-12-03,False,0,debris,"Increase FCS, ",4257 Loop 410 Nw,False,1,0.0
1069,2014-11-30,450,450.0,11/30/2014 5:45:00 PM,11/30/2014 8:00:00 PM,2.25,debris,cleaned main,salado creek,43297,42303,street,none,2,11,2014,49,0,8.0,195.0,pvc,2002,0.0,0.0,1,1,gravity,sewer main,2013-06-27,0.25,2014-11-30,False,0,contractor,Other,4919 Santa Catalina Cv,False,1,17.0
1070,2014-11-29,25,0.0,11/29/2014 10:33:00 AM,11/29/2014 11:30:00 AM,0.95,grease,cleaned main,dos rios,491635,491636,stormdrain,none,2,11,2014,48,0,8.0,10.0,ct,1951,0.0,0.0,1,1,gravity,sewer main,2013-12-31,0.45,2014-11-29,False,0,grease,"Increase FCS, ",216 Yucca St,False,2,10.0
1071,2014-11-27,300,0.0,11/27/2014 12:29:00 PM,11/27/2014 3:30:00 PM,3.016666667,other,cleaned main,salado creek,52471,930659,creek bed - dry mudd creek,mudd creek,9,11,2014,48,0,36.0,59.0,rcp,1983,0.0,0.0,3,3,outfall,sewer main,2014-06-18,0.02,2014-11-27,False,0,rain event,Other,11400 Starcrest Dr,False,6,5.0
1072,2014-11-23,2620,0.0,11/23/2014 2:47:00 PM,11/23/2014 5:55:00 PM,3.133333333,debris,cleaned main,medio creek,937271,100513,ground,none,0,11,2014,48,0,12.0,400.0,pvc,2000,0.0,2.47,1,1,gravity,sewer main,,1.22,2014-11-23,False,0,contractor,Other,1303 Hummingbird,False,1,0.0
1073,2014-11-22,150,0.0,11/22/2014 10:52:00 AM,11/22/2014 12:30:00 PM,1.6333333330000002,vandalism,cleaned main,dos rios,8380,6019,stormdrain,none,7,11,2014,47,0,8.0,136.0,vcp,1967,1.84,0.63,1,1,gravity,sewer main,2014-06-30,0.13,2014-11-22,False,0,vandalism,"Bolt down, ",310 Leming Dr,False,1,4.0
1074,2014-11-20,188500,2385150.0,11/20/2014 6:50:00 AM,11/20/2014 4:40:00 PM,9.833333332999999,structural,installed by-pass pump,salado creek,44154,43798,creek bed - rossillo creek,rosillo creek,2,11,2014,47,0,18.0,451.3,vcp,1971,0.17,0.0,1,1,gravity,sewer main,2014-09-05,0.75,2014-11-20,True,0,structural,"Design Request, ",5666 Snell Dr,True,1,2.0
1075,2014-11-16,150,0.0,11/16/2014 10:42:00 AM,11/16/2014 11:30:00 AM,0.8,structural,cleaned main,dos rios,92017,561949,drainage culvert,none,3,11,2014,47,0,8.0,400.0,cp,1950,0.03,0.04,1,1,gravity,sewer main,2014-09-24,0.30,2014-11-16,False,0,structural,"Design Request, ",200 Norma St,False,1,1.0
1076,2014-11-13,844,0.0,11/11/2014 11:33:00 AM,11/11/2014 5:45:00 PM,6.2,debris,cleaned main,dos rios,418980,418963,ground,none,1,11,2014,46,0,8.0,343.75,pvc,2008,0.0,0.0,2,1,gravity,sewer main,2014-11-11,3.95,2014-11-11,False,0,contractor,"Point Repair, ",402 Aganier Ave,False,1,0.0
1077,2014-11-13,400,0.0,11/12/2014 8:24:00 AM,11/13/2014 10:00:00 AM,1.6,structural,repaired lateral,medio creek,200706,na,ground,none,4,11,2014,46,0,6.0,0.0,pvc,9999,0.0,0.0,1,1,lateral,sewer service line,,0.60,2014-11-12,False,0,structural,Other,158 Moss Valley Dr,False,1,0.0
1078,2014-11-13,10,0.0,11/13/2014 12:04:00 PM,11/13/2014 7:30:00 PM,7.433333332999999,debris,cleaned main,leon creek,924865,924866,street,none,8,11,2014,46,0,8.0,313.48,pvc,2013,0.0,0.0,1,1,gravity,sewer main,,6.68,2014-11-13,False,0,debris,"Increase FCS, ",7080 Oak Dr,False,1,0.0
1079,2014-11-11,2475,1000.0,11/11/2014 12:26:00 PM,11/11/2014 3:30:00 PM,3.066666667,debris,cleaned main,salado creek,59940,59939,ground,none,10,11,2014,46,0,12.0,198.1,vcp,1964,0.0,0.0,1,1,gravity,sewer main,2012-06-04,0.13,2014-11-11,False,0,structural,"Design Request, ",9255 Marymont Park,False,2,29.0
1080,2014-11-06,170,0.0,11/6/2014 9:48:00 AM,11/6/2014 12:30:00 PM,2.7,i/i,diluted by heavy rain water,leon creek,64817,463203,ground,na,4,11,2014,45,0,54.0,12.0,rcp,1983,0.05,4.62,1,1,outfall,sewer main,,0.00,2014-11-06,False,0,structural,Other,7707 Quintana Rd,False,1,0.0
1081,2014-11-06,53500,40000.0,11/6/2014 8:42:00 AM,11/6/2014 11:30:00 AM,2.8,structural,cleaned main,salado creek,46429,46423,drainage culvert,none,10,11,2014,45,0,15.0,326.2,vcp,1966,0.05,4.62,1,1,gravity,sewer main,2014-01-09,-8.70,2014-11-06,False,0,structural,"Design Request, ",3930 Highcliff Dr,True,3,9.0
1082,2014-11-05,137000,0.0,11/4/2014 9:50:00 PM,11/5/2014 3:30:00 AM,0.0,i/i,diluted by heavy rain water,salado creek,52815,931140,creek bed - salado creek,salado creek,9,11,2014,45,0,27.0,105.79,pvc,1976,2.3,2.32,2,2,outfall,sewer main,2014-06-26,1.17,2014-11-04,True,0,rain event,Other,1074 Arion Cir,False,5,4.0
1083,2014-11-05,59700,0.0,11/4/2014 9:53:00 PM,11/5/2014 1:53:00 AM,0.0,i/i,diluted by heavy rain water,salado creek,52471,930660,creek bed - salado creek,salado creek,9,11,2014,45,0,36.0,40.0,rcp,1983,2.3,2.32,3,2,outfall,sewer main,2014-06-18,15.12,2014-11-05,False,0,rain event,"Bolt down, ",11400 Starcrest Dr,False,6,4.0
1084,2014-11-04,201350,0.0,11/4/2014 10:47:00 PM,11/5/2014 4:30:00 AM,0.0,i/i,diluted by heavy rain water,salado creek,60095,47649,creek bed - salado creek,salado creek,2,11,2014,45,0,48.0,145.32,rcp,1973,2.32,0.0,2,2,outfall,sewer main,2014-04-11,4.10,2014-11-05,True,0,rain event,Other,902 Holbrook,False,6,6.0
1085,2014-10-31,250,0.0,10/31/2014 4:05:00 PM,10/31/2014 4:30:00 PM,0.41666666700000005,lift station,cleaned area,medio creek,LS201,na,ground,none,0,10,2014,44,0,0.0,0.0,na,1994,1.27,0.0,9,1,above,sewer lift station,,-1.58,2014-10-31,False,0,lift station,Other,10102 Us Hwy 90 West,False,1,0.0
1086,2014-10-29,15,0.0,10/29/2014 5:48:00 PM,10/29/2014 7:15:00 PM,1.45,debris,cleaned main,dos rios,12348,25519,street,none,5,10,2014,44,0,8.0,12.56,cas,1995,0.0,0.0,1,1,siphon,sewer main,2014-07-07,0.95,2014-10-29,False,0,grease,"Point Repair, ",806 Brazos St S,False,2,3.0
1087,2014-10-27,150,0.0,10/27/2014 8:13:00 PM,10/27/2014 8:35:00 PM,0.36666666700000006,contractor,cleaned main,medio creek,72228,72402,street,none,0,10,2014,44,0,8.0,300.0,pvc,1985,0.0,0.0,1,1,gravity,sewer main,2011-09-19,0.78,2014-10-27,False,0,contractor,Other,11322 Jarbo Pass,False,1,37.0
1088,2014-10-26,50,0.0,10/26/2014 9:01:00 AM,10/26/2014 1:25:00 PM,4.4,debris,cleaned main,salado creek,47900,47899,alley,none,10,10,2014,44,0,8.0,354.12,cp,1965,0.0,0.02,1,1,gravity,sewer main,2014-02-18,1.98,2014-10-26,False,0,structural,"Point Repair, ",4410 Desert View Dr,False,1,8.0
1089,2014-10-25,1500,0.0,10/25/2014 9:20:00 AM,10/25/2014 4:30:00 PM,7.166666667,contractor,cleaned main,salado creek,61071,58891,ground,none,9,10,2014,43,5,10.0,210.3,pvc,1999,0.0,0.02,1,1,gravity,sewer main,2014-07-09,2.67,2014-10-25,False,0,contractor,Other,534 Mesa Loop,False,1,3.0
1090,2014-10-25,150,0.0,10/25/2014 10:49:00 AM,10/25/2014 2:30:00 PM,3.683333333,structural,cleaned main,dos rios,28381,42567,street,none,3,10,2014,43,0,8.0,334.0,pvc,1994,0.0,0.02,1,1,gravity,sewer main,2013-10-17,3.43,2014-10-25,False,0,structural,"Point Repair, ",1300 Schley Ave,False,1,12.0
1091,2014-10-23,10,0.0,10/22/2014 8:15:00 PM,10/22/2014 8:30:00 PM,0.25,grease,cleaned main,dos rios,15717,3905,ground,none,1,10,2014,43,0,8.0,350.0,ct,1945,0.02,0.0,1,1,gravity,sewer main,2014-07-12,3.77,2014-10-23,False,0,grease,"Increase FCS, ",1825 San Angelo,False,1,3.0
1092,2014-10-21,200,0.0,10/17/2014 8:42:00 AM,10/17/2014 9:40:00 AM,0.966666667,debris,cleaned main,dos rios,32936,32935,street,none,4,10,2014,43,0,10.0,405.0,hdpe,2012,0.0,0.0,1,1,gravity,sewer main,2014-10-17,0.47,2014-10-17,False,0,debris,Other,1323 Fenfield Ave,False,2,0.0
1093,2014-10-21,20000,20000.0,10/21/2014 2:48:00 PM,10/21/2014 8:00:00 PM,5.2,contractor,cleaned area,leon creek,32641,32594,ground,none,0,10,2014,43,0,10.0,323.6,pvc,1986,0.0,0.0,1,1,gravity,sewer main,,1.70,2014-10-21,False,0,contractor,Other,4707 Crystal Hill,False,1,0.0
1094,2014-10-21,37,20.0,10/20/2014 10:49:00 AM,10/20/2014 12:43:00 PM,1.9,roots,cleaned main,dos rios,23377,25512,ground,none,5,10,2014,43,0,18.0,325.0,pvc,1995,0.0,0.0,1,1,gravity,sewer main,2014-10-20,1.43,2014-10-20,False,0,roots,"Point Repair, ",3 Gus Garcia,False,1,0.0
1095,2014-10-20,100,0.0,10/19/2014 8:34:00 PM,10/19/2014 11:00:00 PM,2.433333333,grease,cleaned main,salado creek,49248,49209,ground,none,10,10,2014,43,0,8.0,363.0,hdpe,2012,0.0,0.0,1,1,gravity,sewer main,2014-10-19,0.00,2014-10-19,False,0,grease,"Increase FCS, ",9831 Salisbury Dr,False,1,0.0
1096,2014-10-20,100,75.0,10/20/2014 7:41:00 PM,10/20/2014 8:45:00 PM,1.066666667,debris,cleaned main,dos rios,8472,8473,stormdrain,none,1,10,2014,43,0,8.0,30.0,vcp,1959,0.0,0.0,1,1,gravity,sewer main,2014-06-09,0.82,2014-10-20,False,0,structural,"Design Request, ",100 Dellwood,False,1,4.0
1097,2014-10-17,100,0.0,10/17/2014 12:30:00 PM,10/17/2014 12:31:00 PM,0.016666667,contractor,cleaned area,dos rios,na,na,street,none,0,10,2014,42,0,0.0,0.0,na,9999,0.0,0.0,17,0,na,na,,0.00,2014-10-17,False,0,contractor,Other,1500 Alamo St N,False,1,0.0
1098,2014-10-15,60,0.0,10/15/2014 7:22:00 AM,10/15/2014 8:00:00 AM,0.6333333329999999,debris,cleaned main,leon creek,34284,47311,stormdrain,none,7,10,2014,42,0,8.0,72.8,cas,1982,0.0,0.01,2,1,gravity,sewer main,2013-09-26,0.38,2014-10-15,False,0,structural,"Point Repair, ",103 Yolanda,False,2,12.0
1099,2014-10-15,400,200.0,10/15/2014 11:54:00 AM,10/15/2014 3:00:00 PM,3.1,grease,cleaned main,leon creek,69380,69431,street,none,4,10,2014,42,0,8.0,212.85,vcp,1978,0.0,0.01,2,1,gravity,sewer main,2014-08-02,2.60,2014-10-15,False,0,grease,"Increase FCS, ",9127 Harbor Vw,False,1,2.0
1100,2014-10-15,54000,84000.0,10/15/2014 6:37:00 PM,10/15/2014 9:37:00 PM,3.0,contractor,cleaned area,salado creek,53128,52815,creek bed,salado creek,9,10,2014,42,0,27.0,587.0,pvc,1976,0.0,0.01,4,2,outfall,sewer main,2014-06-25,1.63,2014-10-15,False,0,contractor,Other,103 Morgans Cir,False,5,3.0
1101,2014-10-14,100,0.0,10/13/2014 7:49:00 PM,10/13/2014 9:45:00 PM,1.9333333330000002,structural,cleaned main,dos rios,3968,15751,easement,none,1,10,2014,42,0,8.0,350.0,hdpe,2010,0.0,0.62,1,1,gravity,sewer main,2014-10-13,0.93,2014-10-13,False,0,structural,"Point Repair, ",1330 El Monte Blvd,False,1,0.0
1102,2014-10-14,22500,46500.0,10/14/2014 7:21:00 PM,10/14/2014 11:00:00 PM,3.65,roots,cleaned main,leon creek,32721,375721,drainage culvert,none,7,10,2014,42,0,8.0,325.54,vcp,1972,0.0,0.62,1,1,gravity,sewer main,,4.67,2014-10-15,False,0,roots,"Point Repair, ",3400 Camino Real,False,1,0.0
1103,2014-10-12,450,0.0,10/12/2014 4:03:00 PM,10/12/2014 5:00:00 PM,0.95,grease,cleaned main,leon creek,354128,354138,drainage culvert,none,6,10,2014,42,0,8.0,149.97,pvc,2003,0.0,0.61,1,1,gravity,sewer main,,0.70,2014-10-12,False,0,grease,"Increase FCS, ",7903 Meadow Star,False,1,0.0
1104,2014-10-11,88600,0.0,10/11/2014 1:56:00 PM,10/12/2014 1:00:00 AM,11.06666667,i/i,diluted by heavy rain water,leon creek,75808,na,creek bed,none,4,10,2014,41,0,0.0,7.37, ,1983,0.61,0.0,1,1,in siphon,sewer manhole,,0.00,2014-10-11,False,0,structural,Other,7703 Quintana Rd,False,4,0.0
1105,2014-10-09,40,0.0,10/9/2014 10:51:00 AM,10/9/2014 11:59:00 AM,1.133333333,structural,repaired main,dos rios,92107,92106,ground,none,3,10,2014,41,0,6.0,350.0,vcp,1958,0.0,0.0,1,1,gravity,sewer main,2013-06-11,0.87,2014-10-09,False,0,structural,"Design Request, ",416 Stratford Ct,False,1,15.0
1106,2014-10-07,350,0.0,10/7/2014 4:13:00 PM,10/7/2014 6:00:00 PM,1.783333333,structural,cleaned main,dos rios,13967,13344,creek bed,harlandale creek,3,10,2014,41,0,8.0,10.0,hdpe,2010,0.0,0.0,1,1,gravity,sewer main,2012-11-27,0.28,2014-10-07,False,0,structural,"Design Request, ",400 Boswell St,False,2,22.0
1107,2014-10-05,30,30.0,10/3/2014 6:40:00 PM,10/3/2014 9:30:00 PM,2.833333333,debris,cleaned main,salado creek,47681,47806,alley,none,2,10,2014,41,0,8.0,500.0,cp,1983,0.0,0.0,1,1,gravity,sewer main,2014-10-04,0.00,2014-10-03,False,0,structural,"Design Request, ",139 Antrim,False,1,0.0
1108,2014-10-02,1800,0.0,10/2/2014 7:07:00 PM,10/2/2014 9:30:00 PM,2.383333333,debris,cleaned main,leon creek,89178,12069,drainage culvert,none,8,10,2014,40,4,12.0,185.0,pvc,1984,0.0,0.0,1,1,gravity,sewer main,2012-10-26,0.88,2014-10-02,False,0,contractor,"Point Repair, ",7331 Beartrap Ln,False,1,23.0
1109,2014-09-28,50,0.0,9/28/2014 12:08:00 PM,9/28/2014 1:30:00 PM,1.3666666669999998,contractor,cleaned main,dos rios,29902,29927,ground,none,1,9,2014,40,0,6.0,299.2,ct,1906,0.0,0.67,1,1,gravity,sewer main,2013-08-30,0.87,2014-09-28,False,0,structural,"Design Request, ",116 Woodlawn W,False,1,12.0
1110,2014-09-27,100,0.0,9/27/2014 9:41:00 PM,9/27/2014 9:56:00 PM,0.25,structural,cleaned area,dos rios,20000,16427,street,none,5,9,2014,39,0,8.0,146.0,ct,1952,0.11,0.56,1,1,gravity,sewer main,2014-08-28,-0.75,2014-09-27,False,0,structural,"Design Request, ",202 Arapahoe,False,1,0.0
1111,2014-09-15,30,0.0,9/15/2014 10:00:00 AM,9/15/2014 11:33:00 AM,1.55,debris,cleaned lateral,leon creek,934412,na,ground,none,8,9,2014,38,0,6.0,0.0,pvc,9999,0.0,0.32,1,1,lateral,sewer service line,,0.00,2014-09-15,False,0,vandalism,Other,10402 Bandera Rd,False,1,0.0
1112,2014-09-11,20,0.0,9/10/2014 10:52:00 PM,9/11/2014 1:45:00 AM,2.883333333,roots,cleaned lateral,dos rios,4934,6997,street,none,8,9,2014,37,0,8.0,350.0,vcp,1966,0.0,0.0,1,1,gravity,sewer main,2014-02-27,0.38,2014-09-10,False,0,roots,Other,2511 Old Hickory,False,1,6.0
1113,2014-09-07,130,0.0,9/7/2014 11:45:00 AM,9/7/2014 12:30:00 PM,0.75,grease,cleaned main,salado creek,82740,82511,drainage culvert,none,2,9,2014,37,0,8.0,214.0,pvc,1987,0.0,0.08,1,1,gravity,sewer main,2013-07-01,0.58,2014-09-07,False,0,grease,"Increase FCS, ",5642 Castle Knight Dr,False,1,14.0
1114,2014-08-31,50,20.0,8/31/2014 3:08:00 PM,8/31/2014 4:00:00 PM,0.8666666670000001,grease,cleaned main,dos rios,28696,28695,street,none,3,8,2014,36,0,8.0,232.0,pvc,2007,0.0,0.0,1,1,gravity,sewer main,2012-11-10,0.62,2014-08-31,False,0,grease,"Increase FCS, ",114 Eureka Dr,False,1,21.0
1115,2014-08-26,50,0.0,8/26/2014 6:06:00 PM,8/26/2014 6:45:00 PM,0.65,grease,cleaned main,dos rios,16175,16247,alley,none,7,8,2014,35,0,12.0,420.25,hdpe,2011,0.0,0.0,1,1,gravity,sewer main,2013-11-25,0.65,2014-08-26,False,0,grease,"Increase FCS, ",2502 Waverly,False,1,9.0
1116,2014-08-22,580,0.0,8/22/2014 11:10:00 AM,8/22/2014 12:08:00 PM,0.966666667,grease,cleaned main,dos rios,28165,28164,stormdrain,none,3,8,2014,34,0,8.0,225.0,vcp,1962,0.0,0.0,1,1,gravity,sewer main,2013-02-19,-0.17,2014-08-22,False,0,grease,"Increase FCS, ",7000 New Braunfels Ave S,False,1,18.0
1117,2014-08-22,12000,1.0,8/22/2014 4:18:00 PM,8/22/2014 6:18:00 PM,2.0,debris,cleaned main,dos rios,430581,430580,drainage culvert,none,4,8,2014,34,0,18.0,200.0,pvc,2008,0.0,0.0,1,1,gravity,sewer main,,0.45,2014-08-22,False,0,contractor,"Increase FCS, ",1402 Ansley Blvd W,False,1,0.0
1118,2014-08-20,4500,1000.0,8/20/2014 6:00:00 PM,8/20/2014 7:30:00 PM,1.5,vandalism,cleaned main,leon creek,53750,53751,ground,none,6,8,2014,34,0,8.0,27.21,pvc,1983,0.0,0.0,1,1,gravity,sewer main,2013-12-23,1.25,2014-08-20,False,0,vandalism,"Increase FCS, ",6050 Les Harrison Dr,False,1,7.0
1119,2014-08-20,100,80.0,8/20/2014 12:02:00 PM,8/20/2014 1:15:00 PM,1.216666667,debris,cleaned main,leon creek,406837,33410,ground,none,8,8,2014,34,0,8.0,139.0,vcp,1979,0.0,0.0,3,2,gravity,sewer main,2014-03-13,0.72,2014-08-20,False,0,grease,"Increase FCS, ",6903 Painter Way,False,1,5.0
1120,2014-08-19,300,0.0,8/19/2014 6:56:00 AM,8/19/2014 7:15:00 AM,0.3167,structural,order to repair force main,dos rios,LS269,14628,street,none,3,8,2014,34,0,8.0,555.3,dip,1956,0.0,0.0,2,1,force,sewer main,,0.57,2014-08-19,False,0,structural,"Point Repair, ",423 Glenn Ave E,False,1,0.0
1121,2014-08-17,300,0.0,8/17/2014 10:38:00 AM,8/17/2014 11:30:00 AM,0.8666666670000001,roots,cleaned main,dos rios,24162,10300,drainage culvert,none,1,8,2014,34,0,8.0,160.0,pvc,1979,0.0,0.0,1,1,gravity,sewer main,2013-11-04,0.62,2014-08-17,False,0,structural,"Point Repair, ",118 Barbara,False,1,9.0
1122,2014-08-14,50,40.0,8/13/2014 4:11:00 PM,8/13/2014 7:15:00 PM,0.816666667,contractor,cleaned lateral,dos rios,191320,na,street,none,8,8,2014,33,0,0.0,0.0,na,9999,0.0,0.08,1,1,lateral,sewer service line,,3.32,2014-08-13,False,0,contractor,"Increase FCS, ",4212 Medical Dr,False,1,0.0
1123,2014-08-13,5,0.0,8/13/2014 6:49:00 AM,8/13/2014 9:30:00 AM,2.683333333,debris,cleaned main,dos rios,23769,9991,street,none,9,8,2014,33,0,8.0,125.0,vcp,1977,0.0,0.08,1,1,gravity,sewer main,2014-05-27,2.18,2014-08-13,False,0,debris,"Point Repair, ",3900 St Mary'S N,False,1,2.0
1124,2014-08-08,200,0.0,8/7/2014 9:31:00 PM,8/7/2014 10:45:00 PM,1.233333333,grease,cleaned main,dos rios,3070,2386,drainage culvert,none,1,8,2014,32,0,8.0,195.0,hdpe,2010,0.0,0.0,1,1,gravity,sewer main,2014-08-07,0.98,2014-08-07,False,0,contractor,"Increase FCS, ",3714 Neer Ave,False,7,0.0
1125,2014-08-08,370,275.0,8/8/2014 2:36:00 PM,8/8/2014 3:50:00 PM,1.233333333,debris,cleaned main,salado creek,1067,1066,easement,none,2,8,2014,32,0,10.0,302.88,pvc,1982,0.0,0.0,1,1,gravity,sewer main,,0.65,2014-08-08,False,0,contractor,"Point Repair, ",5897 Binz-Engleman Rd,False,1,0.0
1126,2014-08-06,1870,8250.0,8/6/2014 10:00:00 AM,8/6/2014 12:00:00 PM,2.0,structural,repaired collapsed main,salado creek,47796,45751,creek bed,beitel creek,10,8,2014,32,0,30.0,204.3,rcp,1964,0.0,0.0,1,1,outfall,sewer main,,-3.00,2014-08-06,False,0,structural,"Point Repair, ",3003 Loop 410 Ne,False,1,0.0
1127,2014-08-06,50,0.0,8/5/2014 10:54:00 PM,8/5/2014 11:45:00 PM,0.85,grease,cleaned main,dos rios,930951,34617,stormdrain,none,6,8,2014,32,0,10.0,500.0,vcp,1953,0.0,0.0,1,1, ,sewer main,2014-08-05,0.35,2014-08-05,False,0,grease,"Increase FCS, ",934 35Th St Sw,False,1,0.0
1128,2014-08-06,50,0.0,8/6/2014 2:30:00 PM,8/6/2014 2:45:00 PM,0.25,contractor,cleaned main,salado creek,82481,81908,street,na,10,8,2014,32,0,8.0,56.6,vcp,1969,0.0,0.0,1,1,gravity,sewer main,2013-08-20,0.0,,False,0,contractor,Other,4155 Longvale,False,1,11.0
1129,2014-08-01,350,0.0,8/1/2014 11:49:00 AM,8/1/2014 2:00:00 PM,2.183333333,debris,cleaned main,dos rios,5156,5158,stormdrain,none,8,8,2014,31,0,8.0,400.0,pvc,1999,0.0,0.01,1,1,gravity,sewer main,2014-05-07,0.93,2014-08-01,False,0,roots,"Increase FCS, ",3838 Medical Dr,False,1,2.0
1130,2014-07-31,8450,3000.0,7/31/2014 5:41:00 PM,7/31/2014 8:30:00 PM,2.816666667,debris,cleaned main,salado creek,50418,50147,drainage culvert,none,10,7,2014,31,0,8.0,226.46,vcp,1979,0.01,0.0,1,1,gravity,sewer main,,0.32,2014-07-31,False,0,structural,"Increase FCS, ",4451 Sherwood Way,False,1,0.0
1131,2014-07-29,25,20.0,7/28/2014 11:31:00 AM,7/28/2014 12:30:00 PM,0.9833333329999999,vandalism, cleaned main,leon creek,465865,465864,street,none,4,7,2014,31,0,8.0,246.52,pvc,2007,0.0,0.0,1,1,gravity,sewer main,2014-07-28,0.48,2014-07-28,False,0,vandalism,"Increase FCS, ",89 Grey,False,1,0.0
1132,2014-07-27,150,0.0,7/27/2014 8:36:00 PM,7/27/2014 10:30:00 PM,1.9,grease,cleaned main,leon creek,32845,46751,street,none,7,7,2014,31,0,8.0,273.96,cp,1970,0.0,0.0,1,1,gravity,sewer main,2013-12-13,0.40,2014-07-27,False,0,grease,"Increase FCS, ",1303 Callaghan Rd,False,2,7.0
