,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
1133,2014-07-24,1500,0.0,7/24/2014 3:11:00 PM,7/24/2014 4:20:00 PM,1.15,structural,cleaned main,leon creek,929852,33657,drainage culvert,none,8,7,2014,30,0,8.0,219.9,pvc,1982,0.0,0.0,1,1, ,sewer main,,0.98,2014-07-24,False,0,structural,"Point Repair, ",12672 Silicon Dr,False,1,0.0
1134,2014-07-23,400,200.0,7/23/2014 6:00:00 PM,7/23/2014 7:30:00 PM,1.5,contractor,installed clamp on force main,salado creek,LS156,91154,drainage culvert,none,2,7,2014,30,0,8.0,3195.14,cas,1988,0.0,0.0,2,1,force,sewer main,2011-09-07,0.00,2014-07-23,False,0,contractor,"Point Repair, ",3570 Glacier Lake,False,1,34.0
1135,2014-07-21,10880,1.0,7/20/2014 4:57:00 PM,7/21/2014 8:40:00 AM,15.71666667,contractor,cleaned area,leon creek,64817,na,ground,none,4,7,2014,30,0,0.0,7.37, ,1983,0.0,3.02,1,1,out siphon,sewer manhole,,0.55,2014-07-20,False,0,rain event,"Design Request, ",7713 Quintana Rd,False,1,0.0
1136,2014-07-20,200,150.0,7/20/2014 7:54:00 PM,7/20/2014 9:30:00 PM,1.6,grease,cleaned main,dos rios,30725,30770,street,none,1,7,2014,30,0,8.0,350.0,vcp,1968,0.0,3.02,1,1,gravity,sewer main,2014-03-26,0.10,2014-07-20,False,0,grease,Other,454 Soledad St,False,1,3.0
1137,2014-07-17,100,100.0,7/17/2014 1:55:00 PM,7/17/2014 3:00:00 PM,1.083333333,contractor,cleaned area,salado creek,59925,59926,ground,none,0,7,2014,29,0,8.0,227.0,vcp,1972,0.0,0.21,1,1,gravity,sewer main,2013-10-16,0.33,2014-07-17,False,0,contractor,Other,8501 Perrin Beitel,False,1,9.0
1138,2014-07-17,3000,0.0,7/17/2014 11:58:00 AM,7/17/2014 12:30:00 PM,0.533333333,grease,cleaned main,salado creek,69093,69094,stormdrain,none,0,7,2014,29,5,12.0,400.0,pvc,1984,0.0,0.21,1,1,gravity,sewer main,2011-06-12,0.03,2014-07-17,False,0,debris,"Increase FCS, ",106 Donella Dr,False,1,37.0
1139,2014-07-15,2000,0.0,7/15/2014 3:15:00 PM,7/15/2014 3:35:00 PM,0.333333333,other,cleaned area,dos rios,DR09TWPMST01,na,drainage culvert,none,0,7,2014,29,0,0.0,0.0,na,9999,0.21,0.0,1,1,na,sewer treatment plant,,-8.00,2014-07-15,False,0,other,Other,3495 Valley Rd,False,2,0.0
1140,2014-07-14,500,500.0,7/14/2014 9:38:00 PM,7/14/2014 10:00:00 PM,0.36666666700000006,grease,cleaned main,leon creek,33856,47144,drainage culvert,none,7,7,2014,29,0,8.0,340.05,pvc,1986,0.0,0.0,1,1,gravity,sewer main,,0.37,2014-07-14,False,0,structural,"Increase FCS, ",10718 Horn Blvd,False,1,0.0
1141,2014-07-12,30,0.0,7/12/2014 12:16:00 PM,7/12/2014 12:58:00 PM,0.7,debris,cleaned main,dos rios,7935,17407,creek bed of martinez crk,martinez creek,1,7,2014,28,0,10.0,308.0,vcp,1959,0.0,0.0,1,1,gravity,sewer main,2013-10-30,0.48,2014-07-12,False,0,structural,"Point Repair, ",203 Beryl Dr,False,1,8.0
1142,2014-07-09,100,0.0,7/9/2014 2:43:00 PM,7/9/2014 3:30:00 PM,0.783333333,structural,cleaned area,dos rios,23210,23129,street,none,5,7,2014,28,0,8.0,190.0,ct,1920,0.0,0.0,1,1,gravity,sewer main,,-14.72,2014-07-09,False,0,structural,"Point Repair, ",1022 Monterey St,False,1,0.0
1143,2014-07-02,300,200.0,7/2/2014 10:25:00 AM,7/2/2014 11:15:00 AM,0.833333333,grease,cleaned main,dos rios,92687,92579,street,none,3,7,2014,27,0,6.0,8.7,dip,1948,0.0,0.0,2,1,siphon,sewer main,2013-12-02,0.25,2014-07-02,False,0,debris,"Increase FCS, ",500 Groos Ave,False,2,6.0
1144,2014-06-30,25,0.0,6/30/2014 4:03:00 PM,6/30/2014 4:40:00 PM,0.6166666670000001,grease,cleaned main,dos rios,13966,13344,street,none,3,6,2014,27,0,8.0,359.7,hdpe,2010,0.0,0.0,1,1,gravity,sewer main,2013-11-02,-16.05,2014-06-30,False,0,grease,"Increase FCS, ",515 Military Drive Sw,False,1,7.0
1145,2014-06-26,50,25.0,6/26/2014 10:47:00 AM,6/26/2014 12:00:00 PM,1.216666667,structural,cleaned main,dos rios,17383,17380,alley,none,7,6,2014,26,0,8.0,492.0,vcp,1955,0.12,3.22,1,0,gravity,sewer main,2014-05-29,0.72,2014-06-26,False,0,contractor,"Point Repair, ",7162 Oakridge,False,1,0.0
1146,2014-06-26,100,0.0,6/26/2014 7:47:00 PM,6/26/2014 8:40:00 PM,0.8833333329999999,debris,cleaned main,salado creek,46346,46314,stormdrain,none,10,6,2014,26,0,8.0,400.0,cp,1970,0.12,3.22,1,0,gravity,sewer main,2013-08-26,0.22,2014-06-26,False,0,debris,"Increase FCS, ",2623 Loop 410 Ne,False,1,9.0
1147,2014-06-25,18000,0.0,6/25/2014 12:30:00 PM,6/25/2014 2:30:00 PM,2.0,i/i,diluted by rain water,salado creek,52815,52816,creek bed-salado crk,salado creek,9,6,2014,26,0,27.0,90.0,pvc,1976,2.98,0.25,2,0,outfall,sewer main,2014-02-09,1.00,2014-06-25,False,0,rain event,Other,1074 Arion Cir,False,5,4.0
1148,2014-06-25,12000,0.0,6/25/2014 10:00:00 AM,6/25/2014 2:00:00 PM,4.0,i/i,diluted by rain water,salado creek,50620,50916,creek bed-beitel crk,na,10,6,2014,26,0,21.0,271.8,pvc,1986,2.98,0.25,1,0,gravity,sewer main,2013-06-19,1.00,2014-06-25,False,0,rain event,Other,4602 Perrin Crk,False,2,12.0
1149,2014-06-25,750,0.0,6/25/2014 11:30:00 AM,6/25/2014 12:15:00 PM,0.75,i/i,diluted by rain water,leon creek,33323,33322,street-zarzamora crk,none,8,6,2014,26,0,15.0,110.8,vcp,1966,2.98,0.25,2,1,gravity,sewer main,2014-06-24,"-5,332.50",2013-11-15,False,0,rain event,"Design Request, ",5402 Sunlit Brook,False,1,0.0
1150,2014-06-25,1200,0.0,6/25/2014 11:00:00 AM,6/25/2014 11:40:00 AM,0.6667,i/i,diluted by rain water,salado creek,62083,62084,street,none,0,6,2014,26,0,15.0,60.0,pvc,1991,2.98,0.25,1,0,gravity,sewer main,,1.40,2014-06-25,False,0,rain event,Other,100 Crestwood Dr,False,1,0.0
1151,2014-06-25,200,0.0,6/25/2014 12:00:00 PM,6/25/2014 1:00:00 PM,1.0,i/i,diluted by rain water,salado creek,52471,52679,creek bed-mudd crk,mudd creek,9,6,2014,26,0,36.0,173.48,rcp,1983,2.98,0.25,3,0,outfall,sewer main,2014-06-18,-12.00,2014-06-25,False,0,rain event,Other,11400 Starcrest Dr,False,6,0.0
1152,2014-06-25,22500,0.0,6/25/2014 9:30:00 AM,6/25/2014 2:30:00 PM,5.0,grease,cleaned main,salado creek,51142,51750,creek bed-salado crk,salado creek,10,6,2014,26,0,18.0,311.1,vcp,1975,2.98,0.25,1,0,gravity,sewer main,,-0.50,2014-06-25,False,0,grease,"Increase FCS, ",10447 Nacogdoches Rd,False,2,0.0
1153,2014-06-25,22500,0.0,6/25/2014 3:30:00 PM,6/25/2014 5:00:00 PM,1.5,i/i,diluted by rain water,salado creek,60095,47649,creek bed-salado crk,salado creek,2,6,2014,26,0,48.0,145.32,rcp,1973,2.98,0.25,2,0,outfall,sewer main,2014-04-11,-3.00,2014-06-25,False,0,rain event,Other,1006 Holbrook,False,4,2.0
1154,2014-06-24,50,50.0,6/23/2014 10:43:00 PM,6/23/2014 11:15:00 PM,0.533333333,grease,cleaned main,leon creek,902130,901627,street,none,4,6,2014,26,0,8.0,306.0,pvc,2011,0.0,0.25,1,0,gravity,sewer main,2014-06-23,0.28,2014-06-23,False,0,debris,"Increase FCS, ",2200 Hackamore Ln,False,1,0.0
1155,2014-06-23,13464,6000.0,6/23/2014 11:14:00 AM,6/23/2014 12:30:00 PM,1.266666667,vandalism,cleaned main,leon creek,54969,40600,drainage culvert,none,7,6,2014,26,0,8.0,127.21,pvc,1984,0.24,0.01,1,0,gravity,sewer main,2011-04-21,1.02,2014-06-23,False,0,vandalism,"Bolt down, ",9202 New Guilbeau Rd,False,1,38.0
1156,2014-06-19,50,0.0,6/19/2014 11:24:00 AM,6/19/2014 11:25:00 AM,0.016666667,structural,cleaned area,leon creek,37078,51967,street,na,0,6,2014,25,0,0.0,0.0,na,9999,0.0,0.0,17,0,gravity,sewer main,,0.10,2014-06-19,False,0,other,Other,10333 Huebner Rd,False,1,0.0
1157,2014-06-12,150,0.0,6/12/2014 4:34:00 PM,6/12/2014 5:00:00 PM,0.433333333,structural,cleaned main,dos rios,26945,26965,ground,none,3,6,2014,24,0,8.0,400.0,ct,1920,0.73,1.18,1,0,gravity,sewer main,2014-02-26,0.43,2014-06-12,False,0,structural,"Design Request, ",220 Topeka Blvd,False,1,3.0
1158,2014-06-09,74200,1.0,6/9/2014 2:19:00 PM,6/9/2014 6:15:00 PM,3.93,i/i,disinfected area,salado creek,47649,60101,creek bed-salado crk,salado creek-salado creek,2,6,2014,24,0,48.0,998.97,rcp,1973,1.18,0.12,2,0,outfall,sewer main,2011-10-05,0.90,2014-06-09,False,0,rain event,Other,902 Holbrook,False,6,32.0
1159,2014-06-06,300,0.0,6/6/2014 10:06:00 AM,6/6/2014 11:45:00 AM,1.65,structural,cleaned main,dos rios,6090,6091,street,none,7,6,2014,23,0,8.0,367.2,cp,1934,0.0,0.0,1,0,gravity,sewer main,2013-12-07,1.40,2014-06-06,False,0,structural,"Design Request, ",937 Donaldson Ave,False,1,5.0
1160,2014-06-03,300,0.0,6/3/2014 12:23:00 PM,6/3/2014 1:45:00 PM,1.3666666669999998,debris,cleaned main,dos rios,7630,7331,ground,none,1,6,2014,23,0,8.0,267.0,cp,1951,0.0,0.0,1,0,gravity,sewer main,2014-03-03,1.12,2014-06-03,False,0,debris,"Increase FCS, ",623 Storeywood,False,2,3.0
1161,2014-06-02,25,25.0,6/2/2014 2:35:00 PM,6/2/2014 3:30:00 PM,0.916666667,grease,cleaned main,salado creek,53278,53355,street,none,9,6,2014,23,0,8.0,89.11,pvc,1980,0.0,0.0,1,0,gravity,sewer main,,0.08,2014-06-02,False,0,structural,"Point Repair, ",443 Wood Shadow,False,1,0.0
1162,2014-06-01,6700,1.0,6/1/2014 5:48:00 PM,6/1/2014 6:30:00 PM,0.7,structural,cleaned area,leon creek,84162,84163,drainage culvert,none,6,6,2014,23,0,10.0,40.6,vcp,1966,0.0,0.0,1,0,gravity,sewer main,2013-07-08,0.20,2014-06-01,False,0,structural,"Point Repair, ",7402 Stampede,False,1,10.0
1163,2014-05-31,50,0.0,5/31/2014 7:59:00 AM,5/31/2014 10:00:00 AM,2.016666667,debris,cleaned main,dos rios,13014,9772,creek bed - alazan crk,alazan creek,1,5,2014,22,0,8.0,120.6,dip,1960,0.0,0.0,2,1,siphon,sewer main,2014-01-31,2.02,2014-05-31,False,0,grease,"Increase FCS, ",1714 Travis St W,False,5,3.0
1164,2014-05-28,4400,200.0,5/28/2014 6:39:00 PM,5/28/2014 8:20:00 PM,1.6833333330000002,debris,cleaned main,leon creek,62595,62466,drainage culvert,none,7,5,2014,22,0,8.0,154.73,vcp,1975,0.0,2.02,3,0,gravity,sewer main,,1.10,2014-05-28,False,0,roots,"Increase FCS, ",8518 Modred,False,1,0.0
1165,2014-05-28,3,0.0,5/28/2014 5:21:00 PM,5/28/2014 6:50:00 PM,1.483333333,grease,cleaned main,dos rios,92671,92644,street,none,3,5,2014,22,0,6.0,394.5,ct,1948,0.0,2.02,1,0,gravity,sewer main,2013-02-05,0.65,2014-05-28,False,0,structural,"Design Request, ",327 Hot Wells,False,1,15.0
1166,2014-05-27,485450,0.0,5/26/2014 5:59:00 PM,5/27/2014 2:30:00 AM,8.516666667,debris,cleaned main,salado creek,487541,527283,creek bed - salado crk,salado creek,2,5,2014,22,0,48.0,156.0,rcp,2012,0.28,1.84,1,0,outfall,sewer main,2014-05-26,0.02,2014-05-26,True,0,rain event,"Bolt down, ",3900 Eisenhauer Rd,False,1,0.0
1167,2014-05-26,300,0.0,5/26/2014 12:43:00 PM,5/26/2014 2:30:00 PM,1.783333333,i/i,diluted by heavy rain water,leon creek,548126,85596,drainage culvert,none,6,5,2014,22,0,8.0,255.5,pvc,1983,1.72,0.13,1,0,gravity,sewer main,2013-01-16,0.78,2014-05-26,False,0,debris,"Increase FCS, ",8139 Marbach Rd,False,1,16.0
1168,2014-05-26,450,0.0,5/26/2014 12:20:00 PM,5/26/2014 5:00:00 PM,4.666666667,i/i,diluted by heavy rain water,leon creek,68859,68817,drainage culvert,none,4,5,2014,22,0,8.0,341.73,pvc,1997,1.72,0.13,1,0,gravity,sewer main,2014-01-09,3.67,2014-05-26,False,0,rain event,"Increase FCS, ",6226 Rose Valley,False,1,4.0
1169,2014-05-26,500,0.0,5/26/2014 11:53:00 AM,5/26/2014 1:23:00 PM,1.5,i/i,diluted by heavy rain water,dos rios,3608,31744,street,none,3,5,2014,22,0,8.0,9.71,pvc,1991,1.72,0.13,1,0,gravity,sewer main,2012-12-07,1.37,2014-05-26,False,0,structural,"Design Request, ",755 Avondale Ave,False,5,17.0
1170,2014-05-23,27853,0.0,5/22/2014 11:30:00 PM,5/23/2014 2:00:00 AM,2.5,debris,cleaned main,dos rios,46193,31130,drainage culvert,none,2,5,2014,21,0,8.0,34.4,pvc,2001,0.01,0.0,1,0,gravity,sewer main,2012-08-09,-5.50,2014-05-22,False,0,grease,"Increase FCS, ",403 Roper,False,1,21.0
1171,2014-05-21,50,50.0,5/21/2014 12:58:00 PM,5/21/2014 1:30:00 PM,0.533333333,grease,cleaned lateral,dos rios,61144,na,street,none,1,5,2014,21,0,0.0,0.0,na,9999,0.0,0.0,1,0,na,sewer service line,,0.28,2014-05-21,False,0,debris,"Increase FCS, ",5921 San Pedro Ave,False,1,0.0
1172,2014-05-16,10,10.0,5/16/2014 8:27:00 PM,5/16/2014 9:30:00 PM,1.05,debris,cleaned main,dos rios,922370,5586,street,none,1,5,2014,20,0,18.0,222.2,cp,1949,0.0,0.47,1,0, ,sewer main,,0.55,2014-05-16,False,0,debris,"Increase FCS, ",300 Wonder Pkwy,False,1,0.0
1173,2014-05-15,1870,1870.0,5/15/2014 11:37:00 AM,5/15/2014 2:30:00 PM,2.883333333,structural,work order to repair main,dos rios,29251,502486,street,none,2,5,2014,20,0,12.0,495.0,cp,1953,0.0,2.57,2,1,gravity,sewer main,2014-05-10,-4.62,2014-05-15,False,0,other,"Point Repair, ",3067 Commerce St E,False,2,0.0
1174,2014-05-15,262,0.0,5/15/2014 12:49:00 PM,5/15/2014 3:15:00 PM,2.433333333,structural,work order to repair main,dos rios,24657,10966,stormdrain,none,9,5,2014,20,0,8.0,173.5,pvc,1992,0.0,2.57,1,0,gravity,sewer main,2010-11-22,0.68,2014-05-15,False,0,structural,"Increase FCS, ",446 Natalen Ave,False,1,41.0
1175,2014-05-14,100,80.0,5/14/2014 11:00:00 AM,5/14/2014 11:15:00 AM,0.25,grease,cleaned main,leon creek,70890,71099,street,none,6,5,2014,20,0,8.0,350.0,cp,1963,0.0,2.57,1,0,gravity,sewer main,2013-03-06,0.00,2014-05-14,False,0,grease,"Increase FCS, ",7220 Marbach Rd,False,2,14.0
1176,2014-05-13,1950,0.0,5/13/2014 1:25:00 AM,5/13/2014 2:30:00 AM,1.083333333,i/i,diluted by heavy rain water,salado creek,50917,50620,creek bed - beitel crk,beitel creek,10,5,2014,20,0,21.0,268.4,cp,1969,0.47,2.1,1,0,gravity,sewer main,2013-06-18,0.08,2014-05-13,False,0,rain event,Other,4602 Perrin Crk,False,2,10.0
1177,2014-05-13,300,0.0,5/13/2014 7:39:00 PM,5/13/2014 8:45:00 PM,1.1,structural,work order to repair main,leon creek,84189,84190,street,none,4,5,2014,20,0,8.0,172.85,cp,1960,0.47,2.1,1,0,gravity,sewer main,2014-04-23,0.85,2014-05-13,False,0,structural,"Point Repair, ",7903 Gallop,False,1,0.0
1178,2014-05-12,1000,500.0,5/12/2014 4:55:00 PM,5/12/2014 6:30:00 PM,1.5833333330000001,grease,cleaned main,salado creek,44067,44066,drainage culvert,none,3,5,2014,20,0,8.0,257.0,vcp,1974,2.1,0.27,1,0,gravity,sewer main,2011-09-21,0.58,2014-05-12,False,0,structural,"Design Request, ",9530 Tarleton Place,False,1,31.0
1179,2014-05-12,950,0.0,5/12/2014 11:37:00 AM,5/12/2014 6:30:00 PM,6.8833333329999995,structural,work order to repair main,dos rios,23755,10780,ground,san antonio river,9,5,2014,20,0,24.0,287.8,rcp,1950,2.1,0.27,1,0,outfall,sewer main,,0.38,2014-05-12,False,0,structural,"Point Repair, ",4301 Broadway,False,3,0.0
1180,2014-05-10,500,400.0,5/10/2014 10:30:00 AM,5/10/2014 10:45:00 AM,0.25,structural,repaired main,dos rios,29251,502486,drainage culvert,none,2,5,2014,19,0,12.0,495.0,cp,1953,0.0,0.27,2,0,gravity,sewer main,2013-09-26,7.50,2014-05-10,False,0,structural,"Point Repair, ",3067 Commerce St E,False,2,7.0
1181,2014-05-10,50,0.0,5/10/2014 3:19:00 PM,5/10/2014 3:30:00 PM,0.18333333300000001,structural,work order to repair main,dos rios,32182,565526,street,none,5,5,2014,19,0,8.0,276.0,cp,1954,0.0,0.27,1,0,gravity,sewer main,2013-10-19,-15.32,2014-05-10,False,0,structural,"Point Repair, ",911 Topaz St,False,1,6.0
1182,2014-05-08,45,0.0,5/8/2014 8:35:00 AM,5/8/2014 10:00:00 AM,1.4166666669999999,debris,cleaned main,dos rios,80678,485989,street,none,9,5,2014,19,0,8.0,165.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,2014-02-19,0.92,2014-05-08,False,0,structural,"Point Repair, ",1542 Terra Alta W,False,1,2.0
1183,2014-05-06,7275,22500.0,5/5/2014 6:53:00 PM,5/5/2014 8:30:00 PM,1.6166666669999998,debris,cleaned main,leon creek,435861,83881,creek bed - indian crk,indian creek,4,5,2014,19,0,8.0,49.0,pvc,1979,0.0,0.0,1,0,gravity,sewer main,2014-05-05,1.12,2014-05-05,False,0,grease,"Increase FCS, ",5626 Kless Dr,False,1,0.0
1184,2014-05-02,1,0.0,5/2/2014 1:43:00 PM,5/2/2014 2:15:00 PM,0.533333333,structural,repaired sewer lateral,salado creek,49783,na,ground,none,9,5,2014,18,0,0.0,0.0,na,9999,0.0,0.0,1,0,na,sewer service line,,0.53,2014-05-02,False,0,structural,"Point Repair, ",227 Wyanoke,False,1,0.0
1185,2014-05-01,600,0.0,5/1/2014 5:24:00 PM,5/1/2014 6:24:00 PM,1.0,grease,cleaned main,dos rios,27413,27370,stormdrain,none,3,5,2014,18,0,8.0,239.0,pvc,1993,0.0,0.0,1,0,gravity,sewer main,,0.85,2014-05-01,False,0,grease,"Increase FCS, ",2335 Nopal St,False,1,0.0
1186,2014-04-30,20,0.0,4/29/2014 9:00:00 PM,4/29/2014 9:57:00 PM,0.95,grease,cleaned main,dos rios,13099,12431,street,san antonio river,3,4,2014,18,0,6.0,17.1,dip,1963,0.0,0.0,2,0,siphon,sewer main,2014-04-29,0.00,2014-04-29,False,0,debris,"Increase FCS, ",123 Pamela,False,1,0.0
1187,2014-04-30,20,0.0,4/30/2014 11:19:00 AM,4/30/2014 2:30:00 PM,3.183333333,debris,cleaned main,salado creek,1070,1071,ground,none,2,4,2014,18,0,8.0,400.0,pvc,1980,0.0,0.0,1,0,gravity,sewer main,2013-04-04,2.93,2014-04-30,False,0,contractor,"Increase FCS, ",700 Springfield Rd,False,1,12.0
1188,2014-04-28,89800,1.0,4/28/2014 9:10:00 AM,4/28/2014 12:00:00 PM,2.833333333,vandalism,cleaned main,leon creek,69622,69633,drainage culvert,none,4,4,2014,18,0,10.0,196.5,pvc,1989,0.0,0.0,1,0,gravity,sewer main,2014-01-16,50.33,2014-04-30,False,0,vandalism,"Design Request, ",6600 Merry Oaks Dr,False,1,3.0
1189,2014-04-25,150,0.0,4/25/2014 12:50:00 PM,4/25/2014 2:49:00 PM,1.983333333,lift station,replaced defective arv,medio creek,LS258,na,ground,none,0,4,2014,17,0,0.0,0.0,na,2006,0.0,0.0,1,0,submersed,sewer liftstation,,0.92,2014-04-25,False,0,lift station,Other,11860 Thoroughbred Trl,False,1,0.0
1190,2014-04-24,400,0.0,4/23/2014 10:18:00 PM,4/23/2014 11:20:00 PM,1.033333333,structural,repaired main,dos rios,2247,87867,street,none,1,4,2014,17,0,10.0,335.0,cp,1946,0.0,0.0,1,0,gravity,sewer main,2013-05-31,0.20,2014-04-23,False,0,structural,"Design Request, ",527 Fresno,False,1,10.0
1191,2014-04-18,2500,600.0,4/18/2014 11:04:00 AM,4/18/2014 2:45:00 PM,3.683333333,structural,investigation to replace main,dos rios,36522,20532,drainage culvert,none,3,4,2014,16,0,8.0,350.7,vcp,1968,0.0,0.17,1,0,gravity,sewer main,,2.93,2014-04-18,False,0,structural,"Point Repair, ",8800 Oakbrook,False,1,0.0
1192,2014-04-16,500,0.0,4/16/2014 7:09:00 AM,4/16/2014 11:45:00 AM,4.6,debris,cleaned main,leon creek,97452,97451,ground,none,4,4,2014,16,0,8.0,400.01,pvc,1982,0.0,0.08,1,0,gravity,sewer main,2012-11-16,1.35,2014-04-16,False,0,debris,"Increase FCS, ",3111 Fairmeadows,False,1,16.0
1193,2014-04-15,50,0.0,4/15/2014 3:35:00 PM,4/15/2014 5:05:00 PM,1.5,structural,repaired main,dos rios,45800,45801,street,none,2,4,2014,16,0,8.0,145.0,ct,1954,0.0,0.08,2,0,gravity,sewer main,2013-10-16,0.92,2014-04-15,False,0,contractor,"Point Repair, ",2400 Pine St N,False,1,5.0
1194,2014-04-14,15000,0.0,4/14/2014 10:43:00 AM,4/14/2014 11:17:00 AM,0.566666667,lift station,restored power to lift station,medio creek,LS200,na,ground,none,0,4,2014,16,0,0.0,0.0,na,1994,0.08,0.0,13,3,above,sewer liftstation,,-3.72,2014-04-14,False,0,lift station,Other,6305 Cagnon Rd,False,13,0.0
1195,2014-04-09,100,0.0,4/8/2014 6:12:00 PM,4/8/2014 7:00:00 PM,0.8,debris,cleaned main,salado creek,83155,453723,alley,none,2,4,2014,15,0,8.0,100.0,hdpe,2011,0.0,0.43,1,0,gravity,sewer main,2014-04-08,-0.20,2014-04-08,False,0,grease,"Increase FCS, ",5275 Round Table,False,1,0.0
1196,2014-04-07,100,0.0,4/7/2014 10:16:00 PM,4/7/2014 10:50:00 PM,0.566666667,grease,cleaned main,dos rios,29882,497581,street,none,2,4,2014,15,0,8.0,10.38,dip,1989,0.4,0.03,1,0,siphon,sewer main,,0.23,2014-04-07,False,0,grease,"Increase FCS, ",1303 Wheatley Ave,False,1,0.0
1197,2014-04-06,100,25.0,4/6/2014 1:48:00 PM,4/6/2014 2:57:00 PM,1.15,grease,cleaned main,dos rios,20702,19975,stormdrain,none,5,4,2014,15,0,10.0,257.0,pvc,1990,0.03,0.0,1,0,gravity,sewer main,2011-01-13,0.20,2014-04-06,False,0,grease,"Increase FCS, ",803 Brady,False,1,38.0
1198,2014-04-05,2800,0.0,4/5/2014 11:09:00 AM,4/5/2014 1:00:00 PM,1.85,debris,cleaned main,leon creek,33042,46921,creek bed,zarzamora creek,7,4,2014,14,0,8.0,366.0,hdpe,2012,0.0,0.0,2,1,gravity,sewer main,2013-09-24,0.85,2014-04-05,False,0,debris,"Increase FCS, ",2510 Darwin,False,1,6.0
1199,2014-04-05,100,0.0,4/5/2014 1:58:00 PM,4/5/2014 5:40:00 PM,3.7,structural,work order to repair main,dos rios,412943,16806,street,none,1,4,2014,14,0,8.0,243.6,vcp,1966,0.0,0.0,3,1,gravity,sewer main,2013-11-12,3.03,2014-04-05,False,0,structural,"Design Request, ",738 Loop 410 Nw,False,1,4.0
1200,2014-04-04,3000,0.0,4/4/2014 8:37:00 AM,4/4/2014 10:00:00 AM,1.3833333330000002,debris,cleaned main,leon creek,32799,32800,drainage culvert,none,7,4,2014,14,0,8.0,179.0,vcp,1961,0.0,0.0,1,0,gravity,sewer main,2013-09-23,0.88,2014-04-04,False,0,roots,"Point Repair, ",5802 Kettering St,False,1,6.0
1201,2014-04-04,7879,0.0,4/3/2014 7:52:00 PM,4/3/2014 11:00:00 PM,3.133333333,debris,cleaned main,leon creek,900977,900976,street,none,4,4,2014,14,0,8.0,159.0,pvc,2011,0.0,0.0,1,0,gravity,sewer main,2014-04-03,2.13,2014-04-03,False,0,debris,"Increase FCS, ",2610 Hackamore Ln,False,1,0.0
1202,2014-04-03,3750,0.0,4/3/2014 2:15:00 PM,4/3/2014 3:30:00 PM,1.25,debris,cleaned main,dos rios,5389,5413,drainage culvert,none,7,4,2014,14,0,8.0,341.5,vcp,1966,0.0,0.0,2,0,gravity,sewer main,2014-02-23,-0.25,2014-04-03,False,0,structural,"Design Request, ",3501 Pin Oak Dr,False,2,1.0
1203,2014-04-03,40,0.0,4/3/2014 8:35:00 AM,4/3/2014 9:00:00 AM,0.41666666700000005,structural,repaired lateral,dos rios,1812,na,street,none,1,4,2014,14,0,0.0,0.0,na,9999,0.0,0.0,1,0,lateral,sewer service line,,0.42,2014-04-03,False,0,structural,"Point Repair, ",324 Cypress W,False,1,0.0
1204,2014-04-02,250,250.0,4/2/2014 7:45:00 AM,4/2/2014 8:00:00 AM,0.25,contractor,repaired main,salado creek,415747,415748,ground,none,0,4,2014,14,0,8.0,445.0,vcp,1945,0.0,0.0,3,2,gravity,sewer main,2014-04-01,-0.75,2014-04-02,False,0,structural,"Design Request, ",904 Garraty Rd,False,3,0.0
1205,2014-04-01,3000,0.0,4/1/2014 12:30:00 PM,4/1/2014 2:00:00 PM,1.5,structural,work order to repair main,dos rios,7320,17349,drainage culvert,none,7,4,2014,14,0,8.0,342.0,vcp,1966,0.0,0.0,4,0,gravity,sewer main,2014-02-13,0.42,2014-04-01,False,0,structural,"Design Request, ",3500 Magic Dr,False,1,1.0
1206,2014-03-30,25000,0.0,3/30/2014 5:30:00 PM,3/30/2014 7:30:00 PM,2.0,vandalism,cleaned main,leon creek,69188,69268,ground,none,4,3,2014,14,0,10.0,294.3,pvc,1982,0.0,0.04,4,0,gravity,sewer main,2014-01-10,1.00,2014-03-30,False,0,vandalism,"Increase FCS, ",8850 Catalina Bay Dr,False,1,2.0
1207,2014-03-26,230,0.0,3/26/2014 5:16:00 PM,3/26/2014 6:00:00 PM,0.7333333329999999,debris,cleaned main,salado creek,67420,67421,street,none,9,3,2014,13,0,8.0,270.0,vcp,1976,0.15,0.23,1,0,gravity,sewer main,,0.23,2014-03-26,False,0,debris,"Increase FCS, ",151 Interpark Blvd,False,1,0.0
1208,2014-03-25,5525,644100.0,3/25/2014 8:06:00 AM,3/25/2014 10:15:00 AM,3.73,debris,cleaned and repaired main,dos rios,13747,10646,creek bed,alazan creek,1,3,2014,13,0,12.0,22.6,dip,1920,0.0,0.23,1,0,siphon,sewer main,2014-03-15,0.90,2014-03-25,False,0,other,"Point Repair, ",1219 Culebra Rd,True,2,0.0
1209,2014-03-21,1,0.0,3/21/2014 8:40:00 AM,3/21/2014 10:30:00 AM,1.8333333330000001,debris,cleaned main,salado creek,415747,415748,alley,none,0,3,2014,12,0,8.0,445.0,vcp,1945,0.0,0.0,3,1,gravity,sewer main,2014-02-06,1.08,2014-03-21,False,0,structural,"Design Request, ",904 Garraty Rd,False,3,1.0
1210,2014-03-20,150,0.0,3/20/2014 7:52:00 AM,3/20/2014 9:30:00 AM,1.6333333330000002,grease,cleaned main,dos rios,521442,45897,stormdrain,none,2,3,2014,12,0,8.0,61.01,cas,9999,0.0,0.0,2,2,siphon,sewer main,2012-09-28,1.63,2014-03-20,False,0,grease,"Increase FCS, ",1658 Gorman St,False,1,17.0
1211,2014-03-20,100,0.0,3/20/2014 1:13:00 PM,3/20/2014 6:30:00 PM,5.283333333,structural,repaired main,dos rios,27970,28022,street,none,3,3,2014,12,0,8.0,342.0,vcp,1963,0.0,0.0,1,0,gravity,sewer main,,3.78,2014-03-20,False,0,structural,"Point Repair, ",4615 Clark Ave,False,1,0.0
1212,2014-03-20,25,0.0,3/20/2014 2:30:00 PM,3/20/2014 2:31:00 PM,0.016666667,equipment failure,removed plug from main,dos rios,521442,45897,street,none,2,3,2014,12,0,8.0,61.01,cas,9999,0.0,0.0,2,0,siphon,sewer main,2012-09-28,-4.00,2014-03-20,False,0,contractor,Other,1000 Rio Grande N,False,2,17.0
1213,2014-03-20,25,0.0,3/20/2014 2:28:00 PM,3/20/2014 3:00:00 PM,0.533333333,structural,cleaned and repaired main,dos rios,15057,10039,ground,none,9,3,2014,12,0,6.0,282.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2013-12-11,0.00,2014-03-20,False,0,structural,"Design Request, ",3521 Broadway,False,1,3.0
1214,2014-03-19,100,0.0,3/19/2014 4:22:00 PM,3/19/2014 7:30:00 PM,3.133333333,grease,cleaned main,salado creek,95212,95211,ground,none,10,3,2014,12,0,8.0,207.54,vcp,1977,0.0,0.01,1,0,gravity,sewer main,,1.13,2014-03-19,False,0,grease,"Increase FCS, ",12080 O'Connor Rd,False,1,0.0
1215,2014-03-18,225,0.0,3/18/2014 1:12:00 PM,3/18/2014 2:43:00 PM,1.516666667,grease,cleaned main,salado creek,67427,67425,ground,none,9,3,2014,12,0,8.0,265.9,vcp,1973,0.0,0.03,1,0,gravity,sewer main,,-0.20,2014-03-18,False,0,structural,"Design Request, ",12940 Country Pkwy,False,1,0.0
1216,2014-03-18,300,0.0,3/18/2014 8:53:00 PM,3/18/2014 10:00:00 PM,1.116666667,structural,repaired main,leon creek,419375,54461,stormdrain,none,7,3,2014,12,0,8.0,125.73,pvc,2008,0.0,0.03,1,0,gravity,sewer main,,0.62,2014-03-18,False,0,structural,"Point Repair, ",7450 Tezel Rd,False,1,0.0
1217,2014-03-16,10000,15000.0,3/16/2014 11:31:00 AM,3/16/2014 3:00:00 PM,3.483333333,vandalism,cleaned main,salado creek,44828,43167,creek bed,rosillo creek,2,3,2014,12,0,8.0,400.0,vcp,1978,0.01,0.02,1,0,gravity,sewer main,,1.48,2014-03-16,False,0,vandalism,"Increase FCS, ",2738 Crater Dr,False,1,0.0
1218,2014-03-12,400,0.0,3/12/2014 8:25:00 PM,3/12/2014 9:30:00 PM,1.083333333,grease,cleaned main,leon creek,70122,70123,easement,none,4,3,2014,11,0,8.0,400.0,hdpe,2011,0.0,0.3,1,0,gravity,sewer main,,0.58,2014-03-12,False,0,structural,"Increase FCS, ",7923 Hobble St,False,1,0.0
1219,2014-03-11,20,20.0,3/11/2014 12:43:00 PM,3/11/2014 2:00:00 PM,1.283333333,grease,cleaned main,leon creek,47324,34558,street,none,6,3,2014,11,0,8.0,161.0,vcp,1962,0.0,0.6,1,0,gravity,sewer main,2013-05-23,0.28,2014-03-11,False,0,structural,"Point Repair, ",123 Acme Rd S,False,1,9.0
1220,2014-03-07,300,0.0,3/7/2014 11:02:00 AM,3/7/2014 3:08:00 PM,4.1,structural,cleaned main,leon creek,31815,32835,alley,none,6,3,2014,10,0,8.0,354.99,vcp,1962,0.0,0.0,2,0,gravity,sewer main,2013-08-22,1.47,2014-03-07,False,0,structural,"Design Request, ",103 Bonanza,False,2,6.0
1221,2014-03-05,200,0.0,3/4/2014 11:07:00 PM,3/5/2014 12:30:00 AM,1.3833333330000002,debris,cleaned main,salado creek,61706,49661,drainage culvert,none,9,3,2014,10,5,8.0,252.71,pvc,1984,0.0,0.01,1,0,gravity,sewer main,,0.90,2014-03-05,False,0,debris,"Increase FCS, ",1103 Crooked Arrow,False,1,0.0
1222,2014-03-04,150,150.0,3/4/2014 2:45:00 PM,3/4/2014 3:30:00 PM,0.75,grease,cleaned main,dos rios,26182,418397,street,none,3,3,2014,10,0,8.0,225.0,ct,1948,0.0,0.01,1,0,gravity,sewer main,2013-03-13,0.75,2014-03-04,False,0,grease,"Increase FCS, ",302 Linda Lou Dr,False,1,11.0
1223,2014-02-28,1000,0.0,2/27/2014 10:34:00 PM,2/27/2014 11:30:00 PM,0.933333333,grease,cleaned main,dos rios,27959,28118,drainage culvert,none,3,2,2014,9,0,8.0,321.0,hdpe,2009,0.0,0.21,1,0,gravity,sewer main,2014-02-27,0.43,2014-02-27,False,0,grease,"Increase FCS, ",6218 New Braunfels Ave S,False,2,0.0
1224,2014-02-26,300,0.0,2/26/2014 6:01:00 PM,2/26/2014 7:40:00 PM,1.65,grease,cleaned main,dos rios,10205,10201,street,none,8,2,2014,9,0,8.0,183.0,dip,1967,0.13,0.08,1,0,gravity,sewer main,,1.07,2014-02-26,False,0,structural,"Point Repair, ",9510 Wurzbach Rd,False,2,0.0
1225,2014-02-23,500,0.0,2/23/2014 9:15:00 AM,2/23/2014 11:50:00 AM,2.583333333,grease,cleaned main,salado creek,95294,95293,stormdrain,none,10,2,2014,9,0,8.0,351.88,pvc,1980,0.0,0.0,2,0,gravity,sewer main,2013-04-16,2.00,2014-02-23,False,0,grease,"Increase FCS, ",5942 Misty Glen,False,1,10.0
1226,2014-02-21,200,0.0,2/21/2014 11:07:00 AM,2/21/2014 12:30:00 PM,1.3833333330000002,debris,cleaned main,dos rios,31465,31833,drainage culvert,none,3,2,2014,8,0,8.0,29.5,pvc,1994,0.0,0.0,1,0,gravity,sewer main,,0.88,2014-02-21,False,0,debris,"Increase FCS, ",132 Talisman,False,1,0.0
1227,2014-02-17,400,0.0,2/17/2014 7:45:00 AM,2/17/2014 9:25:00 AM,1.67,contractor,cleaned area,dos rios,26234,na,stormdrain,san antonio river,1,2,2014,8,0,0.0,15.2, ,1988,0.0,0.0,1,0,standard,sewer manhole,,0.0,,False,0,contractor,Other,507 Commerce St E,False,1,0.0
1228,2014-02-16,200,0.0,2/16/2014 1:43:00 PM,2/16/2014 3:00:00 PM,1.283333333,contractor,cleaned main,leon creek,55558,41495,street,none,6,2,2014,8,0,8.0,375.0,pvc,1987,0.0,0.0,1,0,gravity,sewer main,2011-04-14,0.53,2014-02-16,False,0,other,"Point Repair, ",143 Richland Hills Dr,False,1,34.0
1229,2014-02-16,10,0.0,2/16/2014 4:58:00 PM,2/16/2014 6:20:00 PM,1.3666666669999998,structural,repaired main,dos rios,92636,92100,street,none,3,2,2014,8,0,10.0,375.0,cp,1948,0.0,0.0,2,1,gravity,sewer main,2013-10-11,1.03,2014-02-16,False,0,structural,"Design Request, ",105 Story Ln,False,1,4.0
1230,2014-02-09,300,0.0,2/9/2014 1:32:00 PM,2/9/2014 2:30:00 PM,0.966666667,grease,cleaned main,dos rios,9306,10354,street,none,8,2,2014,7,0,8.0,400.0,pvc,1980,0.0,0.02,3,0,gravity,sewer main,2013-12-11,0.47,2014-02-09,False,0,grease,"Increase FCS, ",4934 Woodstone,False,4,1.0
1231,2014-02-06,150,0.0,2/6/2014 10:30:00 AM,2/6/2014 11:45:00 AM,1.25,debris,cleaned area,dos rios,12264,18481,street,none,5,2,2014,6,0,8.0,353.46,ct,1935,0.02,0.13,1,0,gravity,sewer main,,0.50,2014-02-06,False,0,structural,"Point Repair, ",2922 Southcross Blvd W,False,1,0.0
1232,2014-02-06,300,0.0,2/6/2014 10:08:00 AM,2/6/2014 11:20:00 AM,1.2,debris,cleaned main,salado creek,46369,59957,ground,none,10,2,2014,6,0,8.0,250.0,vcp,1961,0.02,0.13,1,0,gravity,sewer main,2013-01-29,0.37,2014-02-06,False,0,structural,"Increase FCS, ",3737 Highcliff Dr,False,1,12.0
1233,2014-02-06,600,0.0,2/6/2014 1:05:00 PM,2/6/2014 2:45:00 PM,1.6666666669999999,debris,cleaned lateral,dos rios,137828,na,street,none,8,2,2014,6,0,0.0,0.0,na,9999,0.02,0.13,1,0,na,sewer service line,,0.42,2014-02-06,False,0,debris,Other,3815 Parkdale,False,1,0.0
1234,2014-01-29,10,10.0,1/29/2014 10:27:00 AM,1/29/2014 11:15:00 AM,0.8,grease,cleaned main,dos rios,14128,36874,street,none,5,1,2014,5,0,8.0,159.33,pvc,2007,0.0,0.0,1,0,gravity,sewer main,,0.55,2014-01-29,False,0,structural,"Increase FCS, ",3817 Flores St S,False,1,0.0
1235,2014-01-23,50,0.0,1/23/2014 12:00:00 PM,1/23/2014 12:30:00 PM,0.5,debris,cleaned main,dos rios,30501,30823,stormdrain,none,1,1,2014,4,0,24.0,27.9,dip,1993,0.08,0.0,1,0,outfall,sewer main,2010-07-08,-5.00,2014-01-23,False,0,structural,"Point Repair, ",911 Main Ave N,False,2,42.0
1236,2014-01-21,500,200.0,1/21/2014 1:44:00 PM,1/21/2014 3:00:00 PM,1.266666667,debris,cleaned main,leon creek,46809,32965,drainage culvert,none,7,1,2014,4,0,8.0,400.57,ct,1949,0.0,0.0,1,0,gravity,sewer main,,0.77,2014-01-21,False,0,roots,"Increase FCS, ",6100 Loop 410 Nw,False,1,0.0
1237,2014-01-21,300,0.0,1/21/2014 5:08:00 PM,1/21/2014 6:18:00 PM,1.166666667,lift station,repaired pump,salado creek,LS011,na,ground,none,10,1,2014,4,0,0.0,0.0,na,1983,0.0,0.0,7,3,above,sewer liftstation,,-0.13,2014-01-21,False,0,lift station,Other,3847 Thousand Oaks,False,8,0.0
1238,2014-01-19,6000,0.0,1/19/2014 2:34:00 PM,1/19/2014 5:30:00 PM,2.933333333,vandalism,cleaned main,leon creek,69360,69545,creek bed,indian creek,4,1,2014,4,0,10.0,265.9,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,1.18,2014-01-19,False,0,vandalism,"Design Request, ",7003 Clear Valley Dr,False,1,0.0
1239,2014-01-19,2300,0.0,1/19/2014 4:32:00 AM,1/19/2014 4:40:00 AM,0.133333333,lift station,replaced motor,medio creek,LS199,na,ground,none,0,1,2014,4,0,0.0,0.0,na,1994,0.0,0.0,12,6,above,sewer liftstation,,-0.53,2014-01-19,False,0,lift station,Other,6785 Cagnon Rd,False,12,0.0
1240,2014-01-19,100,0.0,1/19/2014 10:00:00 AM,1/19/2014 11:00:00 AM,1.0,contractor,cleaned area,leon creek,434559,434560,ground,none,0,1,2014,4,0,0.0,0.0,na,9999,0.0,0.0,1,0,outfall,sewer main,,0.0,,False,0,structural,"Design Request, ",4464 Plumnear,False,1,0.0
1241,2014-01-18,500,0.0,1/18/2014 11:38:00 AM,1/18/2014 12:45:00 PM,1.116666667,grease,cleaned main,salado creek,51006,51007,drainage culvert,none,10,1,2014,3,0,8.0,296.69,ac,1973,0.0,0.0,1,0,gravity,sewer main,2012-09-25,0.62,2014-01-18,False,0,debris,"Increase FCS, ",11531 Old Perrin-Beitel Rd,False,1,15.0
1242,2014-01-16,500,0.0,1/16/2014 4:00:00 PM,1/16/2014 4:45:00 PM,0.75,structural,will replace lateral,dos rios,99581,na,stormdrain,none,1,1,2014,3,0,0.0,0.0,na,9999,0.0,0.0,1,0,na,sewer service line,,0.00,2014-01-16,False,0,structural,"Point Repair, ",911 Main Ave N,False,2,0.0
1243,2014-01-11,20,0.0,1/11/2014 12:28:00 PM,1/11/2014 2:20:00 PM,1.8666666669999998,grease,cleaned main,leon creek,70088,70769,street,none,6,1,2014,2,0,8.0,282.37,pvc,2000,0.0,0.12,1,0,gravity,sewer main,2011-03-19,0.53,2014-01-11,False,0,grease,"Increase FCS, ",1302 Kenrock,False,1,33.0
1244,2014-01-07,75,0.0,1/7/2014 12:45:00 PM,1/7/2014 1:00:00 PM,0.25,contractor,removed plug,leon creek,68814,68857,ground,none,4,1,2014,2,0,0.0,7.66, ,2008,0.0,0.0,1,0,standard,sewer main,,0.00,2014-01-07,False,0,lift station,Other,8645 Loop 410 Sw,False,1,0.0
1245,2014-01-06,25,25.0,1/6/2014 7:08:00 AM,1/6/2014 10:00:00 AM,2.866666667,grease,cleaned main,dos rios,17290,7450,street,none,1,1,2014,2,2,8.0,165.0,pvc,1984,0.0,0.0,3,1,gravity,sewer main,2013-07-25,1.87,2014-01-06,False,0,grease,"Increase FCS, ",2819 Woodcliffe Dr,False,2,5.0
1246,2014-01-06,50,0.0,1/6/2014 8:00:00 AM,1/6/2014 9:00:00 AM,1.0,structural,repaired lateral,dos rios,47492,na,street,none,6,1,2014,2,0,0.0,0.0,na,9999,0.0,0.0,1,0,na,sewer service line,,-142.50,2013-12-31,False,0,structural,"Point Repair, ",519 General Mcmullen S,False,1,0.0
1247,2014-01-04,20,0.0,1/4/2014 11:16:00 AM,1/4/2014 12:15:00 PM,0.9833333329999999,debris,cleaned main,dos rios,91527,91526,alley,none,4,1,2014,1,0,8.0,381.92,pvc,1991,0.0,0.0,1,0,gravity,sewer main,2013-06-13,0.47,2014-01-04,False,0,structural,"Point Repair, ",130 Fernleaf Ave,False,1,6.0
1248,2014-01-04,40,0.0,1/4/2014 2:02:00 PM,1/4/2014 3:35:00 PM,1.55,grease,cleaned main,salado creek,49541,49262,street,none,10,1,2014,1,0,8.0,143.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,1.22,2014-01-04,False,0,grease,"Increase FCS, ",9307 Broadway,False,3,0.0
1249,2014-01-03,100,0.0,1/3/2014 10:44:00 AM,1/3/2014 11:45:00 AM,1.016666667,debris,cleaned main,ccma (subscriber),95379,83697,stormdrain,none,10,1,2014,1,0,8.0,399.25,vcp,1976,0.0,0.0,3,0,gravity,sewer main,2013-12-04,0.27,2014-01-03,False,0,structural,"Point Repair, ",16127 Nacogdoches Rd,False,1,0.0
1250,2014-01-01,40,0.0,1/1/2014 5:45:00 PM,1/1/2014 6:50:00 PM,1.083333333,grease,cleaned main,dos rios,23676,13013,street,none,5,1,2014,1,0,8.0,6.23,cas,1995,0.0,0.0,1,0,siphon,sewer main,2013-07-02,0.67,2014-01-01,False,0,debris,"Point Repair, ",806 Brazos St S,False,2,6.0
1251,2014-01-01,50,0.0,1/1/2014 3:13:00 PM,1/1/2014 5:00:00 PM,1.783333333,grease,cleaned main,leon creek,83900,69402,drainage culvert,none,4,1,2014,1,0,8.0,356.5,hdpe,2013,0.0,0.0,1,0,gravity,sewer main,,0.53,2014-01-01,False,0,grease,"Increase FCS, ",5422 Havencrest Dr,False,2,0.0
1252,2013-12-31,2,5.0,12/31/2013 2:26:00 PM,12/31/2013 4:00:00 PM,1.5666666669999998,grease,cleaned main,leon creek,39219,39311,street,none,6,12,2013,53,0,8.0,300.0,pvc,1983,0.0,0.0,1,0,gravity,sewer main,2011-05-26,0.0,,False,0,other,"Increase FCS, ",8026 Fair Bend,False,1,31.0
1253,2013-12-30,1225,613.0,12/30/2013 7:41:00 AM,12/30/2013 10:05:00 AM,2.4,grease,cleaned main,dos rios,10178,460282,drainage culvert,none,9,12,2013,53,0,8.0,163.0,hdpe,2011,0.0,0.27,1,0,gravity,sewer main,2012-09-05,0.0,,False,0,grease,"Increase FCS, ",555 Basse Rd E,False,1,15.0
1254,2013-12-29,5000,4000.0,12/28/2013 4:23:00 PM,12/29/2013 12:30:00 PM,20.11666667,grease,cleaned main,salado creek,48478,60075,alley,none,2,12,2013,53,0,8.0,400.0,ct,1955,0.0,0.27,2,0,gravity,sewer main,2013-10-09,0.0,,False,0,structural,"Design Request, ",911 Sumner,False,2,2.0
1255,2013-12-26,15390,0.0,12/26/2013 10:53:00 AM,12/26/2013 12:30:00 PM,1.6166666669999998,vandalism,cleaned main,medio creek,100518,100517,drainage culvert,none,0,12,2013,52,0,8.0,247.9,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism,"Increase FCS, ",1605 Dove Canyon,False,1,0.0
1256,2013-12-23,20,0.0,12/23/2013 8:04:00 AM,12/23/2013 11:00:00 AM,2.93,roots,cleaned lateral,dos rios,375485,375488,ground,none,0,12,2013,52,0,8.0,222.22,vcp,1964,0.0,0.22,1,0,gravity,sewer main,2013-12-02,0.0,,False,0,other,"Increase FCS, ",100 Cas Hills Dr,False,1,0.0
1257,2013-12-19,7200,6000.0,12/19/2013 2:35:00 PM,12/19/2013 8:30:00 PM,5.916666667,contractor,repaired main,dos rios,14635,14823,drainage culvert,none,5,12,2013,51,0,8.0,280.0,ct,1920,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,contractor,"Increase FCS, ",123 Rio Verde,False,1,0.0
1258,2013-12-18,200,0.0,12/18/2013 6:48:00 PM,12/18/2013 7:30:00 PM,0.7,grease,cleaned main,dos rios,34633,34634,stormdrain,none,6,12,2013,51,0,10.0,130.0,cp,1987,0.0,0.0,1,0,gravity,sewer main,2009-07-01,0.0,,False,0,grease,"Point Repair, ",103 Prosperity Dr,False,1,53.0
1259,2013-12-17,2400,0.0,12/16/2013 8:54:00 PM,12/16/2013 10:15:00 PM,1.35,debris,cleaned main,salado creek,63696,51657,ground,none,10,12,2013,51,0,8.0,111.84,pvc,1985,0.0,0.0,1,0,gravity,sewer main,2013-12-16,0.0,,False,0,contractor,"Increase FCS, ",12660 Uhr Ln,False,1,0.0
1260,2013-12-17,4500,0.0,12/17/2013 9:57:00 AM,12/17/2013 11:00:00 AM,1.05,grease,cleaned main,dos rios,87496,87497,drainage culvert,none,5,12,2013,51,0,15.0,225.5,cp,1946,0.0,0.0,2,1,gravity,sewer main,2013-06-18,0.0,,False,0,structural,"Design Request, ",2829 Ruiz St,False,1,5.0
1261,2013-12-17,750,0.0,12/17/2013 11:26:00 AM,12/17/2013 1:50:00 PM,2.4,lift station,restored power to lift station #267,leon creek,LS267,na,ground,none,4,12,2013,51,0,0.0,0.0,na,2008,0.0,0.0,1,0,submersed,sewer liftstation,,0.0,,False,0,lift station,Other,7327 Palomino Bay,False,2,0.0
1262,2013-12-15,20,0.0,12/15/2013 11:48:00 AM,12/15/2013 3:08:00 PM,3.333333333,grease,cleaned main,leon creek,69791,69971,street,none,4,12,2013,51,0,8.0,400.0,vcp,1972,0.0,0.02,1,0,gravity,sewer main,2012-11-19,0.0,,False,0,structural,"Point Repair, ",5922 Fairbrook,False,1,12.0
1263,2013-12-13,50,0.0,12/13/2013 9:45:00 AM,12/13/2013 11:30:00 AM,1.75,grease,cleaned main,salado creek,50071,51804,street,none,10,12,2013,50,0,8.0,400.0,pvc,2003,0.02,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,"Increase FCS, ",11591 Ih 35 N,False,1,0.0
1264,2013-12-12,30,0.0,12/12/2013 5:56:00 PM,12/12/2013 7:50:00 PM,1.9,grease,cleaned main,dos rios,15269,15268,ground,none,1,12,2013,50,0,8.0,350.0,pvc,1986,0.0,0.03,1,0,gravity,sewer main,2012-02-23,0.0,,False,0,structural,"Design Request, ",1037 Mcilvaine,False,1,21.0
1265,2013-12-10,300,150.0,12/10/2013 7:55:00 AM,12/10/2013 9:00:00 AM,1.083333333,debris,cleaned main,dos rios,4137,16119,stormdrain,none,9,12,2013,50,0,8.0,400.0,vcp,1958,0.0,0.03,1,0,gravity,sewer main,2013-10-31,0.0,,False,0,other,"Increase FCS, ",37 Loop 410 Ne,False,1,1.0
1266,2013-12-10,200,0.0,12/10/2013 3:00:00 PM,12/10/2013 4:10:00 PM,1.166666667,debris,cleaned main,dos rios,100093,100097,ground,none,0,12,2013,50,0,8.0,34.5,vcp,1970,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,other,"Bolt down, ",9301 La Ronda,False,1,0.0
1267,2013-12-10,600,600.0,12/10/2013 9:24:00 PM,12/10/2013 10:05:00 PM,0.683333333,grease,cleaned main,salado creek,58811,58377,drainage culvert,none,9,12,2013,50,1,8.0,111.0,vcp,1973,0.0,0.03,1,0,gravity,sewer main,2011-05-04,0.0,,False,0,grease,"Increase FCS, ",16100 Us Hwy 281 N,False,1,31.0
1268,2013-12-10,30,0.0,12/10/2013 11:02:00 AM,12/10/2013 12:30:00 PM,1.466666667,grease,cleaned main,dos rios,20158,20483,street,none,3,12,2013,50,0,8.0,400.0,cp,1978,0.0,0.03,3,1,gravity,sewer main,2013-06-19,0.0,,False,0,structural,"Point Repair, ",131 Amber W,False,3,5.0
1269,2013-12-08,2000,0.0,12/8/2013 3:29:00 PM,12/8/2013 4:50:00 PM,1.35,grease,cleaned main,dos rios,13014,9772,creek bed,alazan creek,1,12,2013,50,0,8.0,120.6,dip,1960,0.0,0.01,2,0,siphon,sewer main,2012-11-28,0.0,,False,0,debris,"Increase FCS, ",1714 Travis St W,False,5,12.0
1270,2013-12-07,10,0.0,12/6/2013 7:18:00 PM,12/6/2013 7:30:00 PM,0.2,debris,cleaned main,salado creek,46111,46161,street,none,10,12,2013,49,0,8.0,387.9,hdpe,2006,0.0,0.01,2,0,gravity,sewer main,2013-08-23,0.0,,False,0,structural,"Point Repair, ",4027 Barrington,False,1,3.0
1271,2013-12-05,8000,8000.0,12/5/2013 8:59:00 AM,12/5/2013 11:00:00 AM,2.016666667,debris,cleaned main,dos rios,23012,25780,none,none,5,12,2013,49,0,8.0,222.0,ct,1900,0.0,0.0,1,0,gravity,sewer main,2013-02-21,0.0,,False,0,structural,"Point Repair, ",100 San Marcos S,False,1,9.0
1272,2013-12-05,4000,0.0,12/5/2013 3:04:00 PM,12/5/2013 3:24:00 PM,0.333333333,human error,cleaned main,dos rios,6042,8224,street,none,7,12,2013,49,0,24.0,471.49,pvc,2005,0.0,0.0,6,0,outfall,sewer main,2013-11-22,0.0,,False,0,other,Other,1532 Donaldson Ave,False,1,0.0
1273,2013-12-04,100,0.0,12/4/2013 4:10:00 PM,12/4/2013 4:50:00 PM,0.666666667,structural,repaired a/r valve,salado creek,LS235,542911,ground,none,0,12,2013,49,1,12.0,4065.0,pvc,2003,0.0,0.0,3,0,force,sewer main,,0.0,,False,0,lift station,Other,4220 Evans Rd E,False,1,0.0
1274,2013-12-03,25,0.0,12/3/2013 9:51:00 AM,12/3/2013 10:30:00 AM,0.65,roots,cleaned main,salado creek,415053,415007,street,none,0,12,2013,49,0,6.0,345.0,vcp,1923,0.0,0.0,2,1,gravity,sewer main,2012-05-11,0.0,,False,0,roots,"Design Request, ",503 Terrell Rd,False,1,18.0
1275,2013-12-03,600,500.0,12/3/2013 10:38:00 AM,12/3/2013 11:45:00 AM,1.116666667,debris,cleaned main,salado creek,53138,52909,alley,none,9,12,2013,49,0,8.0,67.96,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,"Increase FCS, ",1431 Aylsbury Dr,False,1,0.0
1276,2013-12-02,20,0.0,12/2/2013 11:33:00 AM,12/2/2013 12:02:00 PM,0.483333333,debris,cleaned main,dos rios,8030,3243,street,none,9,12,2013,49,0,10.0,300.0,cp,1949,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,"Point Repair, ",9800 Airport Blvd,False,1,0.0
1277,2013-12-02,400,0.0,12/2/2013 3:30:00 PM,12/2/2013 5:00:00 PM,1.5,grease,cleaned main,ccma (subscriber),95378,95379,stormdrain,none,10,12,2013,49,0,8.0,380.75,vcp,1976,0.0,0.0,1,0,gravity,sewer main,2013-02-13,0.0,,False,0,structural,"Design Request, ",16239 Nacogdoches Rd,False,1,9.0
1278,2013-12-02,200,0.0,12/2/2013 5:41:00 PM,12/2/2013 7:30:00 PM,1.8166666669999998,debris,cleaned main,dos rios,35887,35898,drainage culvert,none,7,12,2013,49,0,8.0,20.0,cp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,"Increase FCS, ",2615 36Th St Nw,False,1,0.0
1279,2013-11-30,55,3.0,11/30/2013 2:15:00 PM,11/30/2013 2:30:00 PM,0.25,grease,cleaned main,dos rios,10594,22222,alley,none,1,11,2013,48,0,8.0,173.0,pvc,1986,0.0,0.0,2,1,gravity,sewer main,2013-07-26,0.0,,False,0,grease,"Increase FCS, ",5307 Mccullough Ave,False,1,4.0
1280,2013-11-28,1200,900.0,11/28/2013 9:10:00 AM,11/28/2013 1:30:00 PM,4.333333333,debris,cleaned main,leon creek,453548,453540,drainage culvert,none,0,11,2013,48,0,0.0,0.0,na,9999,0.0,0.37,1,0,gravity,sewer main,,0.0,,False,0,contractor,"Increase FCS, ",19919 Ih 10 W,False,1,0.0
1281,2013-11-28,500,0.0,11/28/2013 1:23:00 PM,11/28/2013 2:30:00 PM,1.116666667,debris,cleaned main,dos rios,21016,457829,alley,none,7,11,2013,48,0,0.0,0.0,na,9999,0.0,0.37,5,0,gravity,sewer main,2013-11-22,0.0,,False,0,grease,"Increase FCS, ",122 Comfort,False,1,0.0
1282,2013-11-27,41000,41000.0,11/27/2013 9:09:00 AM,11/27/2013 10:09:00 PM,13.0,vandalism,cleaned main,leon creek,80155,80156,ground,none,4,11,2013,48,0,12.0,32.6,vcp,1968,0.0,0.81,1,0,gravity,sewer main,2013-07-03,0.0,,False,0,vandalism,"Increase FCS, ",8600 Catalina Bay Dr,False,1,4.0
1283,2013-11-27,40,0.0,11/27/2013 2:11:00 PM,11/27/2013 3:15:00 PM,1.066666667,debris,cleaned main,dos rios,21008,8225,street,none,7,11,2013,48,0,24.0,256.0,vcp,1960,0.0,0.81,1,0,outfall,sewer main,2013-11-22,0.0,,False,0,structural,"Increase FCS, ",1603 Donaldson Ave,False,1,0.0
1284,2013-11-26,100,0.0,11/26/2013 9:30:00 AM,11/26/2013 10:00:00 AM,0.5,debris,cleaned main,dos rios,3947,16678,ground,none,1,11,2013,48,0,8.0,432.0,vcp,1958,0.0,0.84,1,0,gravity,sewer main,2013-08-19,0.0,,False,0,structural,"Point Repair, ",1718 Mariposa W,False,1,3.0
1285,2013-11-20,9000,7000.0,11/20/2013 12:59:00 PM,11/20/2013 2:10:00 PM,1.183333333,debris,cleaned main,salado creek,82935,95181,drainage culvert,none,2,11,2013,47,0,10.0,400.0,vcp,1968,0.0,0.0,1,0,gravity,sewer main,2013-11-09,0.0,,False,0,structural,"Design Request, ",7210 Midcrown Dr,False,1,0.0
1286,2013-11-20,100,75.0,11/20/2013 1:06:00 PM,11/20/2013 2:15:00 PM,1.15,debris,cleaned main,dos rios,7378,5462,street,none,7,11,2013,47,0,8.0,403.0,cp,1955,0.0,0.0,5,1,gravity,sewer main,2012-12-19,0.0,,False,0,structural,"Design Request, ",4741 Fredericksburg Rd,False,2,11.0
1287,2013-11-19,20,0.0,11/19/2013 8:45:00 PM,11/19/2013 10:30:00 PM,1.75,structural,repaired main,dos rios,15826,32195,street,none,1,11,2013,47,0,8.0,395.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2013-06-01,0.0,,False,0,structural,"Increase FCS, ",1400 Hamilton Ave N,False,1,5.0
1288,2013-11-18,2000,0.0,11/18/2013 7:09:00 AM,11/18/2013 8:10:00 AM,1.016666667,grease,cleaned main,dos rios,16024,32248,creek bed,alazan creek,1,11,2013,47,0,8.0,200.0,hdpe,2012,0.0,0.0,2,0,gravity,sewer main,2013-05-30,0.0,,False,0,grease,"Increase FCS, ",2033 Laurel St W,False,1,5.0
1289,2013-11-18,6227,0.0,11/18/2013 1:24:00 PM,11/18/2013 2:15:00 PM,0.85,vandalism,cleaned main,leon creek,64478,64545,creek bed,zarzamora creek,7,11,2013,47,0,10.0,410.3,pvc,1997,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism,"Increase FCS, ",3803 Majestic Dr,False,1,0.0
1290,2013-11-17,40,0.0,11/17/2013 4:56:00 PM,11/17/2013 7:30:00 PM,2.566666667,grease,cleaned main,salado creek,58914,61251,street,none,9,11,2013,47,1,8.0,124.0,pvc,1987,0.0,0.0,1,0,gravity,sewer main,2010-11-16,0.0,,False,0,grease,Other,5 Trophy Rdg,False,2,36.0
1291,2013-11-16,25,0.0,11/16/2013 4:45:00 PM,11/16/2013 5:30:00 PM,0.75,structural,repaired main,dos rios,31566,26289,street,none,2,11,2013,46,0,8.0,396.1,pvc,9999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,"Point Repair, ",601 Olive St N,False,1,0.0
1292,2013-11-12,400,0.0,11/12/2013 11:50:00 AM,11/12/2013 12:00:00 PM,0.166666667,structural,repaired main,dos rios,412943,16806,alley,none,1,11,2013,46,0,8.0,243.6,vcp,1966,0.0,0.1,3,0,gravity,sewer main,2011-04-18,0.0,,False,0,structural,"Design Request, ",219 Warwich Dr,False,1,30.0
1293,2013-11-10,150,150.0,11/10/2013 7:41:00 PM,11/10/2013 9:30:00 PM,1.8166666669999998,structural,repaired main,dos rios,27760,27759,alley,none,2,11,2013,46,0,8.0,409.0,pvc,1987,0.0,0.1,1,0,gravity,sewer main,,0.0,,False,0,structural,"Point Repair, ",629 Essex St,False,1,0.0
1294,2013-11-07,300,300.0,11/7/2013 8:38:00 AM,11/7/2013 10:00:00 AM,1.3666666669999998,structural,repaired main,dos rios,14320,14926,alley,none,7,11,2013,45,0,8.0,400.0,ct,1929,0.0,0.37,1,0,gravity,sewer main,2013-10-17,0.0,,False,0,structural,"Design Request, ",1931 Texas Ave,False,1,0.0
1295,2013-11-06,3000,200.0,11/6/2013 5:23:00 PM,11/6/2013 6:00:00 PM,0.6166666670000001,grease,cleaned main,dos rios,76705,48306,ground,none,7,11,2013,45,0,8.0,253.4,pvc,2005,0.34,0.03,2,0,gravity,sewer main,2013-08-07,0.0,,False,0,grease,"Increase FCS, ",4601 Rimrock Dr,False,1,2.0
1296,2013-11-06,100,0.0,11/6/2013 8:04:00 AM,11/6/2013 9:30:00 AM,1.4333333330000002,grease,cleaned main,dos rios,29573,13699,creek bed,martinez creek,1,11,2013,45,0,8.0,48.7,pvc,1987,0.34,0.03,2,1,gravity,sewer main,2013-09-18,0.0,,False,0,structural,"Design Request, ",839 Ruiz St,False,1,1.0
1297,2013-11-06,165000,165000.0,11/6/2013 7:45:00 AM,11/6/2013 10:30:00 AM,2.75,debris,cleaned main,salado creek,45761,483408,creek bed,salado creek,10,11,2013,45,0,36.0,77.47,cp,1973,0.34,0.03,2,1,siphon,sewer main,2013-10-31,0.0,,True,0,debris,Other,3400 Salado Creek Dr,False,3,0.0
1298,2013-11-03,10,0.0,11/3/2013 2:40:00 PM,11/3/2013 3:11:00 PM,0.5166666670000001,grease,cleaned main,dos rios,27263,39004,ground,none,2,11,2013,45,0,8.0,477.0,ct,1912,0.0,0.12,1,0,gravity,sewer main,2013-04-25,0.0,,False,0,grease,"Increase FCS, ",506 Indiana St,False,1,6.0
1299,2013-11-01,1400,0.0,11/1/2013 5:05:00 PM,11/1/2013 6:15:00 PM,1.166666667,grease,cleaned main,dos rios,26018,24065,stormdrain,none,3,11,2013,44,0,10.0,400.5,hdpe,2010,0.0,0.84,1,0,gravity,sewer main,2011-07-04,0.0,,False,0,grease,"Increase FCS, ",201 Military Dr Sw,False,1,27.0
