,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
1475,2013-03-11,3000,0.0,3/11/2013 1:30:00 PM,3/11/2013 2:30:00 PM,1.0,vandalism,cleaned main,leon creek,69520,69563,creek bed,indian creek,4,3,2013,11,0,8.0,335.025,pvc,2010,0.0,0.76,5,0,gravity,sewer main,2012-11-19,0.0,,False,0,vandalism,"Increase FCS, ",5900 Fairshire,False,5,3.0
1476,2013-03-11,300,300.0,3/11/2013 12:29:00 PM,3/11/2013 2:15:00 PM,1.766666667,grease,cleaned main,dos rios,19450,34851,street,none,0,3,2013,11,0,8.0,318.0,vcp,1957,0.0,0.76,1,0,gravity,sewer main,2012-08-28,0.0,,False,0,grease,"Increase FCS, ",7300 Barlite Blvd,False,1,6.0
1477,2013-03-06,45,0.0,3/6/2013 1:30:00 AM,3/6/2013 1:45:00 AM,0.25,lift station,repaired pump,salado creek,LS011PMP04,na,ground,none,10,3,2013,10,0,0.0,0.0,na,9999,0.0,0.0,1,0,pmpcentsp,sewer pump,,0.0,,False,0,lift station,Other,3847 Thousand Oaks,False,8,0.0
1478,2013-03-05,150,0.0,3/5/2013 8:41:00 PM,3/5/2013 11:59:00 PM,3.3,grease,cleaned main,leon creek,64474,64052,stormdrain,none,0,3,2013,10,0,8.0,306.0,vcp,1978,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism,"Point Repair, ",6301 Loop 410 Nw,False,1,0.0
1479,2013-02-28,500,0.0,2/28/2013 6:06:00 PM,2/28/2013 7:30:00 PM,1.4,debris,cleaned main,dos rios,24334,24336,stormdrain,none,0,2,2013,9,0,8.0,385.0,vcp,1965,0.0,0.0,1,0,gravity,sewer main,2010-08-11,0.0,,False,0,debris,"Design Request, ",3507 Piedmont Ave,False,2,30.0
1480,2013-02-27,25,0.0,2/27/2013 3:14:00 PM,2/27/2013 4:50:00 PM,1.6,structural,replaced arv,dos rios,402587,0,ground,none,3,2,2013,9,0,0.0,0.0,na,9999,0.0,0.0,1,0,a/r,sewer valve,,0.0,,False,0,lift station,Other,8600 Mission Pkwy,False,6,0.0
1481,2013-02-22,300,300.0,2/22/2013 1:19:00 PM,2/22/2013 2:30:00 PM,1.183333333,debris,cleaned main,salado creek,63673,63672,street,none,10,2,2013,8,0,18.0,299.9,cp,1969,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,"Increase FCS, ",5103 Randolph Blvd,False,2,0.0
1482,2013-02-21,200,0.0,2/21/2013 10:18:00 AM,2/21/2013 10:45:00 AM,0.45,debris,cleaned main,salado creek,540617,49760,street,none,10,2,2013,8,0,8.0,30.0,vcp,1957,0.0,0.01,1,0, ,sewer main,,0.0,,False,0,structural,"Increase FCS, ",718 Haskin Dr,False,1,0.0
1483,2013-02-21,3400,0.0,2/21/2013 6:20:00 PM,2/21/2013 9:10:00 PM,2.833333333,contractor,repaired force main,salado creek,LS265,na,ground,none,0,2,2013,8,1,0.0,0.0,na,2008,0.0,0.01,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,Other,3831 Mahogany Cv,False,1,0.0
1484,2013-02-20,150,90.0,2/20/2013 1:47:00 PM,2/20/2013 2:25:00 PM,0.6333333329999999,grease,cleaned main,dos rios,11989,13724,creek bed,alazan creek,1,2,2013,8,0,8.0,180.0,cp,1989,0.01,0.0,6,1,gravity,sewer main,2012-11-06,0.0,,False,0,grease,Other,1221 Lombrano St,False,2,3.0
1485,2013-02-19,50,0.0,2/19/2013 5:43:00 PM,2/19/2013 8:30:00 PM,2.7833333330000003,grease,cleaned main,dos rios,7954,68709,ground,none,1,2,2013,8,0,8.0,245.07,pvc,1995,0.0,0.0,1,0,gravity,sewer main,2012-03-05,0.0,,False,0,grease,"Increase FCS, ",302 Laddie Place,False,1,11.0
1486,2013-02-09,25,0.0,2/9/2013 4:09:00 PM,2/9/2013 5:00:00 PM,0.85,debris,cleaned main,dos rios,10106,14790,ground,none,7,2,2013,6,0,8.0,136.74,pvc,2008,0.04,0.01,1,0,gravity,sewer main,2012-05-11,0.0,,False,0,debris,"Increase FCS, ",1922 Woodlawn W,False,1,9.0
1487,2013-02-09,25,0.0,2/9/2013 4:10:00 PM,2/9/2013 5:00:00 PM,0.833333333,debris,cleaned main,dos rios,24150,24149,ground,none,1,2,2013,6,0,8.0,300.0,cp,1954,0.04,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,"Point Repair, ",327 Sandalwood,False,1,0.0
1488,2013-02-08,20,0.0,2/8/2013 2:30:00 PM,2/8/2013 3:45:00 PM,1.25,grease,cleaned main,dos rios,34669,34670,street,none,4,2,2013,6,0,8.0,162.4,pvc,2001,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,debris,"Increase FCS, ",1602 Sunbend Falls,False,1,0.0
1489,2013-02-06,40,0.0,2/6/2013 9:36:00 PM,2/6/2013 11:00:00 PM,1.4,grease,cleaned main,leon creek,86346,86246,street,none,7,2,2013,6,0,8.0,296.0,vcp,1974,0.01,0.01,2,0,gravity,sewer main,2011-12-19,0.0,,False,0,grease,"Increase FCS, ",7458 Pipe Spring Dr,False,1,13.0
1490,2013-02-06,300,0.0,2/6/2013 2:16:00 PM,2/6/2013 5:00:00 PM,2.733333333,grease,cleaned main,leon creek,40921,100351,stormdrain,none,0,2,2013,6,0,8.0,374.0,pvc,1991,0.01,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,"Increase FCS, ",12550 Leslie Rd,False,1,0.0
1491,2013-02-06,50,0.0,2/6/2013 10:41:00 AM,2/6/2013 12:00:00 PM,1.316666667,structural,repaired main,dos rios,22217,10071,ground,none,1,2,2013,6,0,8.0,384.5,vcp,1976,0.01,0.01,1,0,gravity,sewer main,2012-04-16,0.0,,False,0,roots,"Point Repair, ",403 Clower St W,False,1,9.0
1492,2013-02-04,150,0.0,2/4/2013 4:50:00 PM,2/4/2013 5:45:00 PM,0.916666667,debris,cleaned main,dos rios,17813,18029,ground,none,4,2,2013,6,0,33.0,43.2,rcp,1965,0.01,0.0,1,0,outfall,sewer main,,0.0,,False,0,other,Other,6800 Perez Cir,False,1,0.0
1493,2013-02-03,200,0.0,2/3/2013 12:33:00 PM,2/3/2013 2:00:00 PM,1.45,debris,cleaned main,dos rios,28233,28232,drainage culvert,none,3,2,2013,6,0,8.0,84.5,cp,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,"Design Request, ",619 Avondale Ave,False,1,0.0
1494,2013-02-01,200,0.0,2/1/2013 8:41:00 AM,2/1/2013 10:00:00 AM,1.316666667,grease,cleaned lateral,salado creek,419515,na,street,none,0,2,2013,5,0,15.0,209.0,hdpe,2006,0.0,0.0,2,1,gravity,sewer main,2012-09-12,0.0,,False,0,grease,"Increase FCS, ",2618 Nacogdoches Rd,False,2,4.0
1495,2013-02-01,120,0.0,2/1/2013 1:04:00 PM,2/1/2013 2:33:00 PM,1.483333333,debris,cleaned main,salado creek,539554,539616,street,none,3,2,2013,5,0,8.0,242.0,pvc,9999,0.0,0.0,1,0, ,sewer main,,0.0,,False,0,structural,"Increase FCS, ",7800 Lindbergh Landing,False,1,0.0
1496,2013-01-30,175,100.0,1/30/2013 10:55:00 AM,1/30/2013 11:10:00 AM,0.25,vandalism,cleaned main,salado creek,50998,50999,stormdrain,none,2,1,2013,5,0,8.0,85.0,pvc,1980,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism,"Increase FCS, ",3200 Loop 410 Ne,False,1,0.0
1497,2013-01-29,1500,0.0,1/29/2013 10:14:00 AM,1/29/2013 4:13:00 PM,5.983333332999999,structural,repaired main,dos rios,415081,8072,alley,none,0,1,2013,5,0,6.0,216.0,pvc,9999,0.0,0.0,2,0,gravity,sewer main,2012-08-28,0.0,,False,0,structural,"Design Request, ",401 Burr Rd,False,2,5.0
1498,2013-01-27,100,100.0,1/27/2013 2:58:00 PM,1/27/2013 4:15:00 PM,1.283333333,structural,repaired main,dos rios,39148,39150,street,none,3,1,2013,5,0,8.0,333.0,ct,1948,0.0,0.0,4,3,gravity,sewer main,2013-01-26,0.0,,False,0,structural,"Design Request, ",4000 Piedmont Ave,False,4,0.0
1499,2013-01-27,1000,300.0,1/27/2013 11:57:00 AM,1/27/2013 2:10:00 PM,2.2166666669999997,debris,cleaned main,salado creek,51000,51145,ground,none,0,1,2013,5,0,21.0,400.3,cp,1969,0.0,0.0,1,0,gravity,sewer main,2012-09-15,0.0,,False,0,debris,"Increase FCS, ",5103 Randolph Blvd,False,2,4.0
1500,2013-01-26,50,0.0,1/26/2013 6:24:00 PM,1/26/2013 8:15:00 PM,1.85,grease,cleaned main,dos rios,17241,17239,street,none,8,1,2013,4,0,8.0,257.2,vcp,1965,0.0,0.0,2,0,gravity,sewer main,2012-04-17,0.0,,False,0,structural,"Increase FCS, ",8419 Buck Run,False,1,9.0
1501,2013-01-26,9000,9000.0,1/26/2013 2:01:00 PM,1/26/2013 7:00:00 PM,4.983333333,structural,repaired main,dos rios,39148,39150,street,none,3,1,2013,4,0,8.0,333.0,ct,1948,0.0,0.0,4,2,gravity,sewer main,2013-01-13,0.0,,False,0,structural,"Design Request, ",4000 Piedmont Ave,False,4,0.0
1502,2013-01-26,1200,0.0,1/26/2013 4:48:00 PM,1/26/2013 6:45:00 PM,1.95,debris,cleaned main,dos rios,2318,1978,stormdrain,none,1,1,2013,4,0,8.0,205.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,Other,1421 Clower,False,1,0.0
1503,2013-01-25,100,30.0,1/25/2013 4:05:00 PM,1/25/2013 5:15:00 PM,1.166666667,grease,cleaned main,dos rios,96170,29428,easement,none,3,1,2013,4,0,8.0,345.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,"Increase FCS, ",6602 Woodstock Dr,False,1,0.0
1504,2013-01-25,50,50.0,1/25/2013 1:58:00 PM,1/25/2013 2:45:00 PM,0.783333333,grease,cleaned main,dos rios,26872,28023,ground,none,0,1,2013,4,0,8.0,150.11,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,"Increase FCS, ",3215 Bob Billa,False,2,0.0
1505,2013-01-22,500,300.0,1/22/2013 10:37:00 AM,1/22/2013 11:30:00 AM,0.8833333329999999,grease,cleaned main,leon creek,406837,33410,drainage culvert,none,8,1,2013,4,0,8.0,139.0,vcp,1979,0.0,0.0,3,1,gravity,sewer main,2011-12-07,0.0,,False,0,structural,Other,5455 Rowley Rd,False,1,13.0
1506,2013-01-22,3,3.0,1/22/2013 11:39:00 PM,1/23/2013 1:10:00 AM,1.516666667,grease,cleaned main,leon creek,86150,86053,street,none,6,1,2013,4,0,8.0,400.0,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,"Increase FCS, ",3711 Pipers Field,False,1,0.0
1507,2013-01-22,20000,20000.0,1/22/2013 9:34:00 PM,1/23/2013 3:05:00 AM,5.516666667000001,grease,cleaned main,leon creek, 63788,62459,drainage culvert,none,7,1,2013,4,0,10.0,121.3,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism,"Point Repair, ",11 Ferris Crk,False,1,0.0
1508,2013-01-22,100,0.0,1/22/2013 9:10:00 PM,1/22/2013 11:59:00 PM,2.816666667,grease,cleaned main,leon creek,141562,141563,street,none,8,1,2013,4,0,8.0,280.88,pvc,2007,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,"Increase FCS, ",7200 Stonewall Hill,False,1,0.0
1509,2013-01-21,10,10.0,1/21/2013 2:05:00 PM,1/21/2013 5:00:00 PM,2.916666667,debris,cleaned area,dos rios,5590,8130,alley,none,1,1,2013,4,0,18.0,208.0,vcp,1949,0.0,0.0,2,1,gravity,sewer main,2012-10-13,0.0,,False,0,structural,"Point Repair, ",98 Wonder Pkwy,False,1,3.0
1510,2013-01-20,50,0.0,1/20/2013 9:12:00 AM,1/20/2013 10:45:00 AM,1.55,grease,cleaned main,dos rios,3778,3779,stormdrain,none,1,1,2013,4,0,8.0,400.0,hdpe,2006,0.0,0.0,2,1,gravity,sewer main,2011-09-28,0.0,,False,0,structural,"Design Request, ",1511 Santa Barbara,False,1,15.0
1511,2013-01-19,6000,0.0,1/19/2013 9:31:00 AM,1/19/2013 10:15:00 AM,0.7333333329999999,grease,cleaned main,dos rios,5009,4772,stormdrain,none,1,1,2013,3,0,8.0,148.0,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,"Design Request, ",1508 Ridgewood Ct W,False,1,0.0
1512,2013-01-19,6000,0.0,1/19/2013 1:14:00 PM,1/19/2013 4:00:00 PM,2.766666667,grease,cleaned main,salado creek,51224,51222,drainage culvert,none,10,1,2013,3,0,8.0,334.25,vcp,1978,0.0,0.0,3,0,gravity,sewer main,2012-07-13,0.0,,False,0,roots,"Point Repair, ",12930 Park Crossing Dr,False,1,6.0
1513,2013-01-18,250,0.0,1/18/2013 12:04:00 PM,1/18/2013 1:45:00 PM,1.6833333330000002,debris,cleaned main,dos rios,97735,97733,street,none,3,1,2013,3,0,6.0,340.7,ct,1948,0.0,0.01,3,2,gravity,sewer main,2012-09-16,0.0,,False,0,structural,"Design Request, ",223 Hot Wells,False,2,4.0
1514,2013-01-18,430000,325000.0,1/18/2013 8:21:00 AM,1/18/2013 5:00:00 PM,8.65,vandalism,repaired main,salado creek,43588,43753,creek bed,rosillo creek,2,1,2013,3,0,15.0,307.8,vcp,1976,0.0,0.01,1,0,gravity,sewer main,,0.0,,True,0,structural,"Design Request, ",6110 Rittiman,False,1,0.0
1515,2013-01-16,300,0.0,1/16/2013 5:30:00 AM,1/16/2013 6:00:00 AM,0.5,contractor,by-pass pump out,salado creek,LS165,na,ground,none,9,1,2013,3,5,0.0,0.0,na,1987,0.0,0.01,3,2,submersed,sewer lift station,,0.0,,False,0,contractor,Other,3098 Caliza,False,1,0.0
1516,2013-01-15,150,150.0,1/15/2013 1:56:00 PM,1/15/2013 3:08:00 PM,1.2,grease,cleaned main,dos rios,2967,2122,street,none,1,1,2013,3,0,8.0,94.4,pvc,1986,0.01,0.0,1,0,gravity,sewer main,2012-10-24,0.0,,False,0,structural,"Design Request, ",1503 Hermine Blvd,False,1,2.0
1517,2013-01-14,2600,0.0,1/14/2013 1:43:00 PM,1/14/2013 3:00:00 PM,1.283333333,grease,cleaned main,salado creek,415747,415748,stormdrain,none,0,1,2013,3,0,8.0,445.0,vcp,1945,0.0,0.0,3,0,gravity,sewer main,2012-10-04,0.0,,False,0,structural,"Design Request, ",904 Garraty Rd,False,3,3.0
1518,2013-01-13,50,0.0,1/13/2013 2:18:00 PM,1/13/2013 3:30:00 PM,1.2,grease,cleaned main,salado creek,501478,49454,stormdrain,none,9,1,2013,3,0,8.0,80.0,pvc,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,"Design Request, ",8426 Broadway,False,1,0.0
1519,2013-01-13,700,300.0,1/13/2013 11:42:00 AM,1/13/2013 4:00:00 PM,4.3,structural,repaired main,dos rios,39148,39150,stormdrain,none,3,1,2013,3,0,8.0,333.0,ct,1948,0.0,0.0,4,1,gravity,sewer main,2012-09-26,0.0,,False,0,structural,"Design Request, ",4000 Piedmont Ave,False,4,3.0
1520,2013-01-13,20,0.0,1/13/2013 3:31:00 PM,1/13/2013 5:04:00 PM,1.55,grease,cleaned main,leon creek,84144,70810,street,none,6,1,2013,3,0,8.0,308.94,vcp,1961,0.0,0.0,2,1,gravity,sewer main,2011-03-07,0.0,,False,0,grease,"Increase FCS, ",1906 Wrangler Dr,False,3,22.0
1521,2013-01-12,3000,0.0,1/12/2013 12:20:00 PM,1/12/2013 1:00:00 PM,0.666666667,debris,cleaned main,salado creek,44216,56284,drainage culvert,none,2,1,2013,2,0,8.0,305.0,hdpe,2000,0.0,1.69,2,0,gravity,sewer main,2012-10-25,0.0,,False,0,debris,"Increase FCS, ",5247 Village Crest Dr,False,1,2.0
1522,2013-01-12,50,40.0,1/12/2013 6:57:00 PM,1/12/2013 8:45:00 PM,1.8,grease,cleaned main,leon creek,33347,33207,drainage culvert,none,7,1,2013,2,0,8.0,90.01,vcp,1963,0.0,1.69,1,0,gravity,sewer main,2011-03-09,0.0,,False,0,grease,"Increase FCS, ",5602 Ivanhoe,False,1,22.0
1523,2013-01-11,10,0.0,1/11/2013 9:56:00 AM,1/11/2013 11:05:00 AM,1.15,grease,cleaned main,dos rios,26111,92619,ground,none,3,1,2013,2,0,12.0,635.0,vcp,1954,0.0,2.53,1,0,gravity,sewer main,2012-11-08,0.0,,False,0,grease,"Design Request, ",3439 Roosevelt Ave,False,2,2.0
1524,2013-01-11,500,0.0,1/11/2013 7:32:00 AM,1/11/2013 8:15:00 AM,0.716666667,grease,cleaned main,salado creek,88429,96907,drainage culvert,none,10,1,2013,2,0,8.0,131.0,hdpe,2003,0.0,2.53,1,0,gravity,sewer main,2009-10-31,0.0,,False,0,grease,"Increase FCS, ",439 Irvington Dr,False,1,38.0
1525,2013-01-10,12750,0.0,1/10/2013 10:45:00 AM,1/10/2013 1:45:00 PM,3.0,grease,cleaned main,salado creek,425064,60229,stormdrain,none,10,1,2013,2,0,12.0,336.18,hdpe,2002,0.0,2.53,1,0,gravity,sewer main,2011-03-25,0.0,,False,0,grease,"Increase FCS, ",2700 Harry Wurzbach,False,1,21.0
1526,2013-01-09,51700,0.0,1/9/2013 10:14:00 AM,1/9/2013 4:30:00 PM,6.266666667000001,i/i,diluted by rain water,salado creek,47809,48516,creek bed,salado creek,2,1,2013,2,0,48.0,109.01,rcp,1973,1.69,0.84,2,1,outfall,sewer main,,0.0,,False,0,rain event,"Capacity Project, ",900 Holbrook,False,4,0.0
1527,2013-01-09,50,50.0,1/9/2013 10:56:00 AM,1/9/2013 12:03:00 PM,1.116666667,i/i,cleaned area,salado creek,63671,63672,ground,none,0,1,2013,2,0,8.0,185.0,pvc,1980,1.69,0.84,2,1,gravity,sewer main,2012-02-22,0.0,,False,0,rain event,"Increase FCS, ",9415 Ih 35 N,False,1,10.0
1528,2013-01-09,700000,0.0,1/9/2013 3:30:00 AM,1/9/2013 9:21:00 PM,18.9,i/i,monitored area,leon creek,32018,31784,creek bed,leon creek,0,1,2013,2,0,42.0,1199.6,rcp,1973,1.69,0.84,1,0,outfall,sewer main,,0.0,,True,0,rain event,Other,440 Pinn Rd,False,1,0.0
1529,2013-01-08,30,0.0,1/8/2013 3:04:00 PM,1/8/2013 5:30:00 PM,2.433333333,grease,cleaned main,salado creek,49755,49398,street,none,2,1,2013,2,0,8.0,166.0,ct,1952,0.84,0.0,2,0,gravity,sewer main,2011-08-03,0.0,,False,0,structural,"Design Request, ",501 Bradshaw,False,1,17.0
1530,2013-01-07,400,0.0,1/7/2013 7:47:00 AM,1/7/2013 4:05:00 PM,8.3,structural,repaired main,salado creek,46375,46369,drainage culvert,none,10,1,2013,2,0,8.0,310.0,vcp,1961,0.0,0.14,1,0,gravity,sewer main,,0.0,,False,0,structural,"Increase FCS, ",3734 Highcliff Dr,False,1,0.0
1531,2013-01-06,10,0.0,1/6/2013 5:46:00 PM,1/6/2013 7:00:00 PM,1.233333333,grease,cleaned main,dos rios,19612,20196,street,none,5,1,2013,2,0,6.0,124.9,vcp,1967,0.0,0.14,1,0,gravity,sewer main,,0.0,,False,0,grease,"Increase FCS, ",2901 Mars,False,1,0.0
1532,2013-01-05,50,0.0,1/5/2013 2:47:00 PM,1/5/2013 6:15:00 PM,3.4666666669999997,structural,repaired main,dos rios,492440,31393,ground,none,3,1,2013,1,0,8.0,191.9,ct,1916,0.0,0.14,1,0,gravity,sewer main,2011-08-11,0.0,,False,0,structural,"Point Repair, ",802 Drexel Ave E,False,1,16.0
1533,2013-01-01,4500,3000.0,1/1/2013 6:11:00 PM,1/1/2013 7:30:00 PM,1.316666667,grease,cleaned main,salado creek,93422,93418,street,none,9,1,2013,1,0,8.0,193.64,pvc,1983,0.15,0.26,1,0,gravity,sewer main,,0.0,,False,0,grease,"Increase FCS, ",12202 Stoney Pond,False,1,0.0
1534,2012-12-29,10,0.0,12/29/2012 12:00:00 PM,12/29/2012 2:00:00 PM,2.0,grease,cleaned main,leon creek,32041,32880,alley,none,7,12,2012,52,0,8.0,396.0,cp,1970,0.0,0.0,1,0,gravity,sewer main,2012-05-03,0.0,,False,0,grease,na,5519 Calistoga,False,1,7.0
1535,2012-12-29,1500,1500.0,12/29/2012 6:57:00 AM,12/29/2012 12:00:00 PM,5.05,grease,cleaned main,dos rios,1760,78448,drainage culvert,none,8,12,2012,52,3,8.0,372.1,vcp,1973,0.0,0.0,2,1,gravity,sewer main,2012-12-26,0.0,,False,0,grease,na,13801 Parksite Woods,False,1,0.0
1536,2012-12-28,150,100.0,12/28/2012 10:38:00 AM,12/28/2012 12:05:00 PM,1.45,grease,cleaned main,dos rios,92687,92579,street,none,3,12,2012,52,0,6.0,8.7,dip,1948,0.0,0.0,2,0,siphon,sewer main,2011-03-25,0.0,,False,0,grease,na,1900 Lennon Ave,False,2,21.0
1537,2012-12-27,200,200.0,12/27/2012 11:11:00 AM,12/27/2012 1:15:00 PM,2.066666667,grease,cleaned main,salado creek,51027,50730,drainage culvert,none,10,12,2012,52,0,8.0,306.0,vcp,1970,0.0,0.0,1,0,gravity,sewer main,2010-08-29,0.0,,False,0,grease,na,4606 Amistad,False,1,27.0
1538,2012-12-27,1200,1200.0,12/27/2012 8:09:00 AM,12/27/2012 9:15:00 AM,1.1,roots,cleaned main,leon creek,36092,35939,drainage culvert,none,8,12,2012,52,0,10.0,298.9,vcp,1968,0.0,0.0,2,1,gravity,sewer main,2012-12-24,0.0,,False,0,structural,na,7207 Snowden Rd,False,1,0.0
1539,2012-12-26,1500,0.0,12/26/2012 5:34:00 PM,12/26/2012 8:00:00 PM,2.433333333,grease,cleaned main,dos rios,1760,78448,drainage culvert,none,8,12,2012,52,3,8.0,372.1,vcp,1973,0.0,0.0,2,0,gravity,sewer main,2012-12-21,0.0,,False,0,grease,na,13809 Parksite Woods,False,1,0.0
1540,2012-12-26,40500,0.0,12/26/2012 7:30:00 AM,12/26/2012 8:30:00 AM,1.0,lift station,cleaned area,medio creek,LS187,na,ground,none,0,12,2012,52,0,0.0,0.0,na,1986,0.0,0.0,5,1,above,sewer lift station,,0.0,,False,0,lift station,na,9520 Kriewald Rd,False,4,0.0
1541,2012-12-24,900,900.0,12/24/2012 2:14:00 PM,12/24/2012 4:00:00 PM,1.766666667,grease,cleaned main,leon creek,36092,35939,drainage culvert,none,8,12,2012,52,0,10.0,298.9,vcp,1968,0.0,0.0,2,0,gravity,sewer main,2012-04-12,0.0,,False,0,structural,na,7135 Snowden Rd,False,1,8.0
1542,2012-12-23,30,0.0,12/23/2012 11:27:00 AM,12/23/2012 12:45:00 PM,1.3,debris,cleaned main,dos rios,26506,26387,stormdrain,none,1,12,2012,52,0,8.0,90.05,xxx,9999,0.0,0.0,1,0,gravity,sewer main,2012-10-09,0.0,,False,0,debris,na,606 Presa St N,False,1,2.0
1543,2012-12-23,1000,0.0,12/23/2012 4:45:00 PM,12/23/2012 7:00:00 PM,2.25,debris,cleaned main,dos rios,21223,21224,alley,none,7,12,2012,52,0,8.0,475.0,ct,1954,0.0,0.0,2,1,gravity,sewer main,2012-12-19,0.0,,False,0,vandalism,na,857 Sunshine E,False,1,0.0
1544,2012-12-21,300,150.0,12/21/2012 3:07:00 PM,12/21/2012 3:45:00 PM,0.6333333329999999,grease,cleaned main,salado creek,83865,95544,drainage culvert,none,10,12,2012,51,0,8.0,127.77,pvc,1984,0.0,0.0,2,0,gravity,sewer main,2012-03-07,0.0,,False,0,grease,na,6850 Raintree Path,False,1,9.0
1545,2012-12-21,1500,0.0,12/21/2012 12:16:00 PM,12/21/2012 2:00:00 PM,1.733333333,other,repaired a/r valve,leon creek,4580,68846,ground,none,0,12,2012,51,0,8.0,5781.11,pvc,1993,0.0,0.0,2,0,force,sewer main,2012-12-18,0.0,,False,0,structural,na,7031 Old Pearsall Rd,False,1,0.0
1546,2012-12-19,200,0.0,12/19/2012 7:57:00 PM,12/19/2012 10:00:00 PM,2.05,vandalism,cleaned main,dos rios,21223,21224,ground,none,7,12,2012,51,0,8.0,475.0,ct,1954,0.0,0.04,2,0,gravity,sewer main,,0.0,,False,0,vandalism,na,855 Sunshine E,False,1,0.0
1547,2012-12-19,25,25.0,12/19/2012 3:35:00 PM,12/19/2012 4:30:00 PM,0.916666667,grease,cleaned main,dos rios,7378,5462,street,none,7,12,2012,51,0,8.0,403.0,cp,1955,0.0,0.04,5,0,gravity,sewer main,2012-07-17,0.0,,False,0,structural,na,4741 Fredericksburg Rd,False,2,5.0
1548,2012-12-18,200,115.0,12/18/2012 8:32:00 AM,12/18/2012 9:35:00 AM,1.05,grease,cleaned main,dos rios,78882,89770,ground,none,8,12,2012,51,3,15.0,171.2,vcp,1973,0.0,0.05,1,0,gravity,sewer main,2012-07-07,0.0,,False,0,grease,na,4519 De Zavala Rd,False,1,5.0
1549,2012-12-18,18000,0.0,12/18/2012 7:04:00 AM,12/18/2012 12:30:00 PM,5.433333332999999,vandalism,cleaned main,leon creek,46769,46768,creek bed,zarzamora creek,7,12,2012,51,0,8.0,235.0,hdpe,2011,0.0,0.05,1,0,gravity,sewer main,2012-12-04,0.0,,False,0,vandalism,na,5602 Sunkist,False,1,0.0
1550,2012-12-18,1500,0.0,12/18/2012 12:56:00 PM,12/18/2012 2:10:00 PM,1.233333333,grease,cleaned main,salado creek,97333,97332,drainage culvert,none,0,12,2012,51,0,8.0,208.67,pvc,1985,0.0,0.05,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3817 Candlebluff Dr,False,1,0.0
1551,2012-12-17,3500,0.0,12/17/2012 10:53:00 PM,12/18/2012 1:30:00 AM,2.616666667,vandalism,cleaned main,medio creek,39637,39518,drainage culvert,none,4,12,2012,51,0,18.0,186.6,vcp,1973,0.0,0.07,1,0,gravity,sewer main,2012-11-17,0.0,,False,0,vandalism,na,1200 Boling Brook,False,1,0.0
1552,2012-12-13,200,200.0,12/13/2012 7:07:00 AM,12/13/2012 8:30:00 AM,1.3833333330000002,grease,cleaned main,dos rios,91974,502444,street,none,3,12,2012,50,0,8.0,273.11,pvc,2003,0.0,0.0,2,1,gravity,sewer main,2011-05-11,0.0,,False,0,grease,na,9100 Yett Ave,False,1,19.0
1553,2012-12-11,500,0.0,12/11/2012 12:03:00 PM,12/11/2012 1:30:00 PM,1.45,grease,cleaned main,salado creek,46325,46379,drainage culvert,none,2,12,2012,50,0,8.0,100.0,vcp,1971,0.0,0.01,1,0,gravity,sewer main,2012-06-28,0.0,,False,0,structural,na,8150 Cross Crk,False,4,5.0
1554,2012-12-11,3750,0.0,12/11/2012 3:39:00 PM,12/11/2012 4:50:00 PM,1.183333333,grease,cleaned main,salado creek,498974,498975,stormdrain,none,10,12,2012,50,0,8.0,301.0,hdpe,2011,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4415 Rio D'Oro,False,1,0.0
1555,2012-12-09,75,75.0,12/9/2012 7:28:00 PM,12/9/2012 8:30:00 PM,1.033333333,structural,repaired main,dos rios,4829,3677,alley,none,1,12,2012,50,0,8.0,190.0,vcp,1975,0.0,0.01,1,0,gravity,sewer main,2012-11-19,0.0,,False,0,structural,na,318 Lovera Blvd,False,1,0.0
1556,2012-12-07,100,0.0,12/7/2012 8:41:00 PM,12/7/2012 9:00:00 PM,0.316666667,structural,repaired main,dos rios,16307,16290,ground,none,5,12,2012,49,0,8.0,404.4,pvc,1988,0.0,0.0,1,0,gravity,sewer main,2011-01-11,0.0,,False,0,structural,na,3907 Salinas W,False,2,22.0
1557,2012-12-06,200,0.0,12/6/2012 1:43:00 AM,12/6/2012 3:00:00 AM,1.283333333,debris,cleaned main,salado creek,47800,45917,street,none,2,12,2012,49,0,8.0,189.8,pvc,1986,0.0,0.0,1,0,gravity,sewer main,2009-10-10,0.0,,False,0,structural,na,3030 Loop 410 Ne,False,1,37.0
1558,2012-12-06,500,400.0,12/6/2012 4:21:00 PM,12/6/2012 7:15:00 PM,2.9,debris,cleaned main,leon creek,70124,70806,ground,none,6,12,2012,49,0,8.0,307.85,vcp,1964,0.0,0.0,2,0,gravity,sewer main,2012-01-30,0.0,,False,0,debris,na,7748 Marbach Rd,False,1,10.0
1559,2012-12-05,50,0.0,12/5/2012 7:02:00 AM,12/5/2012 9:30:00 AM,2.4666666669999997,debris,cleaned main,dos rios,28891,29240,ground,none,2,12,2012,49,0,8.0,400.0,ct,1927,0.0,0.03,1,0,gravity,sewer main,2012-08-01,0.0,,False,0,structural,na,2547 Commerce St E,False,1,4.0
1560,2012-12-04,64050,64050.0,12/4/2012 6:23:00 PM,12/5/2012 1:30:00 AM,7.1166666670000005,grease,cleaned main,salado creek,50616,50617,drainage culvert,none,0,12,2012,49,0,15.0,280.6,vcp,1968,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,grease,na,11902 Rail Dr,False,1,0.0
1561,2012-12-03,10,0.0,12/3/2012 8:37:00 AM,12/3/2012 9:00:00 AM,0.38333333299999994,grease,cleaned main,dos rios,22483,22528,street,none,5,12,2012,49,0,8.0,323.5,pvc,1993,0.0,0.03,1,0,gravity,sewer main,2011-11-30,0.0,,False,0,grease,na,3421 Flores St S,False,1,12.0
1562,2012-12-03,200,0.0,12/3/2012 6:16:00 PM,12/3/2012 8:00:00 PM,1.733333333,grease,cleaned main,dos rios,9470,3162,ground,none,1,12,2012,49,0,8.0,235.9,ct,1950,0.0,0.03,1,0,gravity,sewer main,2012-06-22,0.0,,False,0,structural,na,510 Brookview Dr,False,2,5.0
1563,2012-12-01,2000,2000.0,12/1/2012 12:45:00 PM,12/1/2012 2:30:00 PM,1.75,vandalism,cleaned main,salado creek,63614,63613,drainage culvert,none,10,12,2012,48,0,8.0,23.5,hdpe,2010,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,12819 St Leger,False,2,0.0
1564,2012-11-27,15,25.0,11/27/2012 1:34:00 PM,11/27/2012 2:30:00 PM,0.933333333,vandalism,cleaned main,dos rios,26464,26463,street,none,2,11,2012,48,0,8.0,10.0,vcp,1975,0.14,0.1,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,314 Nolan St,False,1,0.0
1565,2012-11-27,100,0.0,11/27/2012 6:17:00 PM,11/27/2012 9:00:00 PM,2.7166666669999997,grease,cleaned main,dos rios,29966,23635,creek bed,alazan creek,1,11,2012,48,0,8.0,323.0,pvc,1993,0.14,0.1,1,0,gravity,sewer main,2012-05-26,0.0,,False,0,structural,na,1714 Travis St W,False,5,6.0
1566,2012-11-23,35,0.0,11/23/2012 8:23:00 AM,11/23/2012 9:00:00 AM,0.6166666670000001,grease,cleaned main,leon creek,88770,73427,ground,none,6,11,2012,47,0,8.0,263.63,pvc,1987,0.0,0.0,1,0,gravity,sewer main,2012-11-22,0.0,,False,0,structural,na,9107 Ridge Post,False,1,0.0
1567,2012-11-21,375,0.0,11/21/2012 1:43:00 PM,11/21/2012 3:15:00 PM,1.533333333,grease,cleaned main,dos rios,31321,485439,stormdrain,none,3,11,2012,47,0,15.0,273.0,pvc,1995,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,745 Vfw Blvd,False,2,0.0
1568,2012-11-21,400,0.0,11/21/2012 7:20:00 PM,11/21/2012 10:50:00 PM,3.5,debris,cleaned main,leon creek,83900,69402,stormdrain,none,4,11,2012,47,0,8.0,356.5,vcp,1958,0.0,0.0,3,2,gravity,sewer main,2012-10-31,0.0,,False,0,structural,na,5430 Havencrest Dr,False,1,0.0
1569,2012-11-20,20,0.0,11/20/2012 2:29:00 PM,11/21/2012 10:30:00 AM,20.01666667,structural,repaired lateral,dos rios,17780,na,street,none,1,11,2012,47,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,structural,na,631 Cincinnati Ave,False,1,0.0
1570,2012-11-17,3,3.0,11/17/2012 2:00:00 PM,11/17/2012 3:00:00 PM,1.0,grease,cleaned main,leon creek,86667,86808,street,none,7,11,2012,46,0,8.0,290.19,vcp,1972,0.0,0.0,3,0,gravity,sewer main,2011-11-17,0.0,,False,0,structural,na,5821 Culebra Rd,False,3,12.0
1571,2012-11-17,30,0.0,11/17/2012 7:34:00 AM,11/17/2012 10:10:00 AM,2.6,structural,repaired main,dos rios,1425,5053,ground,none,1,11,2012,46,0,8.0,514.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2012-09-14,0.0,,False,0,structural,na,1237 Santa Barbara St,False,1,2.0
1572,2012-11-15,5,0.0,11/15/2012 1:00:00 PM,11/15/2012 1:05:00 PM,0.083333333,lift station,restored power,dos rios,LS332WETWELL01,na,ground,none,3,11,2012,46,0,0.0,0.0,na,9999,0.0,0.01,1,0,tankholdin,plant equipment,,0.0,,False,0,lift station,na,3610 Valley Rd,False,1,0.0
1573,2012-11-14,100,50.0,11/14/2012 1:25:00 PM,11/14/2012 1:35:00 PM,0.166666667,grease,cleaned main,dos rios,5402,15795,street,none,1,11,2012,46,0,8.0,256.7,ct,1960,0.0,0.01,5,3,gravity,sewer main,2012-07-09,0.0,,False,0,grease,na,818 Loop 410 Nw,False,2,4.0
1574,2012-11-13,150,150.0,11/13/2012 8:23:00 AM,11/13/2012 11:30:00 AM,3.116666667,grease,cleaned main,dos rios,14852,15812,stormdrain,none,5,11,2012,46,0,8.0,236.0,vcp,1972,0.01,0.0,1,0,gravity,sewer main,2012-10-16,0.0,,False,0,grease,na,533 General Mcmullen N,False,1,0.0
1575,2012-11-12,25,0.0,11/12/2012 5:42:00 PM,11/12/2012 8:30:00 PM,2.8,grease,cleaned main,dos rios,19522,35546,ground,none,5,11,2012,46,0,12.0,350.6,pvc,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,814 24Th St Sw,False,1,0.0
1576,2012-11-12,100,0.0,11/12/2012 5:17:00 PM,11/12/2012 6:00:00 PM,0.716666667,vandalism,cleaned main,dos rios,8576,21162,alley,none,1,11,2012,46,0,8.0,330.0,ct,1950,0.0,0.0,1,0,gravity,sewer main,2011-12-07,0.0,,False,0,vandalism ,na,909 Allena Dr,False,1,11.0
1577,2012-11-09,1,0.0,11/9/2012 11:31:00 AM,11/9/2012 12:30:00 PM,0.9833333329999999,debris,cleaned main,dos rios,430988,430987,street,none,2,11,2012,45,0,8.0,195.0,vcp,1920,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,902 Grayson St E,False,1,0.0
1578,2012-11-09,50,0.0,11/9/2012 7:11:00 PM,11/9/2012 9:00:00 PM,1.8166666669999998,grease,cleaned main,leon creek,69518,69519,stormdrain,none,4,11,2012,45,0,8.0,391.42,pvc,1983,0.0,0.0,3,1,gravity,sewer main,2012-10-31,0.0,,False,0,structural,na,5945 Fairshire,False,3,0.0
1579,2012-11-06,150,50.0,11/6/2012 8:53:00 AM,11/6/2012 10:07:00 AM,1.233333333,grease,cleaned main,salado creek,82825,82340,drainage culvert,none,10,11,2012,45,0,8.0,400.0,pvc,1980,0.0,0.02,3,1,gravity,sewer main,2011-08-16,0.0,,False,0,structural,na,5802 Lost Crk,False,2,14.0
1580,2012-11-04,1000,700.0,11/4/2012 11:24:00 PM,11/4/2012 11:54:00 PM,0.5,grease,cleaned main,salado creek,82825,82340,drainage culvert,none,10,11,2012,45,0,8.0,400.0,pvc,1980,0.02,0.0,3,0,gravity,sewer main,2011-08-16,0.0,,False,0,grease,na,5802 Lost Crk,False,2,14.0
1581,2012-10-30,300,0.0,10/30/2012 4:12:00 PM,10/30/2012 8:15:00 PM,4.05,grease,cleaned main,salado creek,48026,48024,drainage culvert,none,10,10,2012,44,0,12.0,391.7,vcp,1964,0.0,0.0,2,0,gravity,sewer main,2011-11-03,0.0,,False,0,structural,"Point Repair, ",9255 Marymont Park,False,2,11.0
1582,2012-10-29,2000,0.0,10/29/2012 5:05:00 PM,10/29/2012 8:50:00 PM,3.75,grease,cleaned main,dos rios,10354,9610,stormdrain,none,8,10,2012,44,4,8.0,355.0,vcp,1973,0.0,1.38,1,0,gravity,sewer main,2011-12-27,0.0,,False,0,structural,na,4934 Woodstone,False,4,10.0
1583,2012-10-26,150,0.0,10/26/2012 1:01:00 PM,10/26/2012 1:30:00 PM,0.483333333,i/i,monitored area,leon creek,412557,412555,creek bed,huebner creek,0,10,2012,43,0,24.0,187.75,pvc,2007,1.38,0.0,4,0,outfall,sewer main,2012-09-17,0.0,,False,0,rain event ,na,6461 Bandera Rd,False,2,1.0
1584,2012-10-23,85,85.0,10/23/2012 3:38:00 PM,10/23/2012 4:40:00 PM,1.033333333,debris,cleaned main,salado creek,74518,74517,street,none,9,10,2012,43,5,8.0,91.0,pvc,2001,0.0,0.0,1,0,gravity,sewer main,2012-10-05,0.0,,False,0,other,na,1412 Sonterra Blvd E,False,1,0.0
1585,2012-10-21,25,25.0,10/21/2012 12:48:00 PM,10/21/2012 1:36:00 PM,0.8,debris,cleaned main,leon creek,84231,84232,ground,none,6,10,2012,43,0,8.0,399.77,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6923 Martinique,False,1,0.0
1586,2012-10-20,50,0.0,10/20/2012 8:49:00 AM,10/20/2012 9:00:00 AM,0.18333333300000001,lift station,repaired hydroranger,medio creek,LS199,na,ground,none,0,10,2012,42,0,0.0,0.0,na,1994,0.0,0.0,12,3,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False,12,0.0
1587,2012-10-20,75,0.0,10/20/2012 6:34:00 PM,10/20/2012 10:00:00 PM,3.433333333,grease,cleaned main,dos rios,24403,65220,ground,none,3,10,2012,42,0,6.0,178.46,ct,1948,0.0,0.0,1,0,gravity,sewer main,2012-03-04,0.0,,False,0,structural,na,4409 Presa St S,False,1,7.0
1588,2012-10-15,300,0.0,10/15/2012 6:42:00 PM,10/15/2012 7:15:00 PM,0.55,grease,cleaned main,dos rios,3106,4133,street,none,1,10,2012,42,0,8.0,130.0,pvc,1989,0.0,0.26,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1910 Catalina,False,1,0.0
1589,2012-10-15,5,0.0,10/15/2012 7:04:00 PM,10/15/2012 10:00:00 PM,2.933333333,structural,repaired main,dos rios,4118,4119,ground,none,1,10,2012,42,0,8.0,323.0,vcp,1966,0.0,0.26,1,0,gravity,sewer main,2011-10-03,0.0,,False,0,structural,na,1426 Lullwood Ave W,False,1,12.0
1590,2012-10-15,111350,0.0,10/15/2012 10:13:00 PM,10/16/2012 7:00:00 PM,20.78333333,structural,repaired force main,salado creek,LS165,61976,creek bed,elm creek,9,10,2012,42,5,8.0,2230.0,cas,1987,0.0,0.26,2,0,force,sewer main,,0.0,,True,0,structural,na,21106 Santa Lucia,False,1,0.0
1591,2012-10-13,100,0.0,10/13/2012 1:51:00 PM,10/13/2012 4:50:00 PM,2.983333333,grease,cleaned main,dos rios,25360,10342,stormdrain,none,5,10,2012,41,0,12.0,62.1,dip,1928,0.0,0.25,1,0,siphon,sewer main,2011-04-10,0.0,,False,0,grease,na,111 Hearne,False,1,18.0
1592,2012-10-10,100,0.0,10/10/2012 9:33:00 PM,10/10/2012 11:00:00 PM,1.45,grease,cleaned main,leon creek,80330,80331,street,none,4,10,2012,41,0,8.0,400.0,vcp,1972,0.0,0.0,1,0,gravity,sewer main,2012-03-06,0.0,,False,0,other,na,5945 Fairmeade Dr,False,1,7.0
1593,2012-10-10,10,0.0,10/10/2012 8:56:00 AM,10/10/2012 1:00:00 PM,4.066666667,structural,repaired main,dos rios,14738,14319,street,none,7,10,2012,41,0,8.0,308.0,ct,1929,0.0,0.0,1,0,gravity,sewer main,2010-11-06,0.0,,False,0,structural,na,102 Epworth,False,1,23.0
1594,2012-10-09,25,0.0,10/9/2012 7:52:00 AM,10/9/2012 3:00:00 PM,7.1333333329999995,structural,repaired lateral,dos rios,15097,na,easement,none,5,10,2012,41,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,structural,na,115 St Francis Ave,False,1,0.0
1595,2012-10-07,500,0.0,10/7/2012 5:43:00 PM,10/7/2012 6:45:00 PM,1.033333333,grease,cleaned main,dos rios,35705,35672,street,none,7,10,2012,41,0,8.0,113.0,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3300 Cheryl Dr W,False,1,0.0
1596,2012-10-04,300,250.0,10/4/2012 4:30:00 PM,10/4/2012 7:30:00 PM,3.0,structural,repaired collapsed main,dos rios,30307,30329,drainage culvert,none,1,10,2012,40,0,8.0,300.0,ct,1904,0.0,0.49,1,0,gravity,sewer main,,0.0,,False,0,structural,na,106 Laurel St E,False,1,0.0
1597,2012-10-02,100,0.0,10/2/2012 7:50:00 PM,10/2/2012 10:00:00 PM,2.166666667,grease,cleaned main,salado creek,60076,60077,ground,none,2,10,2012,40,0,8.0,340.0,ct,1955,0.0,1.12,2,1,gravity,sewer main,2012-07-23,0.0,,False,0,structural,na,3718 Electra Dr,False,2,2.0
1598,2012-10-02,9300,0.0,10/2/2012 2:46:00 PM,10/2/2012 5:45:00 PM,2.983333333,structural,repaired main,dos rios,30451,12040,stormdrain,none,1,10,2012,40,0,8.0,200.09,hdpe,2012,0.0,1.12,1,0,gravity,sewer main,2010-03-15,0.0,,False,0,structural,na,1238 Craig Place W,False,2,30.0
1599,2012-10-02,100,0.0,10/2/2012 11:30:00 AM,10/2/2012 12:00:00 PM,0.5,lift station,repaired hydroranger,medio creek,LS201,na,ground,none,0,10,2012,40,0,0.0,0.0,na,1994,0.0,1.12,9,6,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False,9,0.0
1600,2012-10-01,15,0.0,10/1/2012 9:27:00 PM,10/1/2012 11:50:00 PM,2.383333333,structural,repaired main,salado creek,88147,87879,alley,none,10,10,2012,40,0,8.0,677.4,vcp,1952,0.49,2.82,2,1,gravity,sewer main,2012-07-15,0.0,,False,0,structural,na,602 Robinhood Place,False,2,2.0
1601,2012-09-29,6000,0.0,9/29/2012 12:30:00 PM,9/29/2012 3:00:00 PM,2.5,grease,cleaned main,salado creek,51580,51579,creek bed,beitel creek,10,9,2012,39,0,8.0,330.0,vcp,1970,0.63,2.19,1,0,gravity,sewer main,2012-01-05,0.0,,False,0,grease,na,4203 Avenida Prima,False,1,8.0
1602,2012-09-29,6000,0.0,9/29/2012 2:30:00 PM,9/29/2012 4:30:00 PM,2.0,i/i,monitored area,dos rios,424896,424898,street,none,7,9,2012,39,0,24.0,331.11,pvc,2006,0.63,2.19,7,3,outfall,sewer main,2012-05-11,0.0,,False,0,rain event ,na,1703 Donaldson Ave,False,6,4.0
1603,2012-09-29,3960,0.0,9/29/2012 7:00:00 PM,9/30/2012 2:00:00 AM,7.0,i/i,monitored area,salado creek,48397,46546,easement,salado creek,10,9,2012,39,0,8.0,75.0,vcp,1973,0.63,2.19,1,0,gravity,sewer main,2012-02-18,0.0,,False,0,rain event ,na,1916 Austin Hwy,False,4,7.0
1604,2012-09-29,120600,0.0,9/29/2012 7:30:00 PM,9/30/2012 12:30:00 AM,5.0,i/i,replaced main,leon creek,456621,456620,creek bed,leon creek,6,9,2012,39,0,66.0,292.25,frp,2009,0.63,2.19,1,0,outfall,sewer main,,0.0,,True,0,rain event ,na,7403 Loop 410 Nw,True,1,0.0
1605,2012-09-29,120000,0.0,9/29/2012 6:30:00 PM,9/30/2012 2:30:00 AM,8.0,i/i,replaced main,leon creek,55569,55570,creek bed,leon creek,6,9,2012,39,0,42.0,879.17,rcp,1987,0.63,2.19,1,0,outfall,sewer main,,0.0,,True,0,rain event ,na,10090 Commerce St W,False,3,0.0
1606,2012-09-28,7350,0.0,9/28/2012 9:10:00 PM,9/29/2012 1:40:00 AM,4.5,i/i,monitored area,dos rios,8912,6042,stormdrain,none,7,9,2012,39,0,24.0,32.0,pvc,2005,2.19,0.0,3,1,outfall,sewer main,2012-07-22,0.0,,False,0,rain event ,na,409 Cheryl Dr E,False,7,2.0
1607,2012-09-26,10,0.0,9/26/2012 9:13:00 AM,9/26/2012 11:17:00 AM,2.066666667,grease,cleaned main,dos rios,92645,92671,ground,none,3,9,2012,39,0,6.0,387.2,ct,1948,0.0,0.0,1,0,gravity,sewer main,2012-04-27,0.0,,False,0,structural,na,331 Hot Wells,False,1,4.0
1608,2012-09-26,1000,0.0,9/26/2012 11:00:00 PM,9/26/2012 11:45:00 PM,0.75,lift station,repaired hydroranger,medio creek,LS199,na,ground,none,0,9,2012,39,0,0.0,0.0,na,1994,0.0,0.0,12,2,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False,12,0.0
1609,2012-09-25,150,0.0,9/25/2012 10:12:00 AM,9/25/2012 10:52:00 AM,0.666666667,grease,cleaned main,dos rios,39148,39150,stormdrain,none,3,9,2012,39,0,8.0,333.0,ct,1948,0.0,0.0,4,0,gravity,sewer main,2012-08-22,0.0,,False,0,structural,na,4001 Piedmont Ave,False,1,1.0
1610,2012-09-23,100,0.0,9/23/2012 10:11:00 PM,9/23/2012 10:41:00 PM,0.5,lift station,repaired pump,medio creek,LS200,na,ground,none,0,9,2012,39,0,0.0,0.0,na,1994,0.0,0.0,13,2,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False,13,0.0
1611,2012-09-22,3000,1800.0,9/22/2012 8:06:00 PM,9/22/2012 9:30:00 PM,1.4,grease,cleaned main,salado creek,66665,426146,drainage culvert,none,10,9,2012,38,0,8.0,89.0,ac,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11612 Perrin Beitel,False,2,0.0
1612,2012-09-21,1000,0.0,9/21/2012 8:36:00 PM,9/21/2012 8:51:00 PM,0.25,lift station,restored power,medio creek,LS200,na,ground,none,0,9,2012,38,0,0.0,0.0,na,1994,0.0,0.0,13,1,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False,13,0.0
1613,2012-09-21,10,0.0,9/21/2012 12:20:00 PM,9/21/2012 12:45:00 PM,0.41666666700000005,structural,repaired collapsed main,dos rios,2579,3358,street,none,1,9,2012,38,0,8.0,112.0,ct,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,223 El Montan Ave,False,1,0.0
1614,2012-09-17,50,0.0,9/17/2012 7:06:00 AM,9/17/2012 11:30:00 AM,4.4,debris,cleaned main,dos rios,32062,14191,street,none,1,9,2012,38,0,8.0,223.5,pvc,1998,0.0,3.34,1,0,gravity,sewer main,,0.0,,False,0,debris,na,626 Camaron,False,1,0.0
1615,2012-09-17,3000,0.0,9/17/2012 10:07:00 PM,9/17/2012 11:59:00 PM,1.8666666669999998,grease,cleaned main,salado creek,47531,47613,stormdrain,none,2,9,2012,38,0,10.0,161.28,pvc,1977,0.0,3.34,1,0,gravity,sewer main,2009-09-23,0.0,,False,0,other,na,4202 Tallulah Dr,False,2,35.0
1616,2012-09-16,3000,0.0,9/16/2012 1:36:00 PM,9/16/2012 3:15:00 PM,1.65,i/i,monitored area,dos rios,26187,27616,stormdrain,none,3,9,2012,38,0,8.0,21.5,pvc,2005,2.12,2.37,2,1,gravity,sewer main,2011-01-05,0.0,,False,0,rain event ,na,1800 Southcross Blvd E,False,1,20.0
1617,2012-09-16,30200,0.0,9/16/2012 11:29:00 AM,9/16/2012 2:10:00 PM,2.683333333,grease,cleaned main,leon creek,71230,84225,street,none,6,9,2012,38,0,24.0,291.6,pvc,1993,2.12,2.37,1,0,outfall,sewer main,,0.0,,False,0,grease,"Increase FCS, ",7055 Military Dr W,False,1,0.0
1618,2012-09-16,500,0.0,9/16/2012 2:00:00 PM,9/16/2012 3:00:00 PM,1.0,lift station,repaired pump,medio creek,LS199,na,ground,none,0,9,2012,38,0,0.0,0.0,na,1994,2.12,2.37,12,3,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False,12,0.0
1619,2012-09-16,22500,0.0,9/16/2012 12:21:00 PM,9/16/2012 4:12:00 PM,3.85,i/i,monitored area,dos rios,14942,14332,street,none,7,9,2012,38,0,8.0,125.0,ct,1953,2.12,2.37,2,1,gravity,sewer main,2012-05-10,0.0,,False,0,structural,na,2627 Culebra Rd,False,6,4.0
1620,2012-09-16,75390,0.0,9/16/2012 10:36:00 AM,9/16/2012 10:45:00 PM,12.15,i/i,monitored area,dos rios,424899,424896,street,none,7,9,2012,38,0,24.0,37.32,pvc,2006,2.12,2.37,3,1,outfall,sewer main,2012-02-29,0.0,,False,0,rain event ,na,1710 Donaldson Ave,False,2,6.0
1621,2012-09-15,2500,2000.0,9/15/2012 10:49:00 AM,9/15/2012 11:45:00 AM,0.933333333,grease,cleaned main,dos rios,10489,24530,stormdrain,none,9,9,2012,37,0,8.0,398.0,vcp,1968,0.0,2.37,1,0,gravity,sewer main,2009-11-25,0.0,,False,0,structural,na,10363 Sahara,False,1,33.0
1622,2012-09-14,100,0.0,9/14/2012 9:16:00 PM,9/14/2012 10:06:00 PM,0.833333333,grease,cleaned main,dos rios,521347,521346,stormdrain,none,5,9,2012,37,0,8.0,35.07,pvc,2010,1.22,1.15,1,0,gravity,sewer main,,0.0,,False,0,grease,na,301 Cevallos E,False,1,0.0
1623,2012-09-14,10000,0.0,9/14/2012 7:00:00 AM,9/14/2012 9:30:00 AM,2.5,contractor,monitored area,salado creek,47809,48516,creek bed,salado creek,2,9,2012,37,0,48.0,109.01,rcp,1973,1.22,1.15,2,0,outfall,sewer main,,0.0,,False,0,contractor ,na,900 Holbrook,False,4,0.0
1624,2012-09-13,15000,0.0,9/13/2012 10:30:00 PM,9/13/2012 11:30:00 PM,1.0,lift station,restored power,medio creek,LS201,na,drainage culvert,none,0,9,2012,37,0,0.0,0.0,na,1994,1.15,0.0,9,6,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False,9,0.0
1625,2012-09-12,1500,0.0,9/12/2012 11:18:00 AM,9/12/2012 4:00:00 PM,4.7,grease,cleaned main,leon creek,47305,34151,drainage culvert,none,7,9,2012,37,0,8.0,175.0,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,82 Griggs,False,1,0.0
1626,2012-09-10,450,0.0,9/10/2012 9:15:00 AM,9/10/2012 11:00:00 AM,1.75,debris,cleaned main,dos rios,17231,17232,stormdrain,none,8,9,2012,37,0,10.0,291.0,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3618 Fountainhead Dr,False,1,0.0
1627,2012-09-10,300,0.0,9/10/2012 6:34:00 AM,9/10/2012 9:00:00 AM,2.433333333,grease,cleaned main,dos rios,31088,482635,drainage culvert,none,2,9,2012,37,0,8.0,60.0,xxx,1947,0.0,0.0,2,0,siphon,sewer main,2012-08-11,0.0,,False,0,grease,na,1114 Onslow,False,6,0.0
1628,2012-09-10,50,0.0,9/10/2012 12:10:00 PM,9/10/2012 2:30:00 PM,2.333333333,grease,cleaned main,salado creek,453488,60163,stormdrain,none,10,9,2012,37,0,15.0,209.0,hdpe,2006,0.0,0.0,2,0,gravity,sewer main,2012-07-24,0.0,,False,0,grease,na,2618 Nacogdoches Rd,False,2,1.0
1629,2012-09-09,3000,0.0,9/9/2012 3:38:00 PM,9/9/2012 4:30:00 PM,0.8666666670000001,grease,cleaned main,salado creek,90928,90930,stormdrain,none,2,9,2012,37,0,8.0,362.03,vcp,1978,0.0,0.0,3,0,gravity,sewer main,2012-04-21,0.0,,False,0,grease,na,6002 Lake Kemp,False,1,4.0
1630,2012-09-08,1000,0.0,9/8/2012 10:05:00 PM,9/8/2012 11:59:00 PM,1.9,grease,cleaned main,leon creek,89285,460765,drainage culvert,none,7,9,2012,36,0,10.0,140.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,2009-12-28,0.0,,False,0,structural,na,7019 John Marshall,False,1,32.0
1631,2012-09-06,18000,0.0,9/6/2012 12:00:00 PM,9/6/2012 1:00:00 PM,1.0,debris,cleaned main,leon creek,33394,33490,creek bed,zarzamora creek,7,9,2012,36,0,18.0,425.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6931 Alan Hale Dr,False,1,0.0
1632,2012-09-04,17500,0.0,9/4/2012 7:07:00 AM,9/4/2012 10:00:00 AM,2.883333333,contractor,cleaned main,dos rios,9464,10535,drainage culvert,none,0,9,2012,36,3,12.0,311.0,pvc,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,16502 Military Hwy Nw,False,1,0.0
1633,2012-09-02,150,0.0,9/2/2012 12:21:00 PM,9/2/2012 1:25:00 PM,1.066666667,grease,cleaned main,dos rios,9410,10435,drainage culvert,none,8,9,2012,36,0,8.0,250.7,pvc,1973,0.0,0.0,1,0,gravity,sewer main,2009-09-03,0.0,,False,0,grease,na,12115 Orsinger Ln,False,1,35.0
1634,2012-08-31,450,0.0,8/31/2012 9:05:00 AM,8/31/2012 10:15:00 AM,1.166666667,debris,cleaned main,leon creek,428693,428684,stormdrain,none,0,8,2012,35,0,8.0,157.27,pvc,2008,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,24619 Buck Crk,False,1,0.0
1635,2012-08-30,300,0.0,8/30/2012 3:52:00 PM,8/30/2012 4:45:00 PM,0.8833333329999999,grease,cleaned main,dos rios,7810,7811,street,none,1,8,2012,35,0,8.0,300.0,ct,1951,0.0,0.0,2,0,gravity,sewer main,2012-07-24,0.0,,False,0,grease,na,7400 Mountaintop Blvd,False,1,1.0
1636,2012-08-28,19350,0.0,8/28/2012 7:36:00 PM,8/28/2012 9:45:00 PM,2.15,grease,cleaned main,leon creek,51900,36421,creek bed,huebner creek,8,8,2012,35,0,10.0,310.08,pvc,1985,0.0,0.0,1,0,gravity,sewer main,2010-02-15,0.0,,False,0,grease,na,4934 Golden Quail,False,1,30.0
1637,2012-08-28,90000,0.0,8/27/2012 8:45:00 AM,8/27/2012 9:00:00 AM,0.25,other,cleaned area,medio creek,72141,na,creek bed,medio creek,0,8,2012,35,0,0.0,0.0,na,9999,0.0,0.0,1,0,standard,sewer manhole,,0.0,,False,0,other,na,2902 Fishers Glade,True,2,0.0
1638,2012-08-26,2100,0.0,8/26/2012 1:00:00 AM,8/26/2012 2:30:00 AM,1.5,structural,repaired broken main,dos rios,30985,45355,stormdrain,none,2,8,2012,35,0,10.0,385.0,cp,1937,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,100 Brackenridge,False,1,0.0
1639,2012-08-23,100,0.0,8/23/2012 9:26:00 AM,8/23/2012 10:30:00 AM,1.066666667,debris,cleaned main,salado creek,60716,74911,ground,none,9,8,2012,34,5,8.0,195.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,2011-03-01,0.0,,False,0,vandalism ,na,19818 Us Hwy 281 N,False,1,17.0
1640,2012-08-22,50,0.0,8/22/2012 10:58:00 AM,8/22/2012 1:15:00 PM,2.2833333330000003,grease,cleaned main,dos rios,87332,87330,ground,none,5,8,2012,34,0,8.0,385.0,pvc,1994,0.0,2.36,1,0,gravity,sewer main,2012-03-31,0.0,,False,0,grease,na,503 San Horacio N,False,1,4.0
1641,2012-08-21,15,0.0,8/21/2012 11:41:00 AM,8/21/2012 2:00:00 PM,2.316666667,structural,repaired force main,leon creek,LS163,64405,ground,none,6,8,2012,34,0,8.0,987.0,cas,1988,0.0,2.41,2,1,force,sewer main,2011-03-16,0.0,,False,0,structural,na,9765 Potranco Rd,False,5,17.0
1642,2012-08-20,25,25.0,8/20/2012 7:59:00 PM,8/20/2012 10:00:00 PM,2.016666667,grease,cleaned main,dos rios,18372,18373,street,none,4,8,2012,34,0,8.0,300.0,vcp,1968,0.0,2.41,2,0,gravity,sewer main,2012-01-20,0.0,,False,0,other ,na,9139 Lytle Ave,False,2,6.0
1643,2012-08-20,50,0.0,8/20/2012 6:10:00 PM,8/20/2012 8:20:00 PM,2.166666667,debris,cleaned main,dos rios,15810,32181,ground,none,5,8,2012,34,0,8.0,343.0,ct,1954,0.0,2.41,1,0,gravity,sewer main,2011-04-20,0.0,,False,0,structural,na,2346 Rivas St,False,1,16.0
1644,2012-08-20,300,0.0,8/20/2012 10:38:00 PM,8/21/2012 3:00:00 AM,4.366666667,grease,cleaned area,dos rios,35833,32811,ground,none,7,8,2012,34,0,8.0,340.23,ct,1947,0.0,2.41,1,0,gravity,sewer main,2011-09-30,0.0,,False,0,structural,na,503 Marquette,False,1,10.0
1645,2012-08-19,100,0.0,8/19/2012 12:07:00 AM,8/19/2012 1:00:00 AM,0.8833333329999999,grease,cleaned main,dos rios,28995,29449,stormdrain,none,7,8,2012,34,0,8.0,109.34,pvc,2002,2.36,0.05,2,0,gravity,sewer main,2011-08-15,0.0,,False,0,grease,na,1102 Hedges St,False,3,12.0
1646,2012-08-19,170,0.0,8/19/2012 8:03:00 AM,8/19/2012 9:00:00 AM,0.95,i/i,applied hth,dos rios,28995,29449,stormdrain,none,7,8,2012,34,0,8.0,109.34,pvc,2002,2.36,0.05,2,2,gravity,sewer main,2011-08-15,0.0,,False,0,i/i,na,1102 Hedges St,False,3,12.0
1647,2012-08-19,1500,0.0,8/19/2012 11:52:00 AM,8/19/2012 12:30:00 PM,0.6333333329999999,grease,cleaned main,leon creek,69204,69222,street,indian creek,4,8,2012,34,0,12.0,125.0,vcp,1974,2.36,0.05,1,0,gravity,sewer main,2011-07-07,0.0,,False,0,structural,na,5534 Ghost Hawk,False,1,13.0
1648,2012-08-19,49970,0.0,8/19/2012 7:38:00 AM,8/19/2012 3:00:00 PM,7.3666666670000005,i/i,monitored area,leon creek,413288,413287,stormdrain,none,4,8,2012,34,0,8.0,120.55,pvc,2008,2.36,0.05,3,0,gravity,sewer main,2012-03-20,0.0,,False,0,structural,na,6500 Carmona Pass,False,2,4.0
1649,2012-08-19,10000,0.0,8/19/2012 2:30:00 AM,8/19/2012 5:30:00 AM,3.0,i/i,appplied hth,medio creek,LS188,na,ground,none,4,8,2012,34,0,0.0,0.0,na,2001,2.36,0.05,5,3,above,sewer lift station,,0.0,,False,0,lift station,na,818 New Valley Hi Dr,False,4,0.0
1650,2012-08-18,22053,0.0,8/18/2012 10:00:00 PM,8/19/2012 11:00:00 PM,25.0,lift station,applied hth,leon creek,LS219,na,ground,none,0,8,2012,33,0,0.0,0.0,na,1999,0.05,0.0,2,0,above,sewer lift station,,0.0,,False,0,lift station,na,10701 Fischer Rd,False,2,0.0
1651,2012-08-11,200,0.0,8/11/2012 6:34:00 PM,8/11/2012 8:00:00 PM,1.4333333330000002,grease,cleaned main,dos rios,4682,4833,ground,none,1,8,2012,32,0,8.0,334.0,pvc,2001,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1509 San Angelo,False,1,0.0
1652,2012-08-09,1715,0.0,8/9/2012 11:22:00 AM,8/9/2012 12:30:00 PM,1.133333333,debris,cleaned main,dos rios,7495,7629,drainage culvert,none,1,8,2012,32,0,8.0,265.87,vcp,1979,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,other,na,3238 Loop 410 Nw,False,1,0.0
1653,2012-08-08,5,5.0,8/8/2012 9:40:00 PM,8/8/2012 11:40:00 PM,2.0,grease,cleaned main,dos rios,13904,12807,street,none,5,8,2012,32,0,8.0,11.724993800000002,dip,1961,0.0,0.0,2,1,siphon,sewer main,2011-12-27,0.0,,False,0,grease,na,400 Roslyn Ave,False,1,7.0
