,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
1654,2012-08-04,4000,0.0,8/4/2012 5:05:00 PM,8/4/2012 5:40:00 PM,0.583333333,lift station,repaired pump,medio creek,LS200,na,ground,none,0,8,2012,31,0,0.0,0.0,na,1994,0.0,0.0,13,8,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False,13,0.0
1655,2012-08-04,15,0.0,8/4/2012 4:35:00 PM,8/4/2012 5:45:00 PM,1.166666667,grease,cleaned main,dos rios,32274,16042,street,none,6,8,2012,31,0,8.0,382.0,pvc,1950,0.0,0.0,2,1,gravity,sewer main,2012-05-31,0.0,,False,0,grease,na,129 San Gabriel S,False,2,2.0
1656,2012-08-03,20,0.0,8/3/2012 3:20:00 PM,8/3/2012 5:30:00 PM,2.166666667,debris,cleaned main,dos rios,17757,17596,street,none,7,8,2012,31,0,8.0,300.0,pvc,1996,0.0,0.0,1,0,gravity,sewer main,2012-03-24,0.0,,False,0,other,na,307 Azucena,False,1,4.0
1657,2012-08-02,74500,0.0,8/2/2012 8:38:00 PM,8/3/2012 11:30:00 AM,14.86666667,debris,cleaned main,leon creek,33395,415002,drainage culvert,none,8,8,2012,31,0,15.0,88.5,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7136 Tourant Rd,False,2,0.0
1658,2012-08-01,30,0.0,8/1/2012 11:35:00 AM,8/1/2012 11:50:00 AM,0.25,contractor,by-pass pump out,salado creek,53128,52815,street,none,9,8,2012,31,0,27.0,587.0,pvc,1976,0.0,0.0,4,1,outfall,sewer main,2012-04-10,0.0,,False,0,contractor,"Capacity Project, ",12251 Fairview Ln,False,1,3.0
1659,2012-07-28,5,0.0,7/28/2012 2:33:00 PM,7/28/2012 3:30:00 PM,0.95,grease,cleaned main,dos rios,494475,8913,street,none,7,7,2012,30,0,10.0,313.6,cp,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1503 Wine Cup,False,1,0.0
1660,2012-07-28,40000,7500.0,7/28/2012 11:00:00 AM,7/28/2012 1:18:00 PM,2.3,structural,repaired main,medio creek,LS258,137153,drainage culvert,none,0,7,2012,30,0,8.0,6944.0,pvc,2006,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,structural,na,3226 Motley Trl,False,1,0.0
1661,2012-07-26,1500,0.0,7/26/2012 5:16:00 PM,7/26/2012 8:00:00 PM,2.733333333,grease,cleaned main,salado creek,95143,83151,street,none,2,7,2012,30,0,8.0,98.18,vcp,1977,0.0,0.0,2,0,gravity,sewer main,2009-11-23,0.0,,False,0,grease,na,7901 Ray Bon Dr,False,1,32.0
1662,2012-07-26,75,30.0,7/26/2012 1:38:00 PM,7/26/2012 3:40:00 PM,2.0333333330000003,debris,cleaned main,dos rios,45422,45423,street,none,1,7,2012,30,0,12.0,160.4,cp,1920,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,101 Mclane,False,1,0.0
1663,2012-07-25,1800,1500.0,7/25/2012 6:37:00 AM,7/25/2012 7:50:00 AM,1.216666667,grease,cleaned main,leon creek,80168,80169,street,none,4,7,2012,30,0,8.0,310.83,pvc,1985,0.0,0.0,1,0,gravity,sewer main,2011-02-12,0.0,,False,0,grease,na,6014 Fishers Bend,False,2,17.0
1664,2012-07-25,2000,1000.0,7/25/2012 8:39:00 PM,7/25/2012 10:00:00 PM,1.35,debris,cleaned main,leon creek,40842,41086,drainage culvert,none,7,7,2012,30,0,8.0,140.55,pvc,1998,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10302 Pelican Oak Dr,False,1,0.0
1665,2012-07-20,25,0.0,7/20/2012 3:28:00 PM,7/20/2012 4:00:00 PM,0.533333333,grease,cleaned main,dos rios,3018,2842,street,none,1,7,2012,29,0,8.0,50.0,vcp,1950,0.0,0.15,1,0,gravity,sewer main,2010-10-24,0.0,,False,0,grease,na,103 Milford Dr,False,2,20.0
1666,2012-07-18,1500,0.0,7/18/2012 12:30:00 PM,7/18/2012 1:15:00 PM,0.75,lift station,restored power,medio creek,LS187,na,ground,none,4,7,2012,29,0,0.0,0.0,na,1986,0.15,0.0,5,0,above,sewer lift station,,0.0,,False,0,lift station,na,9520 Kriewald Rd,False,4,0.0
1667,2012-07-17,50,0.0,7/17/2012 7:53:00 PM,7/17/2012 8:40:00 PM,0.783333333,grease,cleaned main,leon creek,51928,37005,stormdrain,none,8,7,2012,29,0,8.0,350.79,vcp,1970,0.0,0.0,1,0,gravity,sewer main,2012-01-17,0.0,,False,0,grease,na,8403 Wurzbach Rd,False,2,5.0
1668,2012-07-16,20,0.0,7/16/2012 4:16:00 PM,7/16/2012 5:30:00 PM,1.233333333,grease,cleaned main,dos rios,13029,13004,ground,none,1,7,2012,29,0,8.0,165.3,dip,1960,0.0,0.0,2,0,siphon,sewer main,2011-12-07,0.0,,False,0,grease,"Point Repair, ",1046 Waverly,False,1,7.0
1669,2012-07-14,100,0.0,7/14/2012 3:00:00 PM,7/14/2012 4:40:00 PM,1.6666666669999999,structural,repaired main,salado creek,88147,87879,ground,none,10,7,2012,28,0,8.0,677.4,vcp,1952,0.0,2.84,2,0,gravity,sewer main,2012-01-03,0.0,,False,0,structural,na,602 Robinhood Place,False,2,6.0
1670,2012-07-13,20,20.0,7/13/2012 12:46:00 PM,7/13/2012 4:30:00 PM,3.733333333,debris,cleaned main,dos rios,9566,8715,street,none,1,7,2012,28,0,8.0,107.0,ct,1948,0.0,2.98,5,2,gravity,sewer main,2011-11-08,0.0,,False,0,structural,na,1100 Vance Jackson,False,3,8.0
1671,2012-07-11,13125,0.0,7/11/2012 8:54:00 AM,7/11/2012 12:15:00 PM,3.35,i/i,monitored area,dos rios,499638,499663,creek bed,alazan creek,1,7,2012,28,0,24.0,30.0,rcp,1963,2.83,0.4,2,0,gravity,sewer main,,0.0,,False,0,i/i,na,1315 Elmendorf N,False,1,0.0
1672,2012-07-11,2750,0.0,7/11/2012 10:30:00 AM,7/11/2012 12:20:00 PM,1.8333333330000001,i/i,monitored area,dos rios,424899,424896,stormdrain,none,7,7,2012,28,0,24.0,37.32,pvc,2006,2.83,0.4,3,0,outfall,sewer main,2012-02-29,0.0,,False,0,rain event ,na,1707 Donaldson Ave,False,1,4.0
1673,2012-07-11,33750,0.0,7/11/2012 8:30:00 AM,7/11/2012 12:15:00 PM,3.75,i/i,monitored area,dos rios,29988,16276,creek bed,alazan creek,1,7,2012,28,0,8.0,105.2,pvc,2000,2.83,0.4,2,1,gravity,sewer main,2012-05-11,0.0,,False,0,rain event ,na,1043 Kentucky Ave,False,7,2.0
1674,2012-07-11,18050,0.0,7/11/2012 11:00:00 AM,7/11/2012 12:30:00 PM,1.5,i/i,monitored area,dos rios,8912,6042,stormdrain,none,7,7,2012,28,0,24.0,32.0,pvc,2005,2.83,0.4,3,0,outfall,sewer main,2012-02-29,0.0,,False,0,rain event ,na,1529 Donaldson Ave,False,1,4.0
1675,2012-07-08,40,0.0,7/8/2012 4:21:00 PM,7/8/2012 5:30:00 PM,1.15,debris,cleaned main,salado creek,90998,90997,street,none,2,7,2012,28,0,8.0,157.39,pvc,1997,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4742 Castle Cross,False,1,0.0
1676,2012-07-07,50,0.0,7/7/2012 1:47:00 PM,7/7/2012 3:00:00 PM,1.216666667,structural,repaired main,salado creek,48881,48750,street,none,2,7,2012,27,0,8.0,300.0,vcp,1965,0.0,0.0,1,0,gravity,sewer main,2010-08-12,0.0,,False,0,structural,na,1626 Splashtown Dr,False,1,22.0
1677,2012-07-05,200,30.0,7/5/2012 11:34:00 AM,7/5/2012 1:00:00 PM,1.4333333330000002,grease,cleaned main,dos rios,19827,34878,stormdrain,none,4,7,2012,27,0,8.0,276.1,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1630 Peterson Ave,False,1,0.0
1678,2012-07-03,50,50.0,7/3/2012 9:20:00 PM,7/4/2012 12:45:00 AM,3.416666667,grease,cleaned main,dos rios,16332,16333,street,none,5,7,2012,27,0,8.0,344.78118639999997,vcp,1959,0.0,0.4,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3436 Culebra,False,1,0.0
1679,2012-07-02,250,0.0,7/2/2012 11:52:00 AM,7/2/2012 1:00:00 PM,1.133333333,debris,cleaned main,dos rios,10451,10450,stormdrain,none,8,7,2012,27,0,12.0,247.01,vcp,1972,0.0,0.4,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11300 Expo Blvd,False,1,0.0
1680,2012-06-28,300,150.0,6/28/2012 2:29:00 PM,6/28/2012 3:30:00 PM,1.016666667,debris,cleaned main,dos rios,374946,5225,stormdrain,none,1,6,2012,26,0,10.0,288.7,pvc,2002,0.0,0.0,1,0,gravity,sewer main,2011-05-25,0.0,,False,0,structural,na,418 Mulberry Ave W,False,1,13.0
1681,2012-06-28,400,0.0,6/28/2012 8:21:00 PM,6/28/2012 10:00:00 PM,1.65,grease,cleaned main,dos rios,10670,11641,stormdrain,none,0,6,2012,26,0,10.0,295.0,vcp,1952,0.0,0.0,2,0,gravity,sewer main,2011-11-23,0.0,,False,0,structural,na,131 Burr Rd,False,1,7.0
1682,2012-06-27,15,15.0,6/27/2012 7:26:00 PM,6/27/2012 11:30:00 PM,4.066666667,grease,cleaned main,dos rios,3378,3379,street,none,1,6,2012,26,0,8.0,202.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2012-02-02,0.0,,False,0,grease,na,2815 Brad,False,1,4.0
1683,2012-06-26,100,50.0,6/26/2012 7:00:00 AM,6/26/2012 9:00:00 AM,2.0,grease,cleaned main,dos rios,5370,7266,stormdrain,none,1,6,2012,26,0,8.0,420.0,ct,1953,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3919 Vance Jackson,False,1,0.0
1684,2012-06-26,10,0.0,6/26/2012 10:25:00 PM,6/27/2012 12:01:00 AM,1.6,debris,cleaned main,dos rios,9023,13852,street,none,5,6,2012,26,0,8.0,46.0,dip,1928,0.0,0.0,1,0,siphon,sewer main,2011-11-04,0.0,,False,0,debris,na,202 Jennings Ave,False,2,7.0
1685,2012-06-26,25,0.0,6/26/2012 10:53:00 PM,6/27/2012 2:00:00 AM,3.116666667,grease,cleaned main,salado creek,50540,50484,street,none,10,6,2012,26,0,8.0,383.24,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4700 Erin Blvd,False,1,0.0
1686,2012-06-24,1000,200.0,6/24/2012 9:38:00 AM,6/24/2012 11:48:00 AM,2.166666667,grease,cleaned main,dos rios,92589,92667,stormdrain,none,3,6,2012,26,0,8.0,125.0,vcp,1963,0.0,0.0,1,0,gravity,sewer main,2012-02-09,0.0,,False,0,structural,na,225 Merrimac St,False,1,4.0
1687,2012-06-24,500,0.0,6/24/2012 9:56:00 PM,6/25/2012 12:30:00 AM,2.566666667,debris,cleaned main,salado creek,483367,60105,creek bed,walzem creek,2,6,2012,26,0,10.0,15.8,cas,1981,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,debris,na,4202 Tallulah Dr,False,2,0.0
1688,2012-06-23,10,0.0,6/23/2012 8:38:00 AM,6/23/2012 10:10:00 AM,1.533333333,grease,cleaned main,dos rios,2711,15329,street,none,1,6,2012,25,0,8.0,136.5,vcp,1973,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,grease,na,318 Saxon,False,1,0.0
1689,2012-06-23,50,0.0,6/23/2012 7:20:00 PM,6/23/2012 8:30:00 PM,1.166666667,grease,cleaned main,salado creek,48186,47655,stormdrain,none,2,6,2012,25,0,8.0,303.56,vcp,1959,0.0,0.07,3,1,gravity,sewer main,2011-01-11,0.0,,False,0,structural,na,4210 Moana Dr,False,1,17.0
1690,2012-06-19,15,15.0,6/19/2012 1:54:00 PM,6/19/2012 2:00:00 PM,0.1,debris,cleaned main,dos rios,29361,28941,street,none,2,6,2012,25,0,8.0,349.0,ct,1918,0.0,0.04,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1014 Walters St S,False,1,0.0
1691,2012-06-17,50,0.0,6/17/2012 3:53:00 PM,6/17/2012 4:20:00 PM,0.45,grease,cleaned main,dos rios,4096,77250,street,none,1,6,2012,25,0,8.0,211.0,cp,1977,0.01,0.0,2,0,gravity,sewer main,2011-10-15,0.0,,False,0,structural,na,3519 Grant Ave,False,2,8.0
1692,2012-06-16,300,0.0,6/16/2012 11:07:00 AM,6/16/2012 1:00:00 PM,1.8833333330000002,grease,cleaned main,dos rios,17118,17119,street,none,8,6,2012,24,0,8.0,187.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,2011-02-11,0.0,,False,0,grease,na,10603 Cedar Elm,False,1,16.0
1693,2012-06-15,400,400.0,6/15/2012 2:45:00 PM,6/15/2012 3:40:00 PM,0.916666667,grease,cleaned main,dos rios,17274,17251,drainage culvert,none,1,6,2012,24,0,8.0,199.0,vcp,1961,0.0,0.0,2,0,gravity,sewer main,2010-04-12,0.0,,False,0,grease,na,3211 Leewood,False,2,26.0
1694,2012-06-14,20,0.0,6/14/2012 8:38:00 AM,6/14/2012 10:00:00 AM,1.3666666669999998,debris,cleaned main,leon creek,86679,86678,street,none,7,6,2012,24,0,8.0,266.26,pvc,2003,0.0,0.0,4,0,gravity,sewer main,2012-03-28,0.0,,False,0,debris,na,1303 Callaghan Rd,False,2,2.0
1695,2012-06-14,300,0.0,6/14/2012 10:00:00 AM,6/14/2012 10:15:00 AM,0.25,grease,cleaned main,dos rios,38344,25149,creek bed,san pedro creek,5,6,2012,24,0,8.0,70.0,dip,1927,0.0,0.0,1,0,siphon,sewer main,2012-05-16,0.0,,False,0,grease,na,1500 Laredo St S,False,1,0.0
1696,2012-06-14,200,0.0,6/14/2012 11:00:00 AM,6/14/2012 12:00:00 PM,1.0,debris,cleaned main,salado creek,45281,56628,street,none,3,6,2012,24,0,8.0,250.0,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3492 Ww White Rd S,False,1,0.0
1697,2012-06-12,50,50.0,6/12/2012 6:33:00 PM,6/12/2012 8:00:00 PM,1.45,grease,cleaned main,salado creek,61149,60082,street,none,9,6,2012,24,0,8.0,350.0,vcp,1958,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8700 Crownhill Blvd,False,1,0.0
1698,2012-06-10,30,0.0,6/10/2012 9:22:00 AM,6/10/2012 10:30:00 AM,1.133333333,debris,cleaned main,dos rios,5320,16211,street,none,1,6,2012,24,0,8.0,347.3,vcp,1968,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,314 Rector W,False,1,0.0
1699,2012-06-10,400,0.0,6/10/2012 5:39:00 PM,6/10/2012 8:00:00 PM,2.35,grease,cleaned main,salado creek,99615,99614,drainage culvert,none,9,6,2012,24,0,8.0,144.0,pvc,2005,0.0,0.0,1,0,gravity,sewer main,2009-11-25,0.0,,False,0,grease,na,3018 Thousand Oaks,False,1,30.0
1700,2012-06-09,5,0.0,6/9/2012 5:20:00 PM,6/9/2012 8:00:00 PM,2.666666667,structural,repaired main,dos rios,30450,14093,street,none,1,6,2012,23,0,8.0,287.05,pvc,1992,0.0,0.0,1,0,gravity,sewer main,2012-06-08,0.0,,False,0,structural,na,1122 Russell Place W,False,1,0.0
1701,2012-06-08,5,0.0,6/8/2012 5:29:00 PM,6/9/2012 1:30:00 AM,8.016666667,structural,repaired main,dos rios,4105,3099,alley,none,1,6,2012,23,0,8.0,350.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2012-06-06,0.0,,False,0,structural,na,1439 Wildwood W,False,1,0.0
1702,2012-06-08,50,0.0,6/8/2012 8:00:00 AM,6/8/2012 8:15:00 AM,0.25,contractor,cleaned area,leon creek,71463,na,ground,none,6,6,2012,23,0,10.0,85.45,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,6439 Old Us Hwy 90 W,False,1,0.0
1703,2012-06-07,124,124.0,6/7/2012 11:33:00 AM,6/7/2012 12:25:00 PM,0.8666666670000001,grease,cleaned main,leon creek,41296,41265,drainage culvert,none,4,6,2012,23,0,8.0,400.0,pvc,1993,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,7523 Old Pearsall Rd,False,1,0.0
1704,2012-06-06,25,0.0,6/6/2012 6:29:00 PM,6/6/2012 7:20:00 PM,0.85,structural,repaired main,dos rios,42008,42448,drainage culvert,none,3,6,2012,23,0,10.0,195.0,vcp,1971,0.0,0.0,3,2,gravity,sewer main,2012-04-10,0.0,,False,0,structural,na,5717 New Braunfels Ave S,False,5,1.0
1705,2012-06-05,432480,0.0,6/5/2012 11:48:00 AM,6/6/2012 1:15:00 AM,13.45,debris,cleaned main,leon creek,412556,33327,creek bed,huebner creek,0,6,2012,23,0,24.0,523.03,pvc,2008,0.0,0.0,1,0,outfall,sewer main,,0.0,,True,0,debris,na,6461 Bandera Rd,True,2,0.0
1706,2012-06-04,340,280.0,6/4/2012 1:40:00 PM,6/4/2012 2:13:00 PM,0.55,grease,cleaned main,dos rios,29573,13699,creek bed,martinez creek,1,6,2012,23,0,8.0,48.7,pvc,1987,0.0,0.0,2,0,gravity,sewer main,2011-09-01,0.0,,False,0,grease,na,844 Ruiz St,False,1,9.0
1707,2012-06-04,30,0.0,6/4/2012 4:25:00 PM,6/4/2012 5:15:00 PM,0.833333333,grease,cleaned main,dos rios,90646,90644,alley,none,9,6,2012,23,0,8.0,370.6,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,227 Colton Dr,False,1,0.0
1708,2012-06-02,20,0.0,6/2/2012 4:12:00 PM,6/2/2012 7:00:00 PM,2.8,debris,cleaned main,salado creek,50312,50379,street,none,10,6,2012,22,0,8.0,381.15,pvc,1978,0.0,0.0,5,2,gravity,sewer main,2012-04-13,0.0,,False,0,debris,na,13615 Primwood,False,3,1.0
1709,2012-05-31,50,0.0,5/31/2012 9:10:00 AM,5/31/2012 10:30:00 AM,1.333333333,debris,cleaned main,salado creek,89889,78911,street,none,8,5,2012,22,0,8.0,230.35,vcp,1980,0.0,0.0,1,0,gravity,sewer main,2009-08-22,0.0,,False,0,debris,na,13607 Wycliff Rise,False,1,33.0
1710,2012-05-29,150,145.0,5/29/2012 11:35:00 AM,5/29/2012 1:30:00 PM,1.9166666669999999,debris,cleaned main,medio creek,94019,98147,drainage culvert,none,0,5,2012,22,0,8.0,213.42,pvc,2006,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11025 Spurs Ranch,False,1,0.0
1711,2012-05-28,100,0.0,5/28/2012 9:04:00 AM,5/28/2012 9:50:00 AM,0.7666666670000001,grease,cleaned main,dos rios,29425,29424,alley,none,3,5,2012,22,0,12.0,143.0,vcp,1968,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3946 Gayle Ave,False,1,0.0
1712,2012-05-27,3300,0.0,5/27/2012 7:00:00 PM,5/27/2012 7:30:00 PM,0.5,debris,repaired pump,salado creek,LS121,na,creek bed,lorence creek,0,5,2012,22,5,0.0,0.0,na,1984,0.0,0.0,4,2,submersed,sewer lift station,,0.0,,False,0,lift station,na,132 Afton Oaks Blvd E,False,3,0.0
1713,2012-05-26,20,0.0,5/26/2012 11:47:00 AM,5/26/2012 4:30:00 PM,4.716666667,debris,cleaned main,dos rios,96725,32103,ground,none,1,5,2012,21,0,8.0,213.2,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,806 Aganier Ave,False,1,0.0
1714,2012-05-24,20000,0.0,5/24/2012 11:30:00 AM,5/24/2012 5:30:00 PM,6.0,debris,cleaned main,dos rios,10452,9424,drainage culvert,none,8,5,2012,21,0,12.0,336.0,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,11330 Expo Blvd,False,1,0.0
1715,2012-05-22,25,0.0,5/22/2012 9:58:00 PM,5/22/2012 10:20:00 PM,0.36666666700000006,debris,cleaned main,dos rios,27525,27559,alley,none,3,5,2012,21,0,8.0,453.0,hdpe,2013,0.0,0.0,1,0,gravity,sewer main,2011-05-03,0.0,,False,0,structural,na,139 Kashmuir Dr,False,1,12.0
1716,2012-05-21,95000,0.0,5/21/2012 10:24:00 AM,5/21/2012 1:34:00 PM,3.166666667,other,repaired main,dos rios,42871,42872,stormdrain,salado creek,2,5,2012,21,0,8.0,110.0,ct,1950,0.0,0.0,1,0,gravity,sewer main,2011-08-03,0.0,,False,0,other,na,2418 Martin Luther King Dr,False,1,9.0
1717,2012-05-20,500,0.0,5/20/2012 1:28:00 PM,5/20/2012 3:15:00 PM,1.783333333,debris,cleaned main,dos rios,20804,92336,street,none,3,5,2012,21,0,8.0,381.1,pvc,1994,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,131 Saipan Place,False,1,0.0
1718,2012-05-19,1000,0.0,5/19/2012 12:21:00 PM,5/19/2012 1:30:00 PM,1.15,grease,cleaned main,dos rios,87497,87498,drainage culvert,none,5,5,2012,20,0,15.0,75.2,cp,1946,0.0,0.0,1,0,gravity,sewer main,2009-04-19,0.0,,False,0,structural,na,2622 Arbor Place,False,1,36.0
1719,2012-05-19,30,0.0,5/19/2012 2:56:00 PM,5/19/2012 6:00:00 PM,3.0667,debris,cleaned main,dos rios,87837,88005,ground,none,1,5,2012,20,0,8.0,350.0,ct,1949,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,859 Alametos St,False,1,0.0
1720,2012-05-16,200,0.0,5/16/2012 4:42:00 PM,5/16/2012 6:30:00 PM,1.8,grease,cleaned main,dos rios,19960,96563,street,none,5,5,2012,20,0,8.0,250.0,vcp,1963,0.0,4.01,2,1,gravity,sewer main,2011-05-26,0.0,,False,0,structural,na,1727 Thompson Place,False,2,11.0
1721,2012-05-15,1200,1200.0,5/15/2012 9:26:00 AM,5/15/2012 10:25:00 AM,0.9833333329999999,grease,cleaned main,dos rios,42768,42988,drainage culvert,none,2,5,2012,20,0,12.0,400.0,cp,1952,2.56,1.45,1,0,gravity,sewer main,2011-10-19,0.0,,False,0,grease,na,3200 Commerce St E,False,1,6.0
1722,2012-05-15,11125,0.0,5/15/2012 9:55:00 AM,5/15/2012 12:30:00 PM,2.583333333,grease,cleaned main,salado creek,46085,46067,drainage culvert,none,2,5,2012,20,0,12.0,274.2,vcp,1974,2.56,1.45,1,0,gravity,sewer main,2011-12-04,0.0,,False,0,grease,na,4855 Greatland Dr,False,1,5.0
1723,2012-05-15,14000,0.0,5/15/2012 2:30:00 PM,5/15/2012 4:55:00 PM,2.416666667,grease,cleaned main,salado creek,51474,483030,creek bed,salado creek,10,5,2012,20,0,18.0,58.35,csc,1990,2.56,1.45,1,0,siphon,sewer main,2012-01-25,0.0,,False,0,grease,na,10410 Nacogdoches Rd,False,1,3.0
1724,2012-05-14,500,0.0,5/14/2012 1:18:00 PM,5/14/2012 4:25:00 PM,3.116666667,debris,cleaned main,dos rios,14612,14126,drainage culvert,none,5,5,2012,20,0,10.0,165.0,vcp,1957,1.45,1.19,1,0,gravity,sewer main,2010-06-09,0.0,,False,0,structural,na,602 Prado St,False,1,23.0
1725,2012-05-14,24000,0.0,5/14/2012 7:30:00 AM,5/14/2012 9:30:00 AM,2.0,structural,repaired main,dos rios,31305,31242,drainage culvert,none,2,5,2012,20,0,24.0,92.0,pvc,1999,1.45,1.19,1,0,outfall,sewer main,,0.0,,False,0,structural,na,1400 Rio Grande N,True,1,0.0
1726,2012-05-13,100,90.0,5/13/2012 9:54:00 AM,5/13/2012 10:45:00 AM,0.85,debris,cleaned main,salado creek,60076,60077,alley,none,2,5,2012,20,0,8.0,340.0,ct,1955,0.0,2.86,2,0,gravity,sewer main,2012-05-06,0.0,,False,0,debris,na,3718 Electra Dr,False,2,0.0
1727,2012-05-13,100,0.0,5/13/2012 12:45:00 PM,5/13/2012 1:30:00 PM,0.75,lift station,repaired pump,salado creek,LS121,na,ground,none,0,5,2012,20,5,0.0,0.0,na,1984,0.0,2.86,4,1,submersed,sewer lift station,,0.0,,False,0,lift station,na,132 Afton Oaks Blvd E,False,3,0.0
1728,2012-05-12,100,0.0,5/12/2012 6:40:00 PM,5/12/2012 8:00:00 PM,1.333333333,grease,cleaned main,dos rios,13438,14061,stormdrain,none,2,5,2012,19,0,10.0,18.77,cas,1979,0.0,2.87,1,0,siphon,sewer main,2011-04-12,0.0,,False,0,grease,na,1100 Mulberry Ave E,False,2,13.0
1729,2012-05-11,25,25.0,5/11/2012 4:06:00 PM,5/11/2012 4:30:00 PM,0.4,grease,cleaned main,salado creek,45324,44225,street,none,2,5,2012,19,0,8.0,395.0,hdpe,2004,1.19,2.29,4,0,gravity,sewer main,2012-05-06,0.0,,False,0,grease,na,975 Rice Rd,False,3,0.0
1730,2012-05-10,8250,0.0,5/10/2012 9:10:00 PM,5/10/2012 11:00:00 PM,1.8333333330000001,i/i,diluted by rain water,dos rios,14942,14332,street,none,7,5,2012,19,0,8.0,125.0,ct,1953,1.67,1.23,2,0,gravity,sewer main,2012-03-14,0.0,,False,0,rain event,na,2600 Culebra Rd,False,1,1.0
1731,2012-05-10,1000,0.0,5/10/2012 9:38:00 PM,5/11/2012 4:00:00 AM,6.3666666670000005,grease,cleaned main,dos rios,92575,92625,stormdrain,none,3,5,2012,19,0,8.0,29.84,dip,1963,1.67,1.23,1,0,siphon,sewer main,2009-08-31,0.0,,False,0,grease,na,307 Merrimac St,False,4,32.0
1732,2012-05-10,200,0.0,5/10/2012 9:47:00 PM,5/10/2012 10:15:00 PM,0.46666666700000003,grease,cleaned main,dos rios,14795,434206,alley,none,7,5,2012,19,0,12.0,180.0,vcp,1946,1.67,1.23,1,0,gravity,sewer main,2012-03-29,0.0,,False,0,structural,"Design Request, ",303 Rollins Ave,False,1,1.0
1733,2012-05-10,120,0.0,5/10/2012 11:40:00 PM,5/11/2012 1:40:00 AM,2.0,i/i,diluted by rain water,salado creek,48128,47427,creek bed,salado creek,10,5,2012,19,0,42.0,152.0,rcp,1965,1.67,1.23,3,2,outfall,sewer main,2012-03-20,0.0,,False,0,rain event ,na,150 Ira Lee Rd,False,1,1.0
1734,2012-05-10,8250,0.0,5/10/2012 10:45:00 PM,5/11/2012 12:30:00 AM,1.75,i/i,diluted by rain water,dos rios,424896,424898,street,none,7,5,2012,19,0,24.0,331.11,pvc,2006,1.67,1.23,7,2,outfall,sewer main,2012-04-07,0.0,,False,0,rain event ,na,1500 Donaldson Ave,False,1,1.0
1735,2012-05-07,500,500.0,5/7/2012 8:51:00 AM,5/7/2012 9:53:00 AM,1.033333333,debris,cleaned main,leon creek,33911,33536,stormdrain,none,8,5,2012,19,0,8.0,42.22,pvc,1996,0.61,1.73,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5631 Babcock Rd,False,1,0.0
1736,2012-05-06,20,0.0,5/6/2012 9:20:00 PM,5/6/2012 10:15:00 PM,0.916666667,debris,cleaned main,dos rios,8210,6139,street,none,7,5,2012,19,0,8.0,371.1,pvc,1989,1.73,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,369 Club Dr,False,1,0.0
1737,2012-05-03,2000,1500.0,5/3/2012 6:48:00 PM,5/3/2012 9:38:00 PM,2.833333333,grease,cleaned main,salado creek,5655,5539,street,none,9,5,2012,18,0,8.0,192.0,vcp,1965,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,grease,na,11623 West Ave,False,1,0.0
1738,2012-05-02,50,50.0,5/2/2012 11:49:00 AM,5/2/2012 12:30:00 PM,0.683333333,debris,cleaned main,leon creek,69607,70062,drainage culvert,none,4,5,2012,18,0,8.0,231.0,pvc,1979,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5311 Little Crk,False,1,0.0
1739,2012-05-02,100,0.0,5/2/2012 11:23:00 AM,5/2/2012 4:00:00 PM,4.616666667,structural,repaired main,dos rios,12040,14589,easement,none,1,5,2012,18,0,10.0,390.02,hdpe,2012,0.0,0.02,2,1,gravity,sewer main,2011-04-04,0.0,,False,0,structural,na,1238 Craig Place W,False,2,12.0
1740,2012-05-01,400,0.0,5/1/2012 7:03:00 AM,5/1/2012 9:00:00 AM,1.95,debris,cleaned main,salado creek,67000,52402,drainage culvert,none,9,5,2012,18,0,8.0,308.8,vcp,1974,0.01,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1415 Button Ln,False,1,0.0
1741,2012-04-30,100,0.0,4/30/2012 2:25:00 AM,4/30/2012 3:00:00 AM,0.583333333,lift station,repaired force main,dos rios,LS211,na,ground,none,5,4,2012,18,0,0.0,0.0,na,1997,0.01,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,2114 Calle Estrella,False,1,0.0
1742,2012-04-30,20,0.0,4/30/2012 11:50:00 AM,4/30/2012 1:30:00 PM,1.6666666669999999,debris,cleaned main,dos rios,5590,8130,alley,none,1,4,2012,18,0,18.0,208.0,vcp,1949,0.01,0.0,2,0,gravity,sewer main,2012-02-11,0.0,,False,0,debris,na,101 Wonder Pkwy,False,2,2.0
1743,2012-04-30,200,0.0,4/30/2012 9:11:00 AM,4/30/2012 11:30:00 AM,2.316666667,grease,cleaned main,dos rios,35391,35463,stormdrain,none,7,4,2012,18,0,8.0,401.3,vcp,1957,0.01,0.0,2,0,gravity,sewer main,2011-11-10,0.0,,False,0,structural,na,215 Broadview W,False,3,5.0
1744,2012-04-30,50,0.0,4/30/2012 1:10:00 PM,4/30/2012 5:00:00 PM,3.833333333,grease,cleaned main,dos rios,11307,7797,alley,none,1,4,2012,18,0,8.0,349.4,vcp,1960,0.01,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,240 Linda Dr,False,1,0.0
1745,2012-04-29,15,5.0,4/29/2012 12:33:00 PM,4/29/2012 3:30:00 PM,2.95,debris,cleaned main,dos rios,5291,5324,easement,none,1,4,2012,18,0,8.0,420.0,vcp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2211 Glen Ivy,False,1,0.0
1746,2012-04-29,100,150.0,4/29/2012 1:02:00 PM,4/29/2012 1:30:00 PM,0.46666666700000003,debris,cleaned main,salado creek,51097,51457,drainage culvert,none,10,4,2012,18,0,8.0,363.0,vcp,1978,0.0,0.0,2,0,gravity,sewer main,2011-11-07,0.0,,False,0,debris,na,4411 Thousand Oaks,False,1,5.0
1747,2012-04-28,75,0.0,4/28/2012 10:16:00 AM,4/28/2012 11:30:00 AM,1.233333333,grease,cleaned main,dos rios,10311,9243,street,none,8,4,2012,17,3,8.0,172.53,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4018 Legend Creek Dr,False,1,0.0
1748,2012-04-25,200,150.0,4/25/2012 4:08:00 PM,4/25/2012 5:30:00 PM,1.3666666669999998,debris,cleaned main,salado creek,81044,80864,street,none,9,4,2012,17,0,8.0,204.8,vcp,1978,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12207 Melon,False,1,0.0
1749,2012-04-24,150,0.0,4/24/2012 2:21:00 PM,4/24/2012 4:00:00 PM,1.65,debris,cleaned main,dos rios,97735,97733,street,none,3,4,2012,17,0,6.0,340.7,ct,1948,0.0,0.0,3,1,gravity,sewer main,2012-04-21,0.0,,False,0,structural,na,223 Hot Wells,False,2,0.0
1750,2012-04-21,75,0.0,4/21/2012 12:48:00 PM,4/21/2012 2:00:00 PM,1.2,grease,cleaned main,dos rios,97735,97733,ground,none,3,4,2012,16,0,6.0,340.7,ct,1948,0.0,0.01,3,0,gravity,sewer main,2011-08-03,0.0,,False,0,structural,na,227 Hot Wells,False,1,8.0
1751,2012-04-20,100,90.0,4/20/2012 7:00:00 AM,4/20/2012 10:00:00 AM,3.0,structural,repaired main,salado creek,95104,50667,easement,none,10,4,2012,16,0,8.0,261.94,vcp,1973,0.01,0.0,3,2,gravity,sewer main,2012-04-19,0.0,,False,0,structural,na,12739 O'Connor Rd,False,1,0.0
1752,2012-04-19,20,0.0,4/19/2012 10:58:00 AM,4/19/2012 4:30:00 PM,5.533333333,grease,cleaned main,salado creek,95104,50667,street,none,10,4,2012,16,0,8.0,261.94,vcp,1973,0.0,0.0,3,1,gravity,sewer main,2011-11-29,0.0,,False,0,structural,na,12700 O'Connor Rd,False,2,4.0
1753,2012-04-19,5000,0.0,4/19/2012 7:45:00 AM,4/19/2012 8:45:00 AM,1.0,lift station,restored power,salado creek,LS165,na,drainage culvert,elm creek,9,4,2012,16,5,0.0,0.0,na,1987,0.0,0.0,3,1,submersed,sewer lift station,,0.0,,False,0,lift station,na,3098 Caliza Dr,False,3,0.0
1754,2012-04-18,100,0.0,4/18/2012 1:35:00 PM,4/18/2012 2:42:00 PM,1.116666667,grease,cleaned main,salado creek,62270,82882,stormdrain,none,10,4,2012,16,0,8.0,257.0,pvc,1982,0.0,0.0,5,0,gravity,sewer main,2012-02-01,0.0,,False,0,structural,na,14331 O'Connor Rd,False,1,2.0
1755,2012-04-17,300,100.0,4/17/2012 12:39:00 PM,4/17/2012 2:30:00 PM,1.85,debris,cleaned main,dos rios,2467,3767,stormdrain,none,1,4,2012,16,0,8.0,300.0,ct,1916,0.0,0.0,3,1,gravity,sewer main,2012-03-13,0.0,,False,0,structural,na,618 Huisache Ave W,False,2,1.0
1756,2012-04-16,500,0.0,4/16/2012 5:31:00 PM,4/16/2012 8:00:00 PM,2.483333333,debris,cleaned main,leon creek,46757,34483,drainage culvert,none,7,4,2012,16,0,8.0,173.77,vcp,1972,0.0,0.02,1,0,gravity,sewer main,2009-07-17,0.0,,False,0,vandalism ,na,5311 Rubidoux,False,1,32.0
1757,2012-04-16,400,0.0,4/16/2012 3:58:00 PM,4/16/2012 5:30:00 PM,1.533333333,vandalism,cleaned main,salado creek,21178,8589,drainage culvert,none,9,4,2012,16,0,12.0,186.8,vcp,1963,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,11626 Sandman,False,1,0.0
1758,2012-04-13,10,0.0,4/13/2012 3:02:00 PM,4/13/2012 4:15:00 PM,1.216666667,grease,cleaned main,dos rios,28190,28032,street,none,3,4,2012,15,0,8.0,259.0,vcp,1977,0.02,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1718 Goliad Rd,False,1,0.0
1759,2012-04-12,200,0.0,4/12/2012 12:37:00 PM,4/12/2012 2:30:00 PM,1.8833333330000002,structural,repaired main,dos rios,14954,14953,ground,none,5,4,2012,15,0,8.0,350.0,ct,1953,0.0,0.0,1,0,gravity,sewer main,2010-06-10,0.0,,False,0,structural,na,2731 Lombrano,False,1,22.0
1760,2012-04-10,7600,0.0,4/10/2012 9:24:00 AM,4/10/2012 10:45:00 AM,1.35,debris,cleaned main,leon creek,51879,36335,drainage culvert,none,8,4,2012,15,0,8.0,42.65,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4915 Cambray Dr,False,2,0.0
1761,2012-04-10,25,25.0,4/10/2012 7:40:00 PM,4/10/2012 11:59:00 PM,4.316666667,contractor,cleaned main,leon creek,414774,415077,stormdrain,none,0,4,2012,15,0,8.0,331.99,pvc,2009,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,17923 Resort Vw,False,1,0.0
1762,2012-04-10,5,0.0,4/10/2012 3:36:00 PM,4/10/2012 4:30:00 PM,0.9,debris,cleaned main,salado creek,96974,88560,ground,none,10,4,2012,15,0,8.0,937.48,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,126 Five Oaks Dr,False,1,0.0
1763,2012-04-07,3000,3000.0,4/7/2012 12:27:00 PM,4/7/2012 1:30:00 PM,1.05,grease,cleaned main,salado creek,43284,43283,drainage culvert,none,3,4,2012,14,0,8.0,280.0,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8902 Presa St S,False,2,0.0
1764,2012-04-03,8976,0.0,4/3/2012 8:09:00 PM,4/4/2012 1:00:00 AM,4.85,structural,repaired main,leon creek,62509,41714,drainage culvert,none,7,4,2012,14,0,12.0,156.1,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,9135 Braswell,False,1,0.0
1765,2012-04-02,5,0.0,4/2/2012 10:04:00 AM,4/2/2012 7:00:00 PM,8.933333333,debris,cleaned main,dos rios,3373,6492,drainage culvert,none,1,4,2012,14,0,8.0,70.7,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,114 Dalehurst Dr,False,1,0.0
1766,2012-04-01,5000,0.0,4/1/2012 10:20:00 AM,4/1/2012 2:30:00 PM,4.166666667,debris,cleaned main,dos rios,5223,2467,stormdrain,none,1,4,2012,14,0,8.0,175.0,vcp,1977,0.0,0.02,3,1,gravity,sewer main,2010-08-26,0.0,,False,0,structural,na,539 Huisache Ave W,False,2,19.0
1767,2012-04-01,400,0.0,4/1/2012 6:17:00 PM,4/1/2012 9:30:00 PM,3.2166666669999997,grease,cleaned main,leon creek,70949,71177,drainage culvert,none,4,4,2012,14,0,10.0,53.0,pvc,1995,0.0,0.02,3,1,gravity,sewer main,2011-01-22,0.0,,False,0,grease,na,2306 Observation Dr,False,1,14.0
1768,2012-03-28,6000,1500.0,3/27/2012 9:40:00 PM,3/28/2012 1:04:00 AM,3.4,grease,cleaned main,leon creek,64192,64193,drainage culvert,none,6,3,2012,13,0,8.0,77.99,vcp,1979,0.41,0.01,1,0,gravity,sewer main,2012-03-27,0.0,,False,0,structural,na,8103 Pinto Trl,False,1,0.0
1769,2012-03-27,500,0.0,3/26/2012 10:55:00 PM,3/27/2012 1:15:00 AM,2.333333333,debris,cleaned main,salado creek,66969,66970,drainage culvert,none,9,3,2012,13,0,8.0,274.26,vcp,1973,0.01,0.01,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2216 Grape Blossom,False,1,0.0
1770,2012-03-27,50,0.0,3/26/2012 11:26:00 PM,3/27/2012 1:30:00 AM,2.066666667,debris,cleaned main,dos rios,23742,23743,ground,none,1,3,2012,13,0,8.0,136.3,vcp,1968,0.01,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,715 Stadium Dr,False,1,0.0
1771,2012-03-27,50,0.0,3/27/2012 11:58:00 AM,3/27/2012 12:30:00 PM,0.533333333,break in main,repaired main,dos rios,3823,3821,alley,none,1,3,2012,13,0,8.0,285.0,pvc,1999,0.01,0.01,4,2,gravity,sewer main,2012-02-17,0.0,,False,0,structural,na,506 Mcilvaine,False,1,1.0
1772,2012-03-27,2000,1800.0,3/27/2012 5:10:00 PM,3/27/2012 7:45:00 PM,2.583333333,grease,cleaned main,dos rios,10129,422737,drainage culvert,none,9,3,2012,13,0,8.0,102.23,pvc,1993,0.01,0.01,2,1,gravity,sewer main,2012-03-07,0.0,,False,0,grease,na,7312 Jones Maltsberger Rd,False,1,0.0
1773,2012-03-27,200,0.0,3/26/2012 11:15:00 AM,3/27/2012 11:15:00 AM,24.0,equipment failure,repaired pump,leon creek,LS192,na,ground,none,3,3,2012,13,0,0.0,0.0,na,1992,0.01,0.01,6,3,submersed,sewer lift station,,0.0,,False,0,lift station,na,10762 Pleasanton Rd,False,7,0.0
1774,2012-03-23,39000,0.0,3/22/2012 8:03:00 PM,3/23/2012 3:30:00 AM,7.45,debris,cleaned main,leon creek,68852,68955,ground,none,4,3,2012,12,0,12.0,268.8,vcp,1972,0.0,1.45,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4838 Old Pearsall Rd,False,2,0.0
1775,2012-03-22,50,0.0,3/22/2012 12:44:00 PM,3/22/2012 2:00:00 PM,1.266666667,break in main,repaired main,dos rios,92636,92100,street,none,3,3,2012,12,0,10.0,375.0,cp,1948,0.0,1.59,2,0,gravity,sewer main,2010-12-09,0.0,,False,0,structural,na,5700 Presa St S,False,1,15.0
1776,2012-03-21,1050,0.0,3/21/2012 9:30:00 AM,3/21/2012 11:15:00 AM,1.75,break in main,repaired main,dos rios,14076,14077,creek bed,alazan creek,1,3,2012,12,0,8.0,205.0,ct,1931,0.0,1.63,1,0,gravity,sewer main,2009-04-25,0.0,,False,0,structural,na,1207 Lombrano,False,2,34.0
1777,2012-03-21,375,0.0,3/21/2012 10:38:00 AM,3/21/2012 11:15:00 AM,0.6166666670000001,debris,cleaned main,dos rios,10674,8073,ground,none,0,3,2012,12,0,8.0,235.6,vcp,1952,0.0,1.63,1,0,gravity,sewer main,2011-11-28,0.0,,False,0,structural,"Design Request, ",415 Burr Rd,False,1,3.0
1778,2012-03-21,54000,0.0,3/21/2012 5:50:00 PM,3/21/2012 7:15:00 PM,2.0,contractor,repaired broken main,dos rios,33134,18442,ground,none,4,3,2012,12,0,10.0,199.4,vcp,1965,0.0,1.63,1,0,gravity,sewer main,2012-02-21,0.0,,False,0,structural,na,770 Davy Crockett Rd,False,1,0.0
1779,2012-03-20,1500,0.0,3/20/2012 3:50:00 PM,3/20/2012 6:30:00 PM,2.666666667,grease,cleaned main,salado creek,50312,50379,street,none,10,3,2012,12,0,8.0,381.15,pvc,1978,1.45,0.18,5,3,gravity,sewer main,2011-10-01,0.0,,False,0,grease,na,13615 Primwood,False,3,5.0
1780,2012-03-20,300,300.0,3/20/2012 7:58:00 AM,3/20/2012 11:00:00 AM,3.0333333330000003,break in main,repaired main,dos rios,48809,35872,street,none,7,3,2012,12,0,8.0,140.0,ct,1947,1.45,0.18,1,0,gravity,sewer main,2012-03-18,0.0,,False,0,structural,na,326 Ligustrum W,False,1,0.0
1781,2012-03-20,68250,0.0,3/20/2012 11:09:00 AM,3/20/2012 5:15:00 PM,6.1,i/i,diluted by heavy rain,salado creek,48128,47427,creek bed,salado creek,10,3,2012,12,0,42.0,152.0,rcp,1965,1.45,0.18,3,1,outfall,sewer main,2012-03-01,0.0,,False,0,rain event ,na,100 Ira Lee Rd,False,4,0.0
1782,2012-03-20,50,0.0,3/20/2012 1:21:00 PM,3/20/2012 2:30:00 PM,1.15,grease,cleaned main,dos rios,45352,45353,street,none,1,3,2012,12,0,12.0,395.9,cp,1922,1.45,0.18,2,0,gravity,sewer main,2011-04-07,0.0,,False,0,structural,na,101 Margaret,False,2,11.0
1783,2012-03-20,160,60.0,3/20/2012 10:22:00 AM,3/20/2012 11:30:00 AM,1.133333333,break in main,repaired main,dos rios,16720,16719,ground,none,7,3,2012,12,0,8.0,420.0,ct,1926,1.45,0.18,1,0,gravity,sewer main,2012-02-15,0.0,,False,0,structural,na,1831 Mistletoe W,False,1,1.0
1784,2012-03-20,7575,0.0,3/20/2012 5:56:00 AM,3/20/2012 10:15:00 AM,4.316666667,i/i,diluted by heavy rain,dos rios,424896,424898,street,none,7,3,2012,12,0,24.0,331.11,pvc,2006,1.45,0.18,7,2,outfall,sewer main,2012-02-29,0.0,,False,0,rain event ,na,1703 Donaldson Ave,False,6,0.0
1785,2012-03-20,200,0.0,3/20/2012 1:10:00 PM,3/20/2012 4:00:00 PM,2.833333333,debris,cleaned main,medio creek,70358,70429,ground,none,4,3,2012,12,0,8.0,397.7,vcp,1957,1.45,0.18,1,0,gravity,sewer main,2009-10-20,0.0,,False,0,structural,na,142 Evandale Dr,False,1,28.0
1786,2012-03-19,150,1500.0,3/19/2012 9:37:00 AM,3/19/2012 12:30:00 PM,2.883333333,grease,cleaned main,salado creek,95317,83593,drainage culvert,none,10,3,2012,12,0,8.0,145.72,pvc,1983,0.14,0.04,1,0,gravity,sewer main,,0.0,,False,0,grease,na,17310 Judson Rd,False,1,0.0
1787,2012-03-19,582950,0.0,3/18/2012 6:16:00 PM,3/19/2012 8:00:00 PM,25.73,break in main,repaired main,salado creek,43798,56215,creek bed,rosillo creek,2,3,2012,12,0,24.0,409.09,hdpe,2012,0.14,0.04,1,0,outfall,sewer main,,0.0,,True,0,structural,na,6000 Ih 10 E,True,3,0.0
1788,2012-03-17,80,0.0,3/17/2012 9:47:00 PM,3/17/2012 10:55:00 PM,1.133333333,grease,cleaned main,dos rios,19799,16442,street,none,5,3,2012,11,0,8.0,112.1,ct,1951,0.0,0.0,2,1,gravity,sewer main,2010-07-19,0.0,,False,0,structural,na,900 Jean Walk,False,1,19.0
1789,2012-03-16,50,30.0,3/16/2012 11:20:00 AM,3/16/2012 12:30:00 PM,1.166666667,debris,cleaned main,dos rios,19332,19324,street,none,5,3,2012,11,0,10.0,241.2,pvc,2003,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2207 Quintana Rd,False,1,0.0
1790,2012-03-15,20,20.0,3/15/2012 10:04:00 AM,3/15/2012 10:30:00 AM,0.433333333,contractor,cleaned main,dos rios,5090,5223,street,none,1,3,2012,11,0,8.0,281.0,vcp,1977,0.0,0.0,1,0,gravity,sewer main,2010-08-26,0.0,,False,0,structural,na,502 Huisache Ave W,False,1,18.0
1791,2012-03-15,20,0.0,3/15/2012 8:30:00 PM,3/15/2012 10:00:00 PM,1.5,grease,cleaned main,leon creek,86609,86561,street,none,6,3,2012,11,0,8.0,113.56,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5938 Magnes Ln,False,1,0.0
1792,2012-03-14,50,0.0,3/14/2012 4:14:00 PM,3/14/2012 5:30:00 PM,1.266666667,grease,cleaned main,leon creek,34201,34202,ground,none,6,3,2012,11,0,8.0,136.55,vcp,1962,0.0,0.43,1,0,gravity,sewer main,2009-09-29,0.0,,False,0,structural,na,107 Money Ln,False,1,29.0
1793,2012-03-14,200,0.0,3/14/2012 7:15:00 AM,3/14/2012 8:00:00 AM,0.75,grease,cleaned main,leon creek,71008,84146,street,none,6,3,2012,11,0,8.0,173.95,vcp,1970,0.0,0.43,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7500 Marbach Rd,False,1,0.0
1794,2012-03-14,50,0.0,3/14/2012 5:59:00 PM,3/14/2012 8:00:00 PM,2.016666667,grease,cleaned main,medio creek,85777,71626,street,none,4,3,2012,11,0,8.0,259.1,vcp,1972,0.0,0.43,1,0,gravity,sewer main,2010-10-23,0.0,,False,0,grease,na,9300 Five Forks,False,1,16.0
1795,2012-03-13,25,25.0,3/13/2012 12:07:00 PM,3/13/2012 1:30:00 PM,1.3833333330000002,debris,cleaned main,salado creek,92788,97797,street,none,3,3,2012,11,0,8.0,294.0,vcp,1989,0.0,0.9,1,0,gravity,sewer main,,0.0,,False,0,debris,na,100 Royce,False,1,0.0
1796,2012-03-12,5625,0.0,3/12/2012 4:20:00 PM,3/12/2012 7:30:00 PM,3.166666667,break in main,repaired main,dos rios,2467,3767,drainage culvert,none,1,3,2012,11,0,8.0,300.0,ct,1916,0.0,1.04,3,0,gravity,sewer main,,0.0,,False,0,structural,na,622 Huisache Ave W,False,1,0.0
1797,2012-03-11,100,0.0,3/11/2012 1:57:00 PM,3/11/2012 3:30:00 PM,1.55,debris,cleaned main,dos rios,97764,92653,alley,none,3,3,2012,11,0,6.0,301.6,vcp,1977,0.43,0.61,1,0,gravity,sewer main,,0.0,,False,0,structural,na,335 Hermitage Ct,False,1,0.0
1798,2012-03-11,2,0.0,3/11/2012 3:23:00 PM,3/11/2012 4:00:00 PM,0.6166666670000001,break in main,repaired main,dos rios,5105,16720,ground,none,7,3,2012,11,0,8.0,93.0,ct,1926,0.43,0.61,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1809 Mistletoe W,False,1,0.0
1799,2012-03-08,150,0.0,3/8/2012 6:50:00 PM,3/8/2012 8:00:00 PM,1.166666667,rags,cleaned main,dos rios,42008,42448,street,none,3,3,2012,10,0,10.0,195.0,vcp,1971,0.0,0.0,3,1,gravity,sewer main,2011-11-26,0.0,,False,0,structural,na,5717 New Braunfels Ave S,False,5,3.0
1800,2012-03-07,50,0.0,3/7/2012 7:00:00 AM,3/7/2012 9:00:00 AM,2.0,grease,cleaned main,leon creek,69519,69520,street,none,4,3,2012,10,0,8.0,199.43,vcp,1972,0.0,0.0,1,0,gravity,sewer main,2011-07-27,0.0,,False,0,structural,na,5900 Fairshire,False,5,7.0
1801,2012-03-07,84500,0.0,3/7/2012 6:57:00 PM,3/7/2012 8:00:00 PM,1.05,vandalism,cleaned main,salado creek,430383,55191,creek bed,none,9,3,2012,10,2,12.0,296.0,pvc,1983,0.0,0.0,1,0,gravity,sewer main,2010-11-18,0.0,,True,0,vandalism ,na,15506 Cloud Top,False,1,15.0
1802,2012-03-06,1400,800.0,3/6/2012 9:01:00 AM,3/6/2012 10:50:00 AM,1.8166666669999998,rags,cleaned main,salado creek,50477,50706,drainage culvert,none,10,3,2012,10,0,15.0,335.08,vcp,1973,0.0,0.12,1,0,gravity,sewer main,2011-10-15,0.0,,False,0,debris,na,13627 Larkbrook Dr,False,1,4.0
1803,2012-03-01,5,0.0,3/1/2012 4:06:00 PM,3/1/2012 5:00:00 PM,0.9,grease,cleaned main,medio creek,85753,85709,street,none,4,3,2012,9,0,8.0,374.0,vcp,1972,0.0,0.25,5,4,gravity,sewer main,2011-03-17,0.0,,False,0,structural,na,9000 Adams Hill Dr,False,5,11.0
1804,2012-03-01,10472,0.0,3/1/2012 3:22:00 PM,3/1/2012 9:00:00 PM,5.6333333329999995,grease,cleaned main,salado creek,59765,59764,drainage culvert,none,2,3,2012,9,0,8.0,250.0,pvc,1982,0.0,0.25,1,0,gravity,sewer main,2009-10-14,0.0,,False,0,structural,na,8150 Cross Crk,False,4,28.0
1805,2012-03-01,16500,29000.0,3/1/2012 10:00:00 AM,3/1/2012 12:45:00 PM,2.75,break in main,repaired main,salado creek,65843,75911,creek bed,selma creek,10,3,2012,9,0,10.0,752.74,pvc,1997,0.0,0.25,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7196 Loop 1604 N E,False,1,0.0
1806,2012-02-29,15,0.0,2/29/2012 7:06:00 AM,2/29/2012 10:00:00 AM,2.9,grease,cleaned main,salado creek,481680,47429,creek bed,walzem creek,2,2,2012,9,0,8.0,59.0,vcp,1981,0.02,0.23,1,0,gravity,sewer main,,0.0,,False,0,grease,na,400 Lanark Dr,False,1,0.0
1807,2012-02-29,60,0.0,2/29/2012 1:52:00 PM,2/29/2012 3:00:00 PM,1.133333333,grease,cleaned main,dos rios,21858,21871,street,none,3,2,2012,9,0,8.0,400.0,pvc,2002,0.02,0.23,1,0,gravity,sewer main,2011-09-12,0.0,,False,0,grease,na,1600 Pleasanton Rd,False,1,5.0
1808,2012-02-28,10,0.0,2/28/2012 4:19:00 PM,2/28/2012 6:15:00 PM,1.9333333330000002,debris,cleaned main,dos rios,92781,92753,street,none,3,2,2012,9,0,8.0,27.0,ct,1954,0.01,0.22,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6718 Pecan Valley Dr,False,1,0.0
1809,2012-02-28,10,0.0,2/28/2012 10:00:00 AM,2/28/2012 11:30:00 AM,1.5,break in main,repaired force main,dos rios,LS300,18185,ground,none,4,2,2012,9,0,8.0,44.19,cas,1965,0.01,0.22,1,0,force,sewer main,,0.0,,False,0,structural,na,809 Davy Crockett,False,1,0.0
1810,2012-02-26,10,10.0,2/26/2012 10:17:00 AM,2/26/2012 11:00:00 AM,0.716666667,grease,cleaned main,leon creek,69792,69518,street,none,4,2,2012,9,0,8.0,380.0,pvc,1983,0.0,0.0,2,1,gravity,sewer main,2011-07-27,0.0,,False,0,grease,na,5900 Fairshire,False,5,7.0
1811,2012-02-26,5,0.0,2/26/2012 1:58:00 PM,2/26/2012 2:40:00 PM,0.7,debris,cleaned main,dos rios,42812,42813,street,none,2,2,2012,9,0,8.0,177.0,pvc,2003,0.0,0.0,1,0,gravity,sewer main,2010-10-07,0.0,,False,0,structural,na,2209 Virginia Blvd,False,2,16.0
1812,2012-02-26,100,0.0,2/26/2012 2:56:00 PM,2/26/2012 3:40:00 PM,0.7333333329999999,debris,cleaned main,dos rios,28914,42782,street,none,2,2,2012,9,0,8.0,160.0,ct,1951,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,135 Reichert,False,1,0.0
1813,2012-02-25,20,0.0,2/25/2012 9:45:00 AM,2/25/2012 11:00:00 AM,1.25,debris,cleaned main,leon creek,77156,89333,drainage culvert,none,0,2,2012,8,0,8.0,195.0,vcp,1971,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5842 Cary Grant Dr,False,1,0.0
1814,2012-02-25,2,0.0,2/25/2012 12:42:00 PM,2/25/2012 2:00:00 PM,1.3,grease,cleaned main,salado creek,47952,47933,ground,none,10,2,2012,8,0,8.0,400.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,2011-06-16,0.0,,False,0,structural,na,3803 Barrington,False,2,8.0
1815,2012-02-23,300,300.0,2/23/2012 10:40:00 AM,2/23/2012 11:30:00 AM,0.833333333,debris,cleaned main,dos rios,15210,15209,alley,none,1,2,2012,8,0,8.0,380.0,ct,1928,0.0,0.0,1,0,gravity,sewer main,2011-07-24,0.0,,False,0,structural,na,825 Westwood,False,1,7.0
1816,2012-02-23,50,0.0,2/23/2012 11:42:00 AM,2/23/2012 12:30:00 PM,0.8,debris,cleaned main,dos rios,2295,2834,street,none,1,2,2012,8,0,8.0,270.0,vcp,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,701 Santa Monica,False,1,0.0
1817,2012-02-22,200,0.0,2/22/2012 1:07:00 PM,2/22/2012 1:55:00 PM,0.8,rags,cleaned main,dos rios,31876,31506,drainage culvert,none,2,2,2012,8,0,6.0,498.9,vcp,1918,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,410 Mason St,False,2,0.0
1818,2012-02-22,50,0.0,2/22/2012 5:49:00 PM,2/22/2012 7:30:00 PM,1.6833333330000002,grease,cleaned main,dos rios,26603,26602,ground,none,3,2,2012,8,0,8.0,160.0,ct,1956,0.0,0.0,2,1,gravity,sewer main,2011-07-08,0.0,,False,0,grease,na,1133 Mission Rd,False,1,7.0
1819,2012-02-21,5,0.0,2/21/2012 4:05:00 PM,2/21/2012 5:30:00 PM,1.4166666669999999,grease,cleaned main,dos rios,31007,31877,street,none,2,2,2012,8,0,6.0,500.0,ct,1918,0.0,1.35,1,0,gravity,sewer main,2010-01-22,0.0,,False,0,structural,na,702 Mason St,False,1,24.0
1820,2012-02-21,100,100.0,2/21/2012 11:51:00 AM,2/21/2012 1:00:00 PM,1.15,debris,cleaned main,dos rios,375581,375436,street,none,0,2,2012,8,0,8.0,20.0,vcp,1963,0.0,1.35,1,0,gravity,sewer main,2011-06-07,0.0,,False,0,structural,na,113 Honeysuckle Ln,False,1,8.0
1821,2012-02-20,5,0.0,2/20/2012 8:24:00 AM,2/20/2012 10:27:00 AM,2.05,i/i,cleaned area,salado creek,63671,63672,street,none,10,2,2012,8,0,8.0,185.0,pvc,1980,0.0,2.04,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,9401 Ih 35 N,False,1,0.0
1822,2012-02-19,50,0.0,2/19/2012 3:23:00 PM,2/19/2012 5:15:00 PM,1.8666666669999998,rags,cleaned main,dos rios,499719,27001,stormdrain,none,5,2,2012,8,0,8.0,27.0,pvc,2003,0.0,2.04,1,0,gravity,sewer main,2011-03-03,0.0,,False,0,debris,na,349 Hafer E,False,2,11.0
1823,2012-02-19,100,0.0,2/19/2012 8:30:00 PM,2/19/2012 11:00:00 PM,2.5,debris,cleaned main,leon creek,69696,69446,ground,none,4,2,2012,8,0,8.0,420.0,pvc,1982,0.0,2.04,1,0,gravity,sewer main,2011-07-10,0.0,,False,0,debris,na,5800 Medina Base Rd,False,1,7.0
1824,2012-02-19,2435,0.0,2/19/2012 12:38:00 PM,2/19/2012 8:45:00 PM,8.116666667,break in main,repaired main,salado creek,88109,49675,stormdrain,none,10,2,2012,8,0,8.0,108.2,ct,1946,0.0,2.04,1,0,gravity,sewer main,2009-12-10,0.0,,False,0,structural,na,1201 Austin Hwy,False,1,26.0
1825,2012-02-18,15,0.0,2/18/2012 11:01:00 AM,2/18/2012 11:45:00 AM,0.7333333329999999,grease,cleaned main,leon creek,70438,84266,street,none,4,2,2012,7,0,8.0,307.11,vcp,1961,1.35,0.69,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2754 Frontier Dr,False,1,0.0
1826,2012-02-18,50,0.0,2/18/2012 7:08:00 AM,2/18/2012 12:30:00 PM,5.366666667,break in main,repaired main,dos rios,2565,2566,alley,none,1,2,2012,7,0,8.0,360.0,ct,1948,1.35,0.69,1,0,gravity,sewer main,2009-11-25,0.0,,False,0,structural,na,1811 Olmos Dr W,False,1,26.0
1827,2012-02-18,50,0.0,2/18/2012 10:57:00 AM,2/18/2012 12:25:00 PM,1.466666667,rags,cleaned main,salado creek,49559,61234,street,none,10,2,2012,7,0,8.0,316.0,vcp,1959,1.35,0.69,1,0,gravity,sewer main,2009-10-10,0.0,,False,0,debris,na,7600 Robin Rest Dr,False,1,28.0
1828,2012-02-18,217800,0.0,2/18/2012 6:55:00 AM,2/18/2012 8:07:00 PM,13.2,i/i,monitored area,dos rios,424896,424898,stormdrain,none,7,2,2012,7,0,24.0,331.11,pvc,2006,1.35,0.69,7,3,outfall,sewer main,2010-04-17,0.0,,True,0,rain event ,na,1703 Donaldson,False,1,22.0
1829,2012-02-18,226250,0.0,2/18/2012 4:40:00 PM,2/19/2012 7:45:00 AM,15.08333333,i/i,cleaned area,salado creek,48128,47427,creek bed,salado creek,10,2,2012,7,0,42.0,152.0,rcp,1965,1.35,0.69,3,0,outfall,sewer main,2011-11-22,0.0,,True,0,rain event ,na,100 Ira Lee,False,1,2.0
1830,2012-02-17,1200,0.0,2/17/2012 12:00:00 PM,2/17/2012 2:30:00 PM,2.5,i/i,monitored main,salado creek,62088,62141,drainage culvert,none,0,2,2012,7,0,18.0,775.0,cp,1949,0.69,0.0,2,1,gravity,sewer main,2011-10-09,0.0,,False,0,structural,na,1427 Harry Wurzbach,False,12,4.0
1831,2012-02-17,100,70.0,2/17/2012 10:34:00 AM,2/17/2012 12:00:00 PM,1.4333333330000002,debris,cleaned main,dos rios,38907,38908,street,none,3,2,2012,7,0,8.0,80.0,pvc,1992,0.69,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3201 Hackberry St S,False,1,0.0
1832,2012-02-16,1200,300.0,2/16/2012 11:08:00 AM,2/16/2012 12:30:00 PM,1.3666666669999998,grease,cleaned main,dos rios,31320,31321,drainage culvert,san antonio river,3,2,2012,7,0,10.0,300.0,vcp,1970,0.0,0.46,1,0,gravity,sewer main,2010-12-04,0.0,,False,0,grease,na,5800 Aquarius,False,1,14.0
1833,2012-02-15,150,150.0,2/15/2012 1:20:00 PM,2/15/2012 5:30:00 PM,4.166666667,debris,cleaned main,leon creek,94827,98393,drainage culvert,none,8,2,2012,7,0,8.0,295.68,pvc,1986,0.0,0.5,2,1,gravity,sewer main,2011-09-28,0.0,,False,0,debris,na,7552 Prue Rd,False,1,4.0
1834,2012-02-14,1500,1500.0,2/14/2012 8:23:00 AM,2/14/2012 11:00:00 AM,2.616666667,grease,cleaned main,leon creek,86677,86815,ground,none,6,2,2012,7,0,8.0,374.98,vcp,1970,0.0,0.5,3,2,gravity,sewer main,2011-09-21,0.0,,False,0,grease,na,5900 Millbank,False,1,4.0
1835,2012-02-14,450,0.0,2/14/2012 11:38:00 AM,2/14/2012 12:30:00 PM,0.8666666670000001,grease,cleaned main,dos rios,16794,5393,street,none,1,2,2012,7,0,8.0,119.0,ct,1955,0.0,0.5,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8308 York Dr,False,1,0.0
