,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
1836,2012-02-14,200,200.0,2/14/2012 1:26:00 PM,2/14/2012 6:00:00 PM,4.566666667,grease,cleaned main,dos rios,6012,6014,street,none,7,2,2012,7,0,8.0,325.0,pvc,1990,0.0,0.5,2,0,gravity,sewer main,,0.0,,False,0,grease,na,2615 Wilson Blvd,False,1,0.0
1837,2012-02-14,1480,0.0,2/14/2012 2:20:00 PM,2/16/2012 3:40:00 PM,49.33333333,break in main,repaired broken main,salado creek,430483,430484,street,none,0,2,2012,7,0,6.0,35.0,vcp,1959,0.0,0.5,1,0,gravity,sewer main,2009-09-01,0.0,,False,0,structural,na,341 Lilac Ln,False,1,29.0
1838,2012-02-13,100,0.0,2/13/2012 8:07:00 AM,2/13/2012 9:25:00 AM,1.3,debris,cleaned main,dos rios,8115,11728,stormdrain,none,9,2,2012,7,0,8.0,150.0,ct,1926,0.46,0.38,1,0,gravity,sewer main,,0.0,,False,0,debris,na,336 Claremont Ave,False,1,0.0
1839,2012-02-13,20,0.0,2/13/2012 6:02:00 PM,2/13/2012 6:40:00 PM,0.6333333329999999,grease,cleaned main,dos rios,9022,14142,street,none,5,2,2012,7,0,8.0,10.0,dip,1928,0.46,0.38,1,0,siphon,sewer main,2010-07-06,0.0,,False,0,grease,na,202 Cavalier Ave,False,1,19.0
1840,2012-02-12,5,5.0,2/12/2012 1:10:00 PM,2/12/2012 4:00:00 PM,2.833333333,break in main,repaired main,dos rios,30901,45560,street,none,1,2,2012,7,0,8.0,391.0,vcp,1909,0.04,0.34,2,1,gravity,sewer main,2012-02-10,0.0,,False,0,structural,na,700 Atlanta Ave,False,2,0.0
1841,2012-02-12,50,50.0,2/12/2012 10:59:00 AM,2/12/2012 5:00:00 PM,6.016666667000001,break in main,repaired main,dos rios,28615,28659,alley,none,3,2,2012,7,0,8.0,450.0,pvc,1992,0.04,0.34,1,0,gravity,sewer main,2011-03-17,0.0,,False,0,structural,na,766 Mc Dougal Ave,False,1,10.0
1842,2012-02-10,300,150.0,2/10/2012 10:42:00 AM,2/10/2012 5:24:00 PM,6.7,rags,cleaned main,dos rios,4940,430551,easement,none,8,2,2012,6,0,8.0,382.0,vcp,1972,0.34,0.0,1,0,gravity,sewer main,2011-12-24,0.0,,False,0,debris,na,9360 Ih 10 W,False,1,1.0
1843,2012-02-10,200,175.0,2/10/2012 5:04:00 PM,2/10/2012 6:05:00 PM,1.016666667,rags,cleaned main,dos rios,30901,45560,street,none,1,2,2012,6,0,8.0,391.0,vcp,1909,0.34,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,700 Atlanta Ave,False,2,0.0
1844,2012-02-10,10,10.0,2/10/2012 3:31:00 PM,2/10/2012 5:00:00 PM,1.483333333,grease,cleaned main,dos rios,10594,22222,ground,none,1,2,2012,6,0,8.0,173.0,pvc,1986,0.34,0.0,2,0,gravity,sewer main,2011-06-06,0.0,,False,0,grease,na,5300 Mccullough Ave,False,1,8.0
1845,2012-02-09,50,30.0,2/9/2012 6:00:00 PM,2/9/2012 11:52:00 PM,5.8666666670000005,break in main,repaired main,dos rios,30458,14099,alley,none,1,2,2012,6,0,8.0,435.0,vcp,1959,0.0,0.05,1,0,gravity,sewer main,2011-12-05,0.0,,False,0,structural,na,1100 Craig Place W,False,1,2.0
1846,2012-02-09,2000,0.0,2/9/2012 5:30:00 AM,2/9/2012 1:54:00 PM,8.4,break in main,repaired main,dos rios,97741,97740,drainage culvert,none,3,2,2012,6,0,8.0,294.8,pvc,1998,0.0,0.05,1,0,gravity,sewer main,2011-11-24,0.0,,False,0,structural,na,307 Merrimac St,False,4,2.0
1847,2012-02-08,810,3000.0,2/8/2012 8:26:00 AM,2/8/2012 9:20:00 AM,0.9,grease,cleaned main,dos rios,3070,2386,stormdrain,none,1,2,2012,6,0,8.0,189.0,ct,1950,0.0,0.19,5,1,gravity,sewer main,2012-01-31,0.0,,False,0,structural,na,3714 Neer Ave,False,7,0.0
1848,2012-02-08,200,100.0,2/8/2012 1:00:00 PM,2/8/2012 4:00:00 PM,3.0,break in main,repaired main,salado creek,47808,47685,alley,none,2,2,2012,6,0,8.0,400.0,pvc,1983,0.0,0.19,5,0,gravity,sewer main,2009-10-22,0.0,,False,0,structural,na,342 Cresham Dr,False,1,27.0
1849,2012-02-06,50,0.0,2/6/2012 12:54:00 PM,2/6/2012 5:00:00 PM,4.1,debris,cleaned main,dos rios,4103,3098,ground,none,1,2,2012,6,0,8.0,358.0,ct,1948,0.05,2.44,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1607 Hermosa W,False,1,0.0
1850,2012-02-06,400,0.0,2/6/2012 6:46:00 PM,2/6/2012 11:30:00 PM,4.733333333,debris,cleaned main,dos rios,15715,3905,ground,none,1,2,2012,6,0,8.0,295.4,pvc,1990,0.05,2.44,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2228 Basse,False,1,0.0
1851,2012-02-05,1500,0.0,2/5/2012 10:52:00 AM,2/5/2012 3:30:00 PM,4.633333333,break in main,repaired main,salado creek,96878,96879,street,none,10,2,2012,6,0,8.0,182.0,ct,1946,0.14,2.3,2,1,gravity,sewer main,2012-01-12,0.0,,False,0,structural,na,111 Greenwich Blvd,False,1,0.0
1852,2012-02-05,50,20.0,2/5/2012 5:38:00 PM,2/5/2012 6:20:00 PM,0.7,grease,cleaned main,dos rios,13472,26491,street,none,3,2,2012,6,0,8.0,27.21,cas,1988,0.14,2.3,3,2,siphon,sewer main,2011-11-10,0.0,,False,0,grease,na,7930 Flores St S,False,7,2.0
1853,2012-02-04,100,60.0,2/4/2012 4:00:00 PM,2/4/2012 6:00:00 PM,2.0,break in main,repaired main,dos rios,14924,32298,street,none,7,2,2012,5,0,8.0,332.6,ct,1920,1.42,0.89,2,0,gravity,sewer main,2011-06-13,0.0,,False,0,structural,na,511 Emory,False,1,7.0
1854,2012-02-03,500,0.0,2/3/2012 2:31:00 PM,2/3/2012 4:45:00 PM,2.233333333,break in main,repaired main,dos rios,87437,87229,drainage culvert,none,5,2,2012,5,0,8.0,319.1,vcp,1979,0.88,0.28,1,0,gravity,sewer main,2009-05-01,0.0,,False,0,structural,na,655 San Joaquin N,False,1,33.0
1855,2012-02-03,200,0.0,2/3/2012 5:06:00 PM,2/3/2012 7:30:00 PM,2.4,grease,applied hth,dos rios,496449,496448,street,none,1,2,2012,5,0,8.0,110.0,vcp,1935,0.88,0.28,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1045 Shook Ave,False,1,0.0
1856,2012-02-02,300,0.0,2/2/2012 10:27:00 AM,2/2/2012 10:50:00 AM,0.38333333299999994,grease,cleaned main,dos rios,23049,23055,stormdrain,none,5,2,2012,5,0,8.0,364.0,pvc,1981,0.0,0.75,1,0,gravity,sewer main,2011-01-30,0.0,,False,0,grease,na,2214 Saunders,False,1,12.0
1857,2012-02-01,50,0.0,2/1/2012 1:30:00 PM,2/1/2012 5:30:00 PM,4.0,debris,cleaned main,leon creek,35929,35893,street,none,8,2,2012,5,0,8.0,352.2,vcp,1969,0.01,0.74,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2300 Babcock Rd,False,1,0.0
1858,2012-02-01,50,30.0,2/1/2012 6:05:00 PM,2/1/2012 8:00:00 PM,1.9166666669999999,debris,cleaned main,dos rios,15460,15461,ground,none,1,2,2012,5,0,8.0,300.0,vcp,1954,0.01,0.74,1,0,gravity,sewer main,2011-01-29,0.0,,False,0,structural,na,1013 Arroya Vista Dr,False,1,12.0
1859,2012-02-01,200,0.0,2/1/2012 1:30:00 PM,2/1/2012 1:45:00 PM,0.25,debris/rock,cleaned main,dos rios,38217,23479,stormdrain,none,5,2,2012,5,0,15.0,415.4,vcp,1955,0.01,0.74,1,0,gravity,sewer main,,0.0,,False,0,debris,na,318 Brazos St S,False,1,0.0
1860,2012-01-31,100,0.0,1/31/2012 1:14:00 PM,1/31/2012 2:35:00 PM,1.35,rags,cleaned main,dos rios,9931,10024,ground,none,9,1,2012,5,0,8.0,142.0,vcp,1957,0.27,0.47,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4301 Broadway,False,3,0.0
1861,2012-01-31,1800,0.0,1/31/2012 4:31:00 PM,1/31/2012 7:45:00 PM,3.233333333,grease,cleaned main,dos rios,15459,25104,stormdrain,none,1,1,2012,5,0,8.0,80.0,ct,1954,0.27,0.47,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5415 Blanco Rd,False,1,0.0
1862,2012-01-30,20,0.0,1/30/2012 4:12:00 PM,1/30/2012 5:30:00 PM,1.3,grease,cleaned main,salado creek,56523,56522,stormdrain,none,2,1,2012,5,0,10.0,316.54,pvc,1992,0.47,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4611 Houston St E,False,1,0.0
1863,2012-01-30,200,0.0,1/30/2012 1:26:00 PM,1/30/2012 2:30:00 PM,1.066666667,debris,cleaned main,dos rios,20873,8412,ground,none,7,1,2012,5,0,8.0,180.0,vcp,1955,0.47,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,301 Altgelt Ave,False,1,0.0
1864,2012-01-29,60,30.0,1/29/2012 10:48:00 AM,1/29/2012 12:40:00 PM,1.8666666669999998,grease,cleaned main,dos rios,92359,92013,easement,none,3,1,2012,5,0,8.0,410.0,ct,1950,0.0,0.0,2,1,gravity,sewer main,2011-10-06,0.0,,False,0,grease,na,101 Shasta Ave,False,1,3.0
1865,2012-01-29,400,0.0,1/29/2012 8:15:00 PM,1/29/2012 11:00:00 PM,2.75,rags,cleaned main,salado creek,417619,417620,stormdrain,none,0,1,2012,5,0,8.0,94.5,pvc,1996,0.0,0.0,2,1,gravity,sewer main,2012-01-26,0.0,,False,0,debris,na,300 Tuttle Rd,False,2,0.0
1866,2012-01-29,2000,0.0,1/29/2012 3:00:00 PM,1/29/2012 7:30:00 PM,4.5,break in main,repaired main,salado creek,414895,414862,alley,none,0,1,2012,5,0,6.0,36.0,vcp,1945,0.0,0.0,2,1,gravity,sewer main,2010-09-14,0.0,,False,0,structural,na,109 Dover Rd,False,2,16.0
1867,2012-01-28,6000,2000.0,1/28/2012 12:59:00 PM,1/28/2012 1:30:00 PM,0.5166666670000001,rags,cleaned main,dos rios,25382,25383,drainage culvert,harlandale creek,3,1,2012,4,0,12.0,126.0,cas,1992,0.0,2.94,4,3,siphon,sewer main,2011-10-21,0.0,,False,0,debris,na,643 Ware Blvd,False,1,3.0
1868,2012-01-28,200,100.0,1/28/2012 5:45:00 PM,1/28/2012 7:00:00 PM,1.25,grease,cleaned main,dos rios,12811,13472,drainage culvert,harlandale creek,3,1,2012,4,0,8.0,143.4,cas,1988,0.0,2.94,5,3,siphon,sewer main,2011-11-10,0.0,,False,0,grease,na,7930 Flores St S,False,7,2.0
1869,2012-01-27,100,0.0,1/27/2012 9:35:00 AM,1/27/2012 2:00:00 PM,4.416666667,break in main,repaired main,dos rios,15914,16279,stormdrain,none,5,1,2012,4,0,8.0,427.5,pvc,1986,0.0,3.13,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2509 Leal St,False,1,0.0
1870,2012-01-27,300,0.0,1/27/2012 9:37:00 AM,1/27/2012 12:00:00 PM,2.383333333,debris,cleaned main,salado creek,483366,483367,creek bed,walzem creek,2,1,2012,4,0,10.0,75.7,cas,1981,0.0,3.13,1,0,siphon,sewer main,2010-03-25,0.0,,False,0,debris,na,5800 Kingston,False,1,22.0
1871,2012-01-26,750,0.0,1/26/2012 9:24:00 AM,1/26/2012 9:37:00 AM,0.216666666,debris,cleaned main,salado creek,417619,417620,stormdrain,none,0,1,2012,4,0,8.0,94.5,pvc,1996,0.0,3.13,2,0,gravity,sewer main,2010-05-06,0.0,,False,0,debris,na,300 Tuttle Rd,False,2,20.0
1872,2012-01-25,150,0.0,1/25/2012 8:56:00 AM,1/25/2012 12:30:00 PM,3.566666667,grease,cleaned main,dos rios,4000,2928,ground,none,1,1,2012,4,0,8.0,300.0,ct,1921,2.94,0.19,1,0,gravity,sewer main,2011-06-24,0.0,,False,0,structural,na,634 Gramercy Place W,False,1,7.0
1873,2012-01-25,100,70.0,1/25/2012 7:12:00 PM,1/25/2012 10:30:00 PM,3.3,rags,cleaned main,medio creek,84332,84565,street,none,0,1,2012,4,0,8.0,328.2,pvc,2005,2.94,0.19,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12506 Millset Way,False,1,0.0
1874,2012-01-25,24000,0.0,1/25/2012 1:51:00 PM,1/25/2012 3:30:00 PM,1.65,grease,cleaned main,salado creek,51750,51474,drainage culvert,salado creek,10,1,2012,4,0,18.0,20.22,vcp,1975,2.94,0.19,1,0,gravity,sewer main,,0.0,,False,0,grease,na,10400 Nacogdoches Rd,False,1,0.0
1875,2012-01-25,2400,0.0,1/25/2012 7:00:00 AM,1/25/2012 11:00:00 AM,4.0,i/i,monitored area,salado creek,67454,52816,creek bed,salado creek,9,1,2012,4,0,8.0,227.57,pvc,1994,2.94,0.19,2,1,gravity,sewer main,2011-11-26,0.0,,False,0,rain event ,na,30 Morgans Blf,False,1,1.0
1876,2012-01-25,192875,0.0,1/25/2012 4:07:00 AM,1/25/2012 2:18:00 PM,10.18333333,i/i,cleaned area,salado creek,92269,92272,ground,none,0,1,2012,4,0,48.0,623.45,rcp,1974,2.94,0.19,2,1,siphon,sewer main,2011-12-13,0.0,,True,0,structural,na,10787 Southton Rd,False,2,1.0
1877,2012-01-23,2,0.0,1/23/2012 2:11:00 PM,1/23/2012 2:30:00 PM,0.316666667,equipment failure,repaired pump,leon creek,LS192,na,ground,none,3,1,2012,4,0,0.0,0.0,na,1992,0.0,0.0,6,3,submersed,sewer lift station,,0.0,,False,0,lift station,na,10762 Pleasanton Rd,False,7,0.0
1878,2012-01-23,200,0.0,1/23/2012 8:11:00 AM,1/23/2012 8:30:00 AM,0.316666667,equipment failure,repaired pump,dos rios,LS323,na,ground,none,0,1,2012,4,0,0.0,0.0,na,1965,0.0,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,202 Westover Rd,False,1,0.0
1879,2012-01-23,1,0.0,1/23/2012 12:00:00 PM,1/23/2012 12:15:00 PM,0.25,equipment failure,repaired pump,dos rios,LS222,na,ground,none,3,1,2012,4,0,0.0,0.0,na,1999,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,2319 Chavaneaux E,False,1,0.0
1880,2012-01-22,650,0.0,1/22/2012 12:03:00 PM,1/22/2012 12:30:00 PM,0.45,debris,cleaned main,dos rios,499642,375563,street,none,0,1,2012,4,0,8.0,378.06,vcp,1959,0.0,0.0,1,0,gravity,sewer main,2010-02-11,0.0,,False,0,debris,na,209 Gladiola,False,1,23.0
1881,2012-01-21,10,0.0,1/21/2012 11:33:00 AM,1/21/2012 12:00:00 PM,0.45,rags,cleaned main,dos rios,19003,20111,street,none,5,1,2012,3,0,8.0,290.0,cp,1957,0.0,0.0,1,0,gravity,sewer main,2010-10-30,0.0,,False,0,structural,na,127 Bayville,False,1,14.0
1882,2012-01-20,100,40.0,1/20/2012 3:04:00 PM,1/20/2012 3:25:00 PM,0.35,break in main,repaired main,dos rios,10805,13752,street,none,7,1,2012,3,0,8.0,346.67,pvc,2008,0.0,0.0,1,0,gravity,sewer main,2012-01-04,0.0,,False,0,structural,na,208 San Antonio Ave,False,1,0.0
1883,2012-01-19,100,80.0,1/19/2012 10:04:00 AM,1/19/2012 10:45:00 AM,0.683333333,rags,cleaned main,dos rios,10775,9924,easement,none,1,1,2012,3,0,8.0,108.5,pvc,2000,0.0,0.0,3,2,gravity,sewer main,2012-01-13,0.0,,False,0,debris,na,433 Stadium Dr,False,3,0.0
1884,2012-01-17,30,0.0,1/17/2012 3:38:00 PM,1/17/2012 5:00:00 PM,1.3666666669999998,grease,cleaned main,dos rios,23686,25814,street,none,3,1,2012,3,0,8.0,332.7,vcp,1974,0.0,0.0,4,3,gravity,sewer main,2011-05-19,0.0,,False,0,grease,na,1438 Socorro St,False,2,7.0
1885,2012-01-17,400,0.0,1/17/2012 2:08:00 PM,1/17/2012 4:30:00 PM,2.366666667,debris,cleaned main,salado creek,62716,67064,drainage culvert,none,0,1,2012,3,5,8.0,204.51,pvc,2003,0.0,0.0,1,0,gravity,sewer main,2010-10-14,0.0,,False,0,debris,na,1844 Poppy Mallow,False,1,15.0
1886,2012-01-17,25,15.0,1/17/2012 9:03:00 AM,1/17/2012 1:30:00 PM,4.45,break in main,repaired main,salado creek,60148,47624,ground,none,2,1,2012,3,0,8.0,246.0,vcp,1962,0.0,0.0,2,1,gravity,sewer main,2011-09-30,0.0,,False,0,structural,na,4423 Hall Park Dr,False,2,3.0
1887,2012-01-16,400,0.0,1/16/2012 9:18:00 AM,1/16/2012 10:00:00 AM,0.7,grease,cleaned main,leon creek,39957,39958,easement,none,6,1,2012,3,0,8.0,17.5,pvc,1986,0.0,0.0,1,0,gravity,sewer main,2011-11-23,0.0,,False,0,structural,na,8843 Grissom Rd,False,2,1.0
1888,2012-01-15,100,20.0,1/15/2012 6:01:00 PM,1/15/2012 9:00:00 PM,2.983333333,rags,cleaned main,salado creek,5535,16829,easement,none,9,1,2012,3,0,8.0,398.6,vcp,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8400 Blanco Rd,False,1,0.0
1889,2012-01-15,1500,0.0,1/15/2012 4:17:00 PM,1/15/2012 7:00:00 PM,2.7166666669999997,debris,cleaned main,leon creek,76214,62608,drainage culvert,none,7,1,2012,3,0,8.0,235.92,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8719 Redbud Woods,False,1,0.0
1890,2012-01-14,200,0.0,1/14/2012 8:08:00 PM,1/14/2012 10:00:00 PM,1.8666666669999998,grease,cleaned main,dos rios,11989,13724,street,none,1,1,2012,2,0,8.0,180.0,cp,1989,0.0,0.0,6,3,gravity,sewer main,2011-09-21,0.0,,False,0,structural,na,1207 Lombrano,False,2,3.0
1891,2012-01-13,50,30.0,1/13/2012 12:22:00 PM,1/13/2012 1:15:00 PM,0.8833333329999999,plug in main,cleaned main,dos rios,10775,9924,street,none,1,1,2012,2,0,8.0,108.5,pvc,2000,0.0,0.0,3,1,gravity,sewer main,2011-09-20,0.0,,False,0,other,na,433 Stadium Dr,False,3,3.0
1892,2012-01-13,10,0.0,1/13/2012 1:05:00 PM,1/13/2012 1:30:00 PM,0.41666666700000005,debris,cleaned main,leon creek,32896,32540,street,none,7,1,2012,2,0,8.0,113.26,vcp,1968,0.0,0.0,1,0,gravity,sewer main,2011-12-04,0.0,,False,0,structural,na,5707 Stemmons,False,1,1.0
1893,2012-01-13,25,0.0,1/13/2012 7:51:00 AM,1/13/2012 11:15:00 AM,3.4,grease,cleaned main,leon creek,69933,69700,street,none,4,1,2012,2,0,8.0,362.18,vcp,1968,0.0,0.0,1,0,gravity,sewer main,2011-07-10,0.0,,False,0,grease,na,5702 Elm Valley,False,1,6.0
1894,2012-01-13,50,0.0,1/13/2012 8:14:00 PM,1/14/2012 11:30:00 AM,15.26666667,grease,cleaned main,leon creek,68864,68986,alley,none,4,1,2012,2,0,8.0,400.01,vcp,1967,0.0,0.0,1,0,gravity,sewer main,2012-01-12,0.0,,False,0,structural,na,6206 Apple Valley Dr,False,1,0.0
1895,2012-01-13,50,0.0,1/13/2012 4:30:00 PM,1/13/2012 5:30:00 PM,1.0,break in main,repaired lateral,salado creek,290473,na,ground,none,10,1,2012,2,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,structural,na,14250 Judson Rd,False,1,0.0
1896,2012-01-11,400,300.0,1/11/2012 12:59:00 PM,1/11/2012 1:30:00 PM,0.5166666670000001,grease,cleaned main,salado creek,47884,46018,drainage culvert,none,2,1,2012,2,0,8.0,400.0,vcp,1974,0.0,0.12,1,0,gravity,sewer main,2009-08-25,0.0,,False,0,grease,na,5914 Distribution,False,1,28.0
1897,2012-01-11,250,0.0,1/11/2012 12:30:00 PM,1/11/2012 1:30:00 PM,1.0,break in main,repaired main,salado creek,459751,47810,ground,none,2,1,2012,2,0,21.0,517.0,cp,1952,0.0,0.12,1,0,gravity,sewer main,2009-12-10,0.0,,False,0,structural,na,1300 Rittiman Rd,False,1,25.0
1898,2012-01-11,50,0.0,1/11/2012 4:09:00 PM,1/11/2012 5:30:00 PM,1.35,other,applied hth,dos rios,24257,na,stormdrain,none,3,1,2012,2,0,0.0,0.0,na,9999,0.0,0.12,1,0,standard,sewer manhole,,0.0,,False,0,other,na,1200 Military Dr Se,False,1,0.0
1899,2012-01-10,50,0.0,1/10/2012 4:59:00 PM,1/10/2012 5:30:00 PM,0.5166666670000001,debris,cleaned main,dos rios,97759,97758,alley,none,3,1,2012,2,0,6.0,345.0,ct,1948,0.0,0.12,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1702 Lennon Ave,False,1,0.0
1900,2012-01-08,250,0.0,1/8/2012 11:48:00 AM,1/8/2012 12:30:00 PM,0.7,grease,cleaned main,salado creek,94925,94926,street,none,2,1,2012,2,0,8.0,215.1,vcp,1964,0.0,0.0,1,0,gravity,sewer main,2011-02-15,0.0,,False,0,grease,na,8231 Quail Creek Dr,False,1,10.0
1901,2012-01-07,100,0.0,1/7/2012 2:02:00 PM,1/7/2012 3:00:00 PM,0.966666667,break in main,repaired main,dos rios,16112,5178,street,none,1,1,2012,1,0,8.0,395.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,2010-09-21,0.0,,False,0,structural,na,1639 Mariposa W,False,1,15.0
1902,2012-01-07,200,0.0,1/7/2012 1:39:00 PM,1/7/2012 2:30:00 PM,0.85,rags,cleaned main,dos rios,15651,15652,ground,none,1,1,2012,1,0,15.0,168.0,dip,1954,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,debris,na,710 Brookview Dr,False,1,0.0
1903,2012-01-06,150,0.0,1/6/2012 9:14:00 AM,1/6/2012 10:30:00 AM,1.266666667,grease,cleaned main,dos rios,30383,30360,ground,none,2,1,2012,1,0,10.0,250.0,vcp,1899,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1817 Hackberry St N,False,1,0.0
1904,2012-01-05,300,250.0,1/5/2012 9:50:00 AM,1/5/2012 12:00:00 PM,2.166666667,debris,cleaned main,salado creek,96878,96879,street,none,10,1,2012,1,0,8.0,182.0,ct,1946,0.0,0.0,2,0,gravity,sewer main,2010-08-26,0.0,,False,0,structural,na,100 Greenwich Blvd,False,1,16.0
1905,2012-01-05,2400,0.0,1/5/2012 6:58:00 AM,1/5/2012 9:00:00 AM,2.0333333330000003,debris,cleaned main,dos rios,16707,374947,stormdrain,none,1,1,2012,1,0,8.0,38.0,pvc,1990,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2411 San Pedro Ave,False,2,0.0
1906,2012-01-04,1500,1000.0,1/4/2012 6:58:00 PM,1/4/2012 8:00:00 PM,1.033333333,grease,cleaned main,leon creek,34153,34197,stormdrain,none,7,1,2012,1,0,8.0,377.44,pvc,1992,0.0,0.0,1,0,gravity,sewer main,2011-10-19,0.0,,False,0,grease,na,6515 Commerce St W,False,1,2.0
1907,2012-01-01,5,0.0,1/1/2012 1:14:00 PM,1/1/2012 2:14:00 PM,1.0,break in main,repaired main,dos rios,1005,2045,ground,none,1,1,2012,1,0,8.0,446.0,hdpe,2012,0.0,0.0,2,1,gravity,sewer main,2010-09-23,0.0,,False,0,structural,na,1321 Lee Hall,False,1,15.0
1908,2011-12-31,50,40.0,12/31/2011 12:46:00 PM,12/31/2011 2:00:00 PM,1.233333333,debris/rock,cleaned main,dos rios,14912,14724,street,none,7,12,2011,53,0,8.0,275.0,ct,1946,0.0,0.0,2,0,gravity,sewer main,2009-06-16,0.0,,False,0,structural,na,426 Wake Forrest,False,2,30.0
1909,2011-12-31,1500,0.0,12/31/2011 11:27:00 AM,12/31/2011 12:30:00 PM,1.05,debris/rock,cleaned main,leon creek,71264,71076,drainage culvert,none,6,12,2011,53,0,12.0,305.5,pvc,1996,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2200 Orr Dr,False,1,0.0
1910,2011-12-31,30,0.0,12/31/2011 3:45:00 PM,12/31/2011 4:30:00 PM,0.75,grease,cleaned main,leon creek,71222,71065,ground,none,6,12,2011,53,0,8.0,266.85,cp,1963,0.0,0.0,1,0,gravity,sewer main,2011-03-06,0.0,,False,0,structural,na,7106 Westbriar,False,1,9.0
1911,2011-12-30,200,0.0,12/30/2011 7:19:00 PM,12/30/2011 11:00:00 PM,3.683333333,break in main,repaired main,leon creek,83900,69402,alley,none,4,12,2011,53,0,8.0,356.5,vcp,1958,0.0,0.0,3,1,gravity,sewer main,2011-11-14,0.0,,False,0,structural,na,5422 Havencrest Dr,False,2,1.0
1912,2011-12-29,5,0.0,12/29/2011 8:30:00 AM,12/29/2011 9:30:00 AM,1.0,debris/rock,cleaned main,dos rios,92679,97762,ground,none,3,12,2011,53,0,8.0,351.0,vcp,1977,0.0,0.03,2,1,gravity,sewer main,2010-01-07,0.0,,False,0,structural,na,230 Mt Vernon Ct,False,1,23.0
1913,2011-12-29,360,360.0,12/29/2011 10:35:00 AM,12/29/2011 12:00:00 PM,1.4166666669999999,grease,cleaned main,dos rios,27960,28119,ground,none,3,12,2011,53,0,8.0,222.7,vcp,1965,0.0,0.03,1,0,gravity,sewer main,2010-07-28,0.0,,False,0,structural,na,6218 New Braunfels Ave S,False,2,17.0
1914,2011-12-29,4500,5000.0,12/29/2011 12:08:00 PM,12/29/2011 3:45:00 PM,3.616666667,debris/rock,cleaned main,leon creek,457288,457290,creek bed,none,4,12,2011,53,0,8.0,770.21,pvc,2003,0.0,0.03,1,0,sludge,sewer main,,0.0,,False,0,debris,na,8002 Campfire Ln,False,1,0.0
1915,2011-12-28,20,15.0,12/28/2011 8:40:00 AM,12/28/2011 10:00:00 AM,1.333333333,debris/rock,cleaned main,salado creek,415750,415747,street,none,0,12,2011,53,0,8.0,215.0,hdpe,2012,0.0,0.03,2,1,gravity,sewer main,2010-09-19,0.0,,False,0,structural,na,909 Garraty Rd,False,1,15.0
1916,2011-12-28,20,15.0,12/28/2011 10:28:00 AM,12/28/2011 11:15:00 AM,0.783333333,debris/rock,cleaned main,salado creek,415031,415007,street,none,0,12,2011,53,0,6.0,345.0,vcp,1923,0.0,0.03,2,0,gravity,sewer main,2009-04-23,0.0,,False,0,structural,na,520 Terrell Rd,False,1,32.0
1917,2011-12-27,15,15.0,12/27/2011 6:56:00 PM,12/27/2011 7:45:00 PM,0.816666667,grease,cleaned main,dos rios,13904,12807,street,none,5,12,2011,53,0,8.0,11.724993800000002,dip,1961,0.0,0.15,2,0,siphon,sewer main,2011-06-25,0.0,,False,0,grease,na,402 Roslyn Ave,False,1,6.0
1918,2011-12-26,1000,1000.0,12/26/2011 11:32:00 AM,12/26/2011 1:00:00 PM,1.466666667,debris/rock,cleaned main,salado creek,82493,82492,drainage culvert,none,10,12,2011,53,0,8.0,160.75,vcp,1972,0.03,0.12,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4215 Fondren,False,1,0.0
1919,2011-12-23,10,0.0,12/23/2011 11:21:00 AM,12/23/2011 12:00:00 PM,0.65,grease,cleaned main,dos rios,26431,25885,stormdrain,san antonio river,1,12,2011,52,0,6.0,143.0,ct,1900,0.0,0.69,1,0,gravity,sewer main,,0.0,,False,0,structural,na,122 Woodward,False,1,0.0
1920,2011-12-23,200,0.0,12/23/2011 2:38:00 PM,12/23/2011 5:45:00 PM,3.116666667,rags,cleaned main,dos rios,92114,92113,alley,none,3,12,2011,52,0,6.0,350.7,ct,1948,0.0,0.69,1,0,gravity,sewer main,2011-09-12,0.0,,False,0,structural,na,327 Montrose,False,1,3.0
1921,2011-12-22,50,0.0,12/22/2011 11:48:00 AM,12/22/2011 1:34:00 PM,1.766666667,debris/rock,cleaned main,dos rios,4104,4062,ground,none,1,12,2011,52,0,8.0,338.0,pvc,1989,0.33,0.67,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1539 Wildwood W,False,1,0.0
1922,2011-12-20,50,0.0,12/20/2011 1:09:00 PM,12/20/2011 3:30:00 PM,2.35,grease,cleaned main,dos rios,3215,3967,street,none,1,12,2011,52,0,8.0,380.0,pvc,1991,0.0,0.33,2,0,gravity,sewer main,2011-11-21,0.0,,False,0,structural,na,819 San Angelo,False,2,0.0
1923,2011-12-20,850,0.0,12/20/2011 2:41:00 PM,12/20/2011 4:05:00 PM,1.4,debris/rock,cleaned lateral,dos rios,151729,0,street,none,9,12,2011,52,0,6.0,0.0,pvc,9999,0.0,0.33,1,0,lateral,sewer service line,,0.0,,False,0,debris,na,750 Loop 410 Ne,False,1,0.0
1924,2011-12-19,50,0.0,12/19/2011 3:35:00 PM,12/19/2011 4:30:00 PM,0.916666667,break in main,repaired main,dos rios,15492,15493,ground,none,1,12,2011,52,0,8.0,210.0,ct,1948,0.31,0.02,1,0,gravity,sewer main,2010-09-21,0.0,,False,0,structural,na,1803 Fresno,False,1,14.0
1925,2011-12-17,50,50.0,12/17/2011 1:28:00 PM,12/17/2011 3:00:00 PM,1.533333333,grease,cleaned main,dos rios,30193,45381,street,none,1,12,2011,51,0,8.0,380.0,vcp,1978,0.0,0.17,1,0,gravity,sewer main,,0.0,,False,0,structural,na,115 Josephine St W,False,1,0.0
1926,2011-12-16,200,100.0,12/16/2011 9:50:00 AM,12/16/2011 12:40:00 PM,2.833333333,break in main,repaired main,dos rios,13013,12348,stormdrain,none,5,12,2011,51,0,8.0,19.89789419,cas,1995,0.0,0.18,2,0,siphon,sewer main,,0.0,,False,0,structural,na,700 Brazos St S,False,1,0.0
1927,2011-12-14,7875,0.0,12/14/2011 1:00:00 PM,12/14/2011 2:45:00 PM,1.75,grease,cleaned main,leon creek,51902,51900,creek bed,huebner creek,8,12,2011,51,0,10.0,30.0,pvc,1984,0.05,0.05,2,1,gravity,sewer main,2010-02-15,0.0,,False,0,grease,na,4935 Golden Quail,False,1,21.0
1928,2011-12-14,20,0.0,12/14/2011 4:38:00 PM,12/14/2011 10:00:00 PM,5.366666667,grease,cleaned main,salado creek,48456,48464,street,none,2,12,2011,51,0,8.0,400.0,pvc,2000,0.05,0.05,1,0,gravity,sewer main,2011-03-21,0.0,,False,0,structural,na,402 Artemis Dr,False,1,8.0
1929,2011-12-13,50,20.0,12/13/2011 1:05:00 PM,12/13/2011 3:30:00 PM,2.416666667,rags,cleaned main,dos rios,8577,9470,creek bed,olmos creek,1,12,2011,51,0,8.0,249.1,ct,1950,0.01,0.7,1,0,gravity,sewer main,2011-06-21,0.0,,False,0,structural,na,506 Brookview Dr,False,3,5.0
1930,2011-12-11,600,600.0,12/11/2011 11:08:00 AM,12/11/2011 12:30:00 PM,1.3666666669999998,grease,cleaned main,dos rios,17290,7450,drainage culvert,none,1,12,2011,51,0,8.0,165.0,pvc,1984,0.02,0.66,3,1,gravity,sewer main,2011-12-05,0.0,,False,0,grease,na,2803 Mossrock,False,1,0.0
1931,2011-12-07,50,0.0,12/7/2011 6:44:00 AM,12/7/2011 8:00:00 AM,1.266666667,debris/rock,cleaned main,leon creek,84953,84954,street,none,6,12,2011,50,0,8.0,300.26,pvc,2005,0.0,0.56,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9426 Wind Dancer,False,1,0.0
1932,2011-12-06,25,0.0,12/6/2011 11:15:00 AM,12/6/2011 11:35:00 AM,0.333333333,break in main,repaired main,salado creek,92269,92272,street,none,0,12,2011,50,0,48.0,623.45,rcp,1974,0.0,0.69,2,0,siphon,sewer main,,0.0,,False,0,structural,na,10787 Southton Rd,False,2,0.0
1933,2011-12-05,25,0.0,12/5/2011 10:06:00 AM,12/5/2011 12:00:00 PM,1.9,grease,cleaned main,dos rios,3020,2631,street,none,1,12,2011,50,0,8.0,332.0,ct,1950,0.24,0.55,1,0,gravity,sewer main,2009-05-14,0.0,,False,0,structural,na,418 Avalon,False,1,30.0
1934,2011-12-05,50,0.0,12/5/2011 1:45:00 PM,12/5/2011 2:30:00 PM,0.75,grease,cleaned main,leon creek,55748,55763,street,none,7,12,2011,50,0,8.0,305.2,vcp,1974,0.24,0.55,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7002 Iceberg Ln,False,1,0.0
1935,2011-12-02,20,0.0,12/2/2011 12:31:00 PM,12/2/2011 2:45:00 PM,2.233333333,grease,cleaned main,dos rios,25669,25456,street,none,5,12,2011,49,0,10.0,321.05,pvc,2012,0.1,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1714 Travis St W,False,5,0.0
1936,2011-12-02,25,25.0,12/2/2011 3:50:00 PM,12/2/2011 4:30:00 PM,0.666666667,debris/rock,cleaned main,dos rios,17290,7450,drainage culvert,none,1,12,2011,49,0,8.0,165.0,pvc,1984,0.1,0.0,3,0,gravity,sewer main,,0.0,,False,0,debris,na,2819 Woodcliffe Dr,False,2,0.0
1937,2011-12-01,5,0.0,12/1/2011 3:27:00 PM,12/1/2011 4:40:00 PM,1.216666667,grease,cleaned main,salado creek,49541,49262,street,none,10,12,2011,49,0,8.0,140.11,vcp,1963,0.0,0.0,1,0,gravity,sewer main,2011-06-02,0.0,,False,0,grease,na,9307 Broadway,False,3,5.0
1938,2011-11-30,100,0.0,11/30/2011 3:57:00 PM,11/30/2011 5:00:00 PM,1.05,grease,cleaned main,leon creek,3795,37352,street,none,4,11,2011,49,0,8.0,299.89,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1400 Villaret Blvd W,False,1,0.0
1939,2011-11-28,500,500.0,11/28/2011 10:51:00 AM,11/28/2011 11:30:00 AM,0.65,other,monitored area,leon creek,63951,64086,drainage culvert,none,6,11,2011,49,0,8.0,127.39,pvc,2004,0.0,1.08,2,0,gravity,sewer main,,0.0,,False,0,other,na,4910 Roan Brook,False,1,0.0
1940,2011-11-27,200,180.0,11/27/2011 5:09:00 PM,11/27/2011 5:30:00 PM,0.35,rags,cleaned main,salado creek,93361,93332,drainage culvert,none,10,11,2011,49,1,8.0,285.0,vcp,1978,0.0,1.08,1,0,gravity,sewer main,2010-11-09,0.0,,False,0,structural,na,15502 Elm Park Dr,False,1,12.0
1941,2011-11-26,300,0.0,11/26/2011 12:08:00 PM,11/26/2011 1:00:00 PM,0.8666666670000001,rags,cleaned main,dos rios,14560,13725,stormdrain,none,5,11,2011,48,0,8.0,110.1,cp,1963,1.08,0.0,2,0,gravity,sewer main,2011-08-20,0.0,,False,0,structural,na,2204 Poplar St W,False,4,3.0
1942,2011-11-26,500,0.0,11/26/2011 1:50:00 PM,11/26/2011 6:00:00 PM,4.166666667,i/i,monitored area,salado creek,67454,52816,creek bed,salado creek,9,11,2011,48,0,8.0,227.57,pvc,1994,1.08,0.0,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,103 Morgans Cir,False,5,0.0
1943,2011-11-23,30,0.0,11/23/2011 12:42:00 PM,11/23/2011 2:12:00 PM,1.5,break in main,repaired main,salado creek,96985,8574,alley,none,10,11,2011,48,0,6.0,316.0,ct,1952,0.0,0.2,1,0,gravity,sewer main,2011-08-28,0.0,,False,0,structural,na,7701 Hatt Ln,False,1,2.0
1944,2011-11-22,50,0.0,11/22/2011 7:51:00 AM,11/22/2011 9:00:00 AM,1.15,grease,cleaned main,leon creek,62715,65305,street,none,7,11,2011,48,0,8.0,180.0,vcp,1965,0.01,0.19,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6800 Farrow Place,False,1,0.0
1945,2011-11-22,250,150.0,11/22/2011 11:37:00 AM,11/22/2011 12:45:00 PM,1.133333333,rags,cleaned main,dos rios,45478,455534,street,none,1,11,2011,48,0,8.0,192.0,pvc,2009,0.01,0.19,1,0,gravity,sewer main,,0.0,,False,0,debris,na,101 Lindell Place,False,2,0.0
1946,2011-11-21,300,0.0,11/21/2011 9:27:00 AM,11/21/2011 11:30:00 AM,2.05,debris,cleaned main,dos rios,3135,2197,drainage culvert,none,1,11,2011,48,0,8.0,325.0,vcp,1958,0.19,0.0,4,1,gravity,sewer main,2011-11-18,0.0,,False,0,structural,na,7610 Northway,False,1,0.0
1947,2011-11-19,500,0.0,11/19/2011 2:01:00 PM,11/19/2011 3:00:00 PM,0.9833333329999999,debris,cleaned main,salado creek,53123,52930,drainage culvert,none,9,11,2011,47,0,8.0,328.86,vcp,1974,0.0,0.0,1,0,gravity,sewer main,2009-09-02,0.0,,False,0,debris,na,1311 Aylsbury Dr,False,1,26.0
1948,2011-11-19,150,0.0,11/19/2011 9:35:00 AM,11/19/2011 10:45:00 AM,1.166666667,grease,cleaned main,dos rios,92775,92710,stormdrain,none,3,11,2011,47,0,8.0,83.0,vcp,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,100 Pyle,False,1,0.0
1949,2011-11-18,30,0.0,11/18/2011 1:20:00 PM,11/18/2011 4:00:00 PM,2.666666667,grease,cleaned main,salado creek,417800,417799,street,none,0,11,2011,47,0,6.0,362.5,vcp,1941,0.0,0.46,1,0,gravity,sewer main,,0.0,,False,0,structural,na,900 Wiltshire Ave,False,1,0.0
1950,2011-11-17,50,0.0,11/17/2011 10:18:00 AM,11/17/2011 11:30:00 AM,1.2,break in main,repaired main,leon creek,51886,51887,ground,none,8,11,2011,47,0,8.0,177.96,vcp,1968,0.0,0.46,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5006 Beverly Mae Dr E,False,1,0.0
1951,2011-11-17,3000,4200.0,11/17/2011 1:33:00 PM,11/17/2011 2:30:00 PM,0.95,rags,cleaned main,dos rios,3070,2386,drainage culvert,none,1,11,2011,47,0,8.0,189.0,ct,1950,0.0,0.46,5,0,gravity,sewer main,,0.0,,False,0,structural,na,3714 Neer Ave,False,7,0.0
1952,2011-11-17,5875,0.0,11/17/2011 4:55:00 PM,11/17/2011 8:50:00 PM,3.916666667,break in main,repaired main,dos rios,3135,2197,creek bed,olmos creek,1,11,2011,47,0,8.0,325.0,vcp,1958,0.0,0.46,4,0,gravity,sewer main,2011-08-21,0.0,,False,0,structural,na,7710 Northway,False,2,2.0
1953,2011-11-17,20,0.0,11/17/2011 10:33:00 PM,11/18/2011 12:13:00 AM,1.6666666669999999,grease,cleaned main,salado creek,55884,55885,drainage culvert,none,3,11,2011,47,0,8.0,225.0,pvc,1983,0.0,0.46,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2902 Goliad Rd,False,1,0.0
1954,2011-11-15,15,15.0,11/15/2011 12:31:00 PM,11/15/2011 1:15:00 PM,0.7333333329999999,rags,cleaned main,dos rios,2686,2687,ground,none,0,11,2011,47,0,8.0,288.0,vcp,1966,0.46,0.0,1,0,gravity,sewer main,2011-10-11,0.0,,False,0,structural,na,205 Castle Ln E,False,1,1.0
1955,2011-11-15,100,50.0,11/15/2011 10:58:00 PM,11/16/2011 2:00:00 AM,3.0333333330000003,rags,cleaned main,dos rios,26717,26642,street,none,3,11,2011,47,0,8.0,120.0,ct,1925,0.46,0.0,1,0,gravity,sewer main,2010-11-09,0.0,,False,0,structural,na,240 Rockwood,False,1,12.0
1956,2011-11-11,30,0.0,11/11/2011 2:48:00 PM,11/11/2011 5:15:00 PM,2.45,break in main,repaired main,dos rios,32323,32322,ground,none,5,11,2011,46,0,8.0,407.2,ct,1927,0.0,0.07,1,0,gravity,sewer main,2010-07-28,0.0,,False,0,structural,na,3611 Travis St W,False,1,15.0
1957,2011-11-11,100,60.0,11/11/2011 10:46:00 AM,11/11/2011 12:00:00 PM,1.233333333,grease,cleaned main,salado creek,56587,465837,easement,none,3,11,2011,46,0,12.0,129.0,hdpe,2009,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4919 Pecan Grove Blvd,False,1,0.0
1958,2011-11-11,2000,2000.0,11/11/2011 10:51:00 AM,11/11/2011 12:00:00 PM,1.15,grease,cleaned main,salado creek,59872,46107,drainage culvert,none,10,11,2011,46,0,8.0,247.2,vcp,1972,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4002 Barrington,False,1,0.0
1959,2011-11-09,5,0.0,11/9/2011 7:57:00 AM,11/9/2011 10:00:00 AM,2.05,grease,cleaned main,dos rios,7956,8604,ground,none,1,11,2011,46,0,8.0,167.6,vcp,1967,0.0,0.07,2,0,gravity,sewer main,2010-12-22,0.0,,False,0,grease,na,3440 Fredericksburg Rd,False,2,10.0
1960,2011-11-09,25,0.0,11/9/2011 11:34:00 AM,11/9/2011 1:00:00 PM,1.4333333330000002,rags,cleaned main,salado creek,88425,488053,alley,none,0,11,2011,46,0,8.0,216.0,vcp,1945,0.0,0.07,3,2,gravity,sewer main,2011-05-31,0.0,,False,0,structural,na,1300 Harry Wurzbach,False,1,5.0
1961,2011-11-09,800,0.0,11/9/2011 1:00:00 PM,11/9/2011 1:30:00 PM,0.5,lift station power out,restored power,medio creek,LS201PMP02,na,drainage culvert,none,0,11,2011,46,0,0.0,0.0,na,9999,0.0,0.07,1,0,pmpcentsp,sewer pump,,0.0,,False,0,lift station ,na,10102 Us Hwy 90 W,False,9,0.0
1962,2011-11-08,2000,1500.0,11/8/2011 5:19:00 PM,11/8/2011 7:00:00 PM,1.6833333330000002,debris,cleaned main,leon creek,41545,456598,creek bed,leon creek,7,11,2011,46,0,8.0,137.35,pvc,1984,0.07,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7402 Potranco Rd,False,1,0.0
1963,2011-11-04,3250,36750.0,11/4/2011 4:20:00 PM,11/4/2011 6:30:00 PM,2.166666667,debris,cleaned main,dos rios,13950,11847,creek bed,none,1,11,2011,45,0,8.0,62.0,pvc,1998,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,1625 Poplar St W,False,1,0.0
1964,2011-11-04,15,0.0,11/4/2011 9:03:00 AM,11/4/2011 11:30:00 AM,2.45,grease,cleaned main,salado creek,48515,60121,ground,none,2,11,2011,45,0,8.0,241.22,vcp,1962,0.0,0.0,1,0,gravity,sewer main,2010-04-02,0.0,,False,0,structural,na,4163 Bloomdale,False,1,19.0
1965,2011-11-03,1077,0.0,11/3/2011 12:13:00 PM,11/3/2011 1:12:00 PM,0.9833333329999999,grease,cleaned main,salado creek,95104,50667,drainage culvert,none,10,11,2011,45,0,8.0,261.94,vcp,1973,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,12700 O'Connor Rd,False,2,0.0
1966,2011-11-03,300,250.0,11/3/2011 10:30:00 AM,11/3/2011 11:30:00 AM,1.0,break in main,repaired main,dos rios,90320,90319,alley,none,2,11,2011,45,0,8.0,340.0,hdpe,2012,0.0,0.0,3,2,gravity,sewer main,2011-10-03,0.0,,False,0,structural,na,139 Sterling St,False,2,1.0
1967,2011-11-01,100,0.0,11/1/2011 12:56:00 PM,11/1/2011 1:30:00 PM,0.566666667,debris,cleaned main,dos rios,21691,21690,ground,none,8,11,2011,45,0,8.0,207.48,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8631 Fairhaven St,False,1,0.0
1968,2011-11-01,20,0.0,11/1/2011 7:41:00 AM,11/1/2011 9:57:00 AM,2.266666667,break in main,repaired lateral,dos rios,119350,na,street,none,6,11,2011,45,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,structural,na,3807 Eldridge Ave,False,1,0.0
1969,2011-10-31,500,0.0,10/31/2011 1:10:00 PM,10/31/2011 2:30:00 PM,1.333333333,rags,cleaned main,salado creek,43899,44370,creek bed,rosillo creek,2,10,2011,45,0,8.0,306.0,hdpe,2000,0.0,0.0,2,1,gravity,sewer main,2010-09-28,0.0,,False,0,debris,na,5247 Village Row,False,1,13.0
1970,2011-10-30,150,0.0,10/30/2011 12:30:00 PM,10/30/2011 1:45:00 PM,1.25,grease,cleaned main,salado creek,47783,45738,drainage culvert,none,10,10,2011,45,0,8.0,373.8,cp,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3400 Salado Creek Dr,False,3,0.0
1971,2011-10-30,400,0.0,10/30/2011 11:53:00 AM,10/30/2011 1:45:00 PM,1.8666666669999998,grease,cleaned main,leon creek,467237,32560,drainage culvert,none,7,10,2011,45,0,8.0,235.0,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,6302 Crystal Run,False,1,0.0
1972,2011-10-30,125,0.0,10/30/2011 10:08:00 PM,10/30/2011 11:00:00 PM,0.8666666670000001,debris,cleaned main,dos rios,5402,15795,easement,none,1,10,2011,45,0,8.0,256.7,ct,1960,0.0,0.0,5,2,gravity,sewer main,2011-05-12,0.0,,False,0,debris,na,818 Loop 410 Nw,False,2,5.0
1973,2011-10-28,75,0.0,10/28/2011 8:11:00 PM,10/28/2011 10:00:00 PM,1.8166666669999998,grease,cleaned main,dos rios,15684,15685,alley,none,1,10,2011,44,0,10.0,53.7,cp,1954,0.0,0.0,1,0,gravity,sewer main,2009-05-26,0.0,,False,0,structural,na,4402 Neer Ave,False,1,29.0
1974,2011-10-27,200,180.0,10/27/2011 10:52:00 AM,10/27/2011 12:30:00 PM,1.6333333330000002,grease,cleaned main,dos rios,9986,23766,drainage culvert,none,9,10,2011,44,0,12.0,276.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3707 St Mary'S N,False,1,0.0
1975,2011-10-27,50,0.0,10/27/2011 3:58:00 PM,10/28/2011 1:30:00 PM,21.53333333,break in main,repaired main,dos rios,33007,17821,stormdrain,none,4,10,2011,44,0,8.0,400.0,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,743 Bynum Ave,False,1,0.0
1976,2011-10-25,50,45.0,10/25/2011 10:07:00 AM,10/25/2011 11:00:00 AM,0.8833333329999999,grease,cleaned main,salado creek,47815,48217,ground,none,2,10,2011,44,0,8.0,241.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,2009-09-23,0.0,,False,0,structural,na,4333 Hall Park Dr,False,1,25.0
1977,2011-10-25,13500,21000.0,10/25/2011 9:38:00 AM,10/25/2011 11:00:00 AM,1.3666666669999998,grease,cleaned main,salado creek,46300,46453,drainage culvert,none,10,10,2011,44,0,12.0,426.6,vcp,1964,0.0,0.0,1,0,gravity,sewer main,2010-04-13,0.0,,False,0,structural,na,8700 Post Oak Ln,False,3,18.0
1978,2011-10-25,75,0.0,10/25/2011 5:21:00 PM,10/25/2011 6:45:00 PM,1.4,rags,cleaned main,dos rios,35689,35688,street,none,7,10,2011,44,0,8.0,146.0,hdpe,2012,0.0,0.0,2,1,gravity,sewer main,2011-10-19,0.0,,False,0,structural,na,130 Ligustrum E,False,2,0.0
1979,2011-10-25,10,0.0,10/25/2011 9:06:00 AM,10/25/2011 10:00:00 AM,0.9,debris,cleaned main,leon creek,498752,498751,street,none,0,10,2011,44,0,8.0,343.3,pvc,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8219 Mystic Chase,False,1,0.0
1980,2011-10-24,50,30.0,10/24/2011 2:42:00 PM,10/24/2011 3:30:00 PM,0.8,debris,cleaned main,leon creek,31815,32835,ground,none,6,10,2011,44,0,8.0,354.99,vcp,1962,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,103 Bonanza,False,2,0.0
1981,2011-10-24,750,0.0,10/24/2011 3:08:00 PM,10/24/2011 5:38:00 PM,2.5,grease,cleaned main,salado creek,45766,48026,ground,none,10,10,2011,44,0,12.0,402.8,vcp,1964,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,3400 Salado Creek Dr,False,3,0.0
1982,2011-10-23,10,0.0,10/23/2011 10:57:00 AM,10/23/2011 11:30:00 AM,0.55,debris,cleaned main,salado creek,96889,96890,alley,none,10,10,2011,44,0,6.0,355.0,ct,1946,0.0,0.0,1,0,gravity,sewer main,2011-04-23,0.0,,False,0,debris,na,346 Irvington Dr,False,1,6.0
1983,2011-10-23,15,0.0,10/23/2011 8:07:00 AM,10/23/2011 9:00:00 AM,0.8833333329999999,debris,cleaned main,salado creek,81888,81898,street,none,2,10,2011,44,0,8.0,265.0,vcp,1964,0.0,0.0,6,1,gravity,sewer main,2011-05-15,0.0,,False,0,structural,na,8211 Windover,False,1,5.0
1984,2011-10-22,500,200.0,10/22/2011 7:52:00 AM,10/22/2011 11:00:00 AM,3.133333333,grease,cleaned main,dos rios,1679,LS102,creek bed,none,8,10,2011,43,3,8.0,12.0,pvc,1980,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,14322 Indian Woods,False,1,0.0
1985,2011-10-22,150,0.0,10/22/2011 7:15:00 PM,10/22/2011 9:00:00 PM,1.75,grease,cleaned main,leon creek,70295,71061,alley,drainage creek,6,10,2011,43,0,10.0,162.5,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2415 Westward Dr,False,1,0.0
1986,2011-10-20,100,25.0,10/20/2011 5:12:00 PM,10/20/2011 7:00:00 PM,1.8,grease,cleaned main,leon creek,71236,70328,easement,none,6,10,2011,43,0,8.0,400.0,vcp,1962,0.0,0.0,2,1,gravity,sewer main,2010-01-18,0.0,,False,0,structural,na,2214 Andros Place,False,3,21.0
1987,2011-10-20,10,10.0,10/20/2011 1:08:00 PM,10/20/2011 1:35:00 PM,0.45,debris,cleaned main,dos rios,92709,42456,street,none,3,10,2011,43,0,10.0,535.0,cas,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,934 Koehler Ct,False,1,0.0
1988,2011-10-20,21800,0.0,10/20/2011 9:30:00 AM,10/20/2011 1:08:00 PM,3.633333333,rags,cleaned main,leon creek,36399,36430,creek bed,none,8,10,2011,43,0,8.0,322.0,pvc,1983,0.0,0.0,1,0,gravity,sewer main,2010-02-22,0.0,,False,0,debris,na,5100 Usaa Blvd,False,2,19.0
1989,2011-10-19,350,0.0,10/19/2011 1:02:00 PM,10/19/2011 2:30:00 PM,1.466666667,break in main,repaired main,dos rios,35689,35688,street,none,7,10,2011,43,0,8.0,146.0,hdpe,2012,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,130 Ligustrum E,False,2,0.0
1990,2011-10-18,10,0.0,10/18/2011 11:55:00 AM,10/19/2011 1:52:00 PM,25.95,grease,cleaned main,dos rios,42455,42457,street,none,3,10,2011,43,0,10.0,215.0,cp,1954,0.0,0.0,1,0,gravity,sewer main,2010-02-27,0.0,,False,0,structural,na,4811 Clark Ave,False,1,19.0
1991,2011-10-17,2000,4000.0,10/17/2011 8:25:00 AM,10/17/2011 10:45:00 AM,2.333333333,debris,cleaned main,leon creek,69558,80367,creek bed,none,4,10,2011,43,0,8.0,308.0,hdpe,2009,0.0,0.0,2,0,gravity,sewer main,2009-06-05,0.0,,False,0,debris,na,6102 Rose Valley,False,6,28.0
1992,2011-10-16,100,0.0,10/16/2011 12:11:00 AM,10/16/2011 2:00:00 AM,1.8166666669999998,grease,cleaned main,dos rios,9306,10354,street,none,8,10,2011,43,0,8.0,400.0,pvc,1980,0.0,0.0,3,0,gravity,sewer main,2010-12-15,0.0,,False,0,structural,na,4934 Woodstone,False,4,10.0
1993,2011-10-15,200,0.0,10/15/2011 12:42:00 PM,10/15/2011 2:00:00 PM,1.3,rags,cleaned main,salado creek,48478,60075,alley,none,10,10,2011,42,0,8.0,400.0,ct,1955,0.0,0.0,2,0,gravity,sewer main,2009-10-28,0.0,,False,0,debris,na,911 Sumner,False,2,23.0
1994,2011-10-15,30,0.0,10/15/2011 6:13:00 PM,10/15/2011 8:00:00 PM,1.783333333,rags,cleaned main,dos rios,92579,92630,street,none,3,10,2011,42,0,6.0,23.2,dip,1948,0.0,0.0,2,1,siphon,sewer main,2011-03-25,0.0,,False,0,structural,na,600 Groos Ave,False,2,6.0
1995,2011-10-15,20,0.0,10/15/2011 5:53:00 PM,10/15/2011 9:30:00 PM,3.616666667,grease,cleaned main,dos rios,1717,4096,street,none,1,10,2011,42,0,8.0,116.0,vcp,1977,0.0,0.0,1,0,gravity,sewer main,2010-04-15,0.0,,False,0,grease,na,3518 Grant Ave,False,1,18.0
1996,2011-10-13,3000,0.0,10/13/2011 9:08:00 AM,10/13/2011 10:00:00 AM,0.8666666670000001,debris,cleaned main,leon creek,463196,35908,stormdrain,none,8,10,2011,42,0,8.0,200.0,vcp,1969,0.0,0.0,4,3,gravity,sewer main,2011-10-12,0.0,,False,0,structural,na,7535 Merton Minter,False,4,0.0
1997,2011-10-13,20,0.0,10/13/2011 9:09:00 AM,10/13/2011 11:00:00 AM,1.85,grease,cleaned main,dos rios,29188,29129,street,none,2,10,2011,42,0,8.0,350.0,ct,1927,0.0,0.0,1,0,gravity,sewer main,2011-06-19,0.0,,False,0,grease,na,2147 Wyoming St,False,1,3.0
1998,2011-10-12,10,0.0,10/12/2011 9:08:00 AM,10/12/2011 9:30:00 AM,0.36666666700000006,grease,cleaned main,salado creek,49248,49209,ground,none,10,10,2011,42,0,8.0,363.0,hdpe,2012,0.0,3.06,1,0,gravity,sewer main,2010-01-08,0.0,,False,0,structural,na,9827 Salisbury Dr,False,1,21.0
1999,2011-10-12,50,0.0,10/12/2011 2:00:00 PM,10/12/2011 4:00:00 PM,2.0,debris,cleaned main,leon creek,463196,35908,stormdrain,none,8,10,2011,42,0,8.0,200.0,vcp,1969,0.0,3.06,4,2,gravity,sewer main,2011-10-10,0.0,,False,0,structural,na,7535 Merton Minter,False,4,0.0
2000,2011-10-12,100,0.0,10/12/2011 10:02:00 AM,10/12/2011 11:30:00 AM,1.466666667,grease,cleaned main,dos rios,88733,88690,street,none,2,10,2011,42,0,8.0,82.5,pvc,1989,0.0,3.06,1,0,gravity,sewer main,2011-04-28,0.0,,False,0,grease,na,300 Spriggsdale,False,1,5.0
2001,2011-10-10,200,100.0,10/10/2011 12:29:00 PM,10/10/2011 1:45:00 PM,1.266666667,grease,cleaned main,salado creek,56623,45248,creek bed,none,3,10,2011,42,0,8.0,315.0,vcp,1971,0.0,3.28,1,0,gravity,sewer main,2010-08-09,0.0,,False,0,grease,na,4266 Dexired,False,1,14.0
2002,2011-10-10,1500,0.0,10/10/2011 11:30:00 AM,10/10/2011 1:30:00 PM,2.0,grease,cleaned main,salado creek,50860,50884,drainage culvert,none,10,10,2011,42,0,8.0,194.13,vcp,1972,0.0,3.28,2,0,gravity,sewer main,2010-05-03,0.0,,False,0,grease,na,14203 Mesquite Smoke,False,1,17.0
2003,2011-10-10,600,0.0,10/10/2011 1:19:00 PM,10/10/2011 2:00:00 PM,0.683333333,grease,cleaned main,leon creek,6621,6619,drainage culvert,none,8,10,2011,42,0,8.0,364.7,vcp,1973,0.0,3.28,1,0,gravity,sewer main,2010-11-17,0.0,,False,0,grease,na,11919 Ih 10 W,False,1,10.0
2004,2011-10-10,60,0.0,10/10/2011 12:09:00 PM,10/10/2011 12:39:00 PM,0.5,break in main,repaired main,leon creek,463196,35908,stormdrain,none,8,10,2011,42,0,8.0,200.0,vcp,1969,0.0,3.28,4,1,gravity,sewer main,2011-10-09,0.0,,False,0,structural,na,7535 Merton Minter,False,4,0.0
2005,2011-10-09,7500,0.0,10/9/2011 1:30:00 AM,10/9/2011 6:30:00 AM,5.0,debris,repaired main,leon creek,463196,35908,stormdrain,none,8,10,2011,42,0,8.0,200.0,vcp,1969,3.06,0.22,4,0,gravity,sewer main,2010-07-08,0.0,,False,0,debris,na,7535 Merton Minter,False,4,15.0
2006,2011-10-09,50,0.0,10/9/2011 10:53:00 AM,10/9/2011 1:00:00 PM,2.116666667,i/i,monitored area,salado creek,62088,62141,drainage culvert,none,0,10,2011,42,0,18.0,775.0,cp,1949,3.06,0.22,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1427 Harry Wurzbach,False,12,0.0
2007,2011-10-09,200,0.0,10/9/2011 3:30:00 AM,10/9/2011 3:40:00 AM,0.17,lift station power out,restored power,medio creek,LS188,na,ground,none,4,10,2011,42,0,0.0,0.0,na,2001,3.06,0.22,5,2,above,sewer lift station,,0.0,,False,0,lift station,na,818 Valley Hi Dr,False,4,0.0
2008,2011-10-09,100000,0.0,10/9/2011 2:00:00 PM,10/9/2011 4:00:00 PM,2.0,i/i,monitored area,salado creek,52816,53267,creek bed,salado creek,9,10,2011,42,0,27.0,766.0,pvc,1976,3.06,0.22,1,0,gravity,sewer main,2011-05-12,0.0,,True,0,rain event ,na,103 Morgans Cir,False,5,4.0
2009,2011-10-06,3000,3000.0,10/6/2011 12:48:00 PM,10/6/2011 6:30:00 PM,5.7,grease,cleaned main,dos rios,91871,92018,creek bed,harlandale creek,3,10,2011,41,0,8.0,151.0,cp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,359 Sussex Ave,False,1,0.0
2010,2011-10-05,200,0.0,10/5/2011 11:00:00 AM,10/5/2011 12:00:00 PM,1.0,grease,cleaned main,dos rios,19586,34956,street,none,5,10,2011,41,0,8.0,400.0,vcp,1968,0.0,0.0,1,0,gravity,sewer main,2011-08-18,0.0,,False,0,grease,na,2100 Frio City Rd,False,1,1.0
2011,2011-10-04,25,0.0,10/4/2011 12:45:00 PM,10/4/2011 1:44:00 PM,0.9833333329999999,grease,cleaned main,dos rios,15775,15776,street,none,5,10,2011,41,0,8.0,85.0,pvc,2000,0.0,0.0,1,0,gravity,sewer main,2011-10-03,0.0,,False,0,grease,na,263 San Pablo Place,False,1,0.0
2012,2011-10-04,8500,8000.0,10/4/2011 3:00:00 PM,10/4/2011 5:30:00 PM,2.5,grease,cleaned main,dos rios,15335,15334,drainage culvert,none,1,10,2011,41,0,6.0,243.6,vcp,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2215 Belknap,False,1,0.0
2013,2011-10-03,20,0.0,10/3/2011 7:30:00 AM,10/3/2011 9:30:00 AM,2.0,break in main,repaired main,dos rios,90320,90319,alley,none,2,10,2011,41,0,8.0,340.0,hdpe,2012,0.0,0.0,3,1,gravity,sewer main,2011-10-02,0.0,,False,0,structural,na,147 Sterling Dr,False,1,0.0
2014,2011-10-03,50,0.0,10/3/2011 2:30:00 PM,10/3/2011 3:30:00 PM,1.0,other,cleaned/flushed main,leon creek,413440,64168,stormdrain,none,6,10,2011,41,0,8.0,259.87,pvc,2007,0.0,0.0,1,0,gravity,sewer main,2009-05-11,0.0,,False,0,other,na,9955 Sable Arrow,False,1,28.0
2015,2011-09-29,50,0.0,9/29/2011 1:00:00 PM,9/29/2011 1:30:00 PM,0.5,grease,cleaned main,dos rios,32175,15781,street,none,5,9,2011,40,0,8.0,372.0,vcp,1970,0.14,0.0,1,0,gravity,sewer main,2010-10-08,0.0,,False,0,structural,na,500 General Mcmullen N,False,1,11.0
2016,2011-09-28,25,25.0,9/28/2011 10:00:00 AM,9/28/2011 11:03:00 AM,1.05,grease,cleaned main,dos rios,8130,20639,alley,none,1,9,2011,40,0,18.0,202.1,vcp,1949,0.0,0.0,1,0,gravity,sewer main,2011-09-16,0.0,,False,0,grease,na,101 Wonder Pkwy,False,2,0.0
2017,2011-09-28,250,200.0,9/28/2011 9:30:00 AM,9/28/2011 11:00:00 AM,1.5,debris,repaired main,leon creek,94827,98393,drainage culvert,leon creek,8,9,2011,40,0,8.0,295.68,pvc,1986,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,7430 Prue Rd,False,1,0.0
