,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
2018,2011-09-28,150,0.0,9/28/2011 6:42:00 AM,9/28/2011 9:00:00 AM,2.3,grease,cleaned main,dos rios,3778,3779,ground,none,1,9,2011,40,0,8.0,400.0,hdpe,2006,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1505 Santa Barbara,False,1,0.0
2019,2011-09-27,2500,0.0,9/27/2011 1:00:00 PM,9/27/2011 5:30:00 PM,4.5,break in main,repaired main,dos rios,22974,23033,stormdrain,none,1,9,2011,40,0,8.0,130.0,pvc,1984,0.0,0.0,2,1,gravity,sewer main,2011-09-14,0.0,,False,0,structural,na,215 San Saba S,False,2,0.0
2020,2011-09-25,10,0.0,9/25/2011 8:00:00 AM,9/25/2011 8:45:00 AM,0.75,grease,cleaned main,medio creek,85938,72319,drainage culvert,none,0,9,2011,40,0,8.0,103.6,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3246 Bear Springs Dr,False,1,0.0
2021,2011-09-25,150,0.0,9/25/2011 2:00:00 PM,9/25/2011 2:45:00 PM,0.75,grease,cleaned main,leon creek,86303,86247,easement,none,7,9,2011,40,0,8.0,273.82,vcp,1971,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7451 Clear Water,False,1,0.0
2022,2011-09-23,10000,135000.0,9/23/2011 6:30:00 PM,9/23/2011 9:30:00 PM,3.0,grease,cleaned main,salado creek,43026,56222,creek bed,none,0,9,2011,39,0,8.0,209.1,pvc,1980,0.0,0.0,1,0,gravity,sewer main,2011-01-12,0.0,,False,0,grease,na,7951 Melbury Forest,False,1,8.0
2023,2011-09-19,150,100.0,9/19/2011 2:30:00 PM,9/19/2011 3:00:00 PM,0.5,grease,cleaned main,dos rios,1398,13032,creek bed,none,1,9,2011,39,0,8.0,160.0,dip,1964,0.0,2.79,2,1,siphon,sewer main,2011-03-09,0.0,,False,0,grease,na,1222 Leal St,False,1,6.0
2024,2011-09-18,300,0.0,9/18/2011 5:00:00 PM,9/18/2011 5:30:00 PM,0.5,grease,cleaned main,salado creek,50659,50361,ground,none,10,9,2011,39,0,8.0,236.04,vcp,1971,1.11,1.68,1,0,gravity,sewer main,,0.0,,False,0,grease,na,387 Weidner Rd N,False,1,0.0
2025,2011-09-17,20,0.0,9/17/2011 12:01:00 AM,9/17/2011 12:30:00 AM,0.483333333,rags,cleaned main,dos rios,24639,24640,street,none,1,9,2011,38,0,18.0,304.2,pvc,1991,0.56,1.12,1,0,gravity,sewer main,2009-07-10,0.0,,False,0,debris,na,900 Oblate,False,2,26.0
2026,2011-09-17,100,0.0,9/17/2011 5:15:00 PM,9/17/2011 6:00:00 PM,0.75,grease,cleaned main,dos rios,9566,8715,street,none,1,9,2011,38,0,8.0,107.0,ct,1948,0.56,1.12,5,1,gravity,sewer main,2011-04-23,0.0,,False,0,structural,na,1106 Vance Jackson,False,3,4.0
2027,2011-09-16,1000,900.0,9/16/2011 11:44:00 AM,9/16/2011 12:30:00 PM,0.7666666670000001,grease,cleaned main,medio creek,85792,85793,street,none,0,9,2011,38,0,8.0,190.67,pvc,1986,1.12,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,101 Westtrail Dr,False,1,0.0
2028,2011-09-16,200,200.0,9/16/2011 12:30:00 PM,9/16/2011 1:00:00 PM,0.5,rags,cleaned main,dos rios,11967,10911,drainage culvert,none,1,9,2011,38,0,18.0,13.1,pvc,1991,1.12,0.0,1,0,gravity,sewer main,2011-09-15,0.0,,False,0,debris,na,900 Oblate,False,2,0.0
2029,2011-09-15,100,0.0,9/15/2011 12:01:00 AM,9/15/2011 12:30:00 AM,0.483333333,rags,cleaned main,leon creek,99778,99808,street,none,3,9,2011,38,0,8.0,270.12,pvc,2005,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10439 Catfish Ln,False,1,0.0
2030,2011-09-15,14500,0.0,9/15/2011 10:00:00 AM,9/15/2011 11:00:00 AM,1.0,debris,cleaned main,salado creek,50459,50184,creek bed,none,10,9,2011,38,0,10.0,253.31,vcp,1979,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,16643 Salt Grass,False,1,0.0
2031,2011-09-14,200,0.0,9/14/2011 8:45:00 AM,9/14/2011 9:15:00 AM,0.5,grease,cleaned main,dos rios,10775,9924,stormdrain,none,1,9,2011,38,0,8.0,108.5,pvc,2000,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,433 Stadium Dr,False,3,0.0
2032,2011-09-14,20,0.0,9/14/2011 7:20:00 PM,9/14/2011 8:20:00 PM,1.0,debris,cleaned main,salado creek,82390,81871,street,none,10,9,2011,38,0,8.0,350.0,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10878 Lake Path Dr,False,1,0.0
2033,2011-09-11,50,0.0,9/11/2011 2:30:00 PM,9/11/2011 3:00:00 PM,0.5,grease,applied hth,dos rios,31298,31074,stormdrain,none,2,9,2011,38,0,8.0,230.0,pvc,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1100 Rio Grande N,False,1,0.0
2034,2011-09-10,20,0.0,9/10/2011 5:00:00 PM,9/10/2011 5:30:00 PM,0.5,grease,cleaned main,leon creek,460695,460694,street,none,7,9,2011,37,0,8.0,34.0,pvc,1996,0.0,0.0,1,0,gravity,sewer main,2009-12-21,0.0,,False,0,structural,na,6491 Eckhert Rd,False,1,20.0
2035,2011-09-10,800,0.0,9/10/2011 10:22:00 AM,9/10/2011 2:00:00 PM,3.633333333,grease,cleaned main,medio creek,412892,100060,drainage culvert,none,0,9,2011,37,0,8.0,240.43,pvc,2008,0.0,0.0,2,1,gravity,sewer main,2011-03-17,0.0,,False,0,grease,na,9803 Balboa Island,False,1,5.0
2036,2011-09-10,6000,0.0,9/10/2011 7:50:00 AM,9/10/2011 8:30:00 AM,0.666666667,lift station pump out,repaired hydroranger,medio creek,LS201,na,ground,none,0,9,2011,37,0,0.0,0.0,na,1994,0.0,0.0,9,5,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False,9,0.0
2037,2011-09-09,25,25.0,9/9/2011 1:41:00 AM,9/9/2011 2:59:00 AM,1.3,grease,cleaned main,dos rios,88059,88063,street,none,1,9,2011,37,0,10.0,190.6,vcp,1976,0.0,0.0,1,0,gravity,sewer main,2009-10-13,0.0,,False,0,grease,na,7110 Basin,False,1,22.0
2038,2011-09-09,5,0.0,9/9/2011 6:00:00 AM,9/9/2011 6:30:00 AM,0.5,break in main,repaired main,dos rios,29059,42925,alley,none,3,9,2011,37,0,8.0,332.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5507 Wales Ave,False,1,0.0
2039,2011-09-09,100,0.0,9/9/2011 7:30:00 PM,9/9/2011 9:30:00 PM,2.0,grease,cleaned main,salado creek,44068,44067,drainage culvert,none,3,9,2011,37,0,8.0,315.0,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,9526 Tarleton,False,1,0.0
2040,2011-09-09,5000,0.0,9/9/2011 9:02:00 AM,9/9/2011 10:00:00 AM,0.58,lift station pump out,repaired hydroranger,medio creek,LS201,na,ground,none,0,9,2011,37,0,0.0,0.0,na,1994,0.0,0.0,9,4,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False,9,0.0
2041,2011-09-08,20,0.0,9/8/2011 6:30:00 AM,9/8/2011 7:00:00 AM,0.5,grease,cleaned main,dos rios,16074,32271,street,none,6,9,2011,37,0,8.0,289.0,cp,1950,0.0,0.0,1,0,gravity,sewer main,2011-04-25,0.0,,False,0,structural,na,125 San Gabriel S,False,1,4.0
2042,2011-09-07,100,0.0,9/7/2011 6:30:00 PM,9/7/2011 7:00:00 PM,0.5,debris,cleaned main,leon creek,375900,62836,drainage culvert,none,7,9,2011,37,0,8.0,23.0,pvc,2006,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8003 Maverick Climb,False,1,0.0
2043,2011-09-07,60000,0.0,9/7/2011 10:10:00 PM,9/7/2011 11:59:00 PM,1.8166666669999998,debris,cleaned main,leon creek,51916,51915,creek bed,none,8,9,2011,37,0,12.0,120.5,vcp,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,8525 Floyd Curl,False,1,0.0
2044,2011-09-07,50,0.0,9/7/2011 9:00:00 AM,9/7/2011 1:00:00 PM,4.0,break in main,repaired force main,salado creek,LS156,91154,ground,none,2,9,2011,37,0,8.0,3195.14,cas,1988,0.0,0.0,2,0,force,sewer main,2009-08-22,0.0,,False,0,structural,na,3574 Glacier Lake,False,1,24.0
2045,2011-09-06,1500,0.0,9/6/2011 4:00:00 AM,9/6/2011 4:15:00 AM,0.25,lift station pump out,repaired hydroranger,medio creek,LS201MOTR01,na,ground,none,0,9,2011,37,0,0.0,0.0,na,1994,0.0,0.0,9,3,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False,9,0.0
2046,2011-09-05,800,750.0,9/5/2011 11:30:00 AM,9/5/2011 12:30:00 PM,1.0,break in main,repaired main,dos rios,22974,23033,street,none,1,9,2011,37,0,8.0,130.0,pvc,1984,0.0,0.0,2,0,gravity,sewer main,2011-09-03,0.0,,False,0,structural,na,215 San Saba S,False,2,0.0
2047,2011-09-05,13500,3000.0,9/5/2011 6:56:00 PM,9/5/2011 11:05:00 PM,4.15,debris,cleaned main,leon creek,78151,78150,creek bed,none,8,9,2011,37,0,10.0,8.84,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8711 Cinnamon Crk,False,1,0.0
2048,2011-09-04,60,0.0,9/4/2011 6:00:00 PM,9/4/2011 7:00:00 PM,1.0,grease,cleaned main,medio creek,98211,65037,street,salado creek,6,9,2011,37,0,8.0,295.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,2010-01-26,0.0,,False,0,grease,na,10700 Ingram Rd,False,3,19.0
2049,2011-09-04,3000,1500.0,9/4/2011 9:15:00 PM,9/4/2011 10:00:00 PM,0.75,rags,applied hth,dos rios,6332,17026,creek bed,rittiman creek,8,9,2011,37,0,8.0,155.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11615 Open Meadow,False,1,0.0
2050,2011-09-02,50,0.0,9/2/2011 7:00:00 PM,9/2/2011 7:30:00 PM,0.5,grease,cleaned main,dos rios,15069,15335,street,salado creek,1,9,2011,36,0,6.0,156.09,ct,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Olmos Dr W,False,2,0.0
2051,2011-08-29,300,0.0,8/29/2011 5:00:00 PM,8/29/2011 5:30:00 PM,0.5,grease,cleaned main,salado creek,94928,94927,drainage culvert,none,2,8,2011,36,0,8.0,385.72,vcp,1964,0.0,0.0,1,0,gravity,sewer main,2011-03-08,0.0,,False,0,structural,na,8438 Quail Creek Dr,False,1,5.0
2052,2011-08-27,10,0.0,8/27/2011 9:00:00 PM,8/27/2011 9:30:00 PM,0.5,rags,cleaned area,dos rios,92113,92112,alley,salado creek,3,8,2011,35,0,6.0,349.8,vcp,1990,0.0,0.15,1,0,gravity,sewer main,2011-05-05,0.0,,False,0,structural,na,339 Montrose,False,1,3.0
2053,2011-08-26,20,0.0,8/26/2011 7:00:00 PM,8/26/2011 8:00:00 PM,1.0,grease,cleaned main,dos rios,14385,29573,creek bed,salado creek,1,8,2011,35,0,8.0,72.5,pvc,1987,0.0,0.15,2,0,gravity,sewer main,,0.0,,False,0,grease,na,836 Ruiz St,False,1,0.0
2054,2011-08-26,200,0.0,8/26/2011 9:00:00 PM,8/26/2011 10:00:00 PM,1.0,rags,cleaned main,dos rios,32215,32216,drainage culvert,none,5,8,2011,35,0,8.0,200.0,vcp,1967,0.0,0.15,1,0,gravity,sewer main,2011-01-18,0.0,,False,0,structural,na,4648 Martin St W,False,1,7.0
2055,2011-08-25,20,0.0,8/25/2011 1:00:00 PM,8/25/2011 1:30:00 PM,0.5,break in main,repaired main,salado creek,414862,415073,ground,none,0,8,2011,35,0,6.0,223.0,vcp,1945,0.15,0.0,2,1,gravity,sewer main,2011-08-24,0.0,,False,0,structural,na,521 Geneseo Rd,False,2,0.0
2056,2011-08-24,10,0.0,8/24/2011 10:03:00 AM,8/24/2011 11:00:00 AM,0.95,debris,cleaned main,salado creek,88426,88425,street,none,9,8,2011,35,0,8.0,220.0,ct,1946,0.0,0.0,1,0,gravity,sewer main,2011-04-19,0.0,,False,0,structural,na,844 Elizabeth Rd,False,2,4.0
2057,2011-08-24,10,0.0,8/24/2011 1:10:00 PM,8/24/2011 2:00:00 PM,0.833333333,rags,cleaned main,salado creek,414862,415073,ground,none,0,8,2011,35,0,6.0,223.0,vcp,1945,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,521 Geneseo Rd,False,2,0.0
2058,2011-08-23,3000,0.0,8/23/2011 3:00:00 PM,8/23/2011 3:30:00 PM,0.5,grease,cleaned main,salado creek,53146,52915,ground,leon creek,9,8,2011,35,0,10.0,358.65,pvc,1985,0.0,0.0,1,0,gravity,sewer main,2009-06-26,0.0,,False,0,grease,na,1111 Vista Valet Dr,False,1,25.0
2059,2011-08-22,50,0.0,8/22/2011 7:30:00 AM,8/22/2011 8:00:00 AM,0.5,grease,cleaned main,salado creek,416114,416095,ground,none,0,8,2011,35,0,6.0,556.0,vcp,1945,0.0,0.0,1,0,gravity,sewer main,2011-08-17,0.0,,False,0,structural,na,808 Terrell Rd,False,1,0.0
2060,2011-08-22,200,0.0,8/22/2011 4:00:00 AM,8/22/2011 4:15:00 AM,0.25,break in by-pass line,repaired by-pass line,salado creek,LS165WETWELL01,na,ground,none,9,8,2011,35,0,0.0,0.0,na,9999,0.0,0.0,1,0,tankholdin,plant equipment,,0.0,,False,0,lift station,na,3098 Caliza Dr,False,3,0.0
2061,2011-08-21,70,0.0,8/21/2011 12:00:00 PM,8/21/2011 1:00:00 PM,1.0,rags,cleaned main,salado creek,82917,82951,drainage culvert,none,10,8,2011,35,0,8.0,150.0,pvc,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,16110 Rocky Crk,False,1,0.0
2062,2011-08-21,7,0.0,8/21/2011 2:00:00 PM,8/21/2011 3:30:00 PM,1.5,debris,cleaned main,salado creek,59538,44902,street,salado creek,3,8,2011,35,0,8.0,202.98,pvc,1998,0.0,0.0,1,0,gravity,sewer main,2010-10-23,0.0,,False,0,debris,na,4202 Swan Forest,False,1,9.0
2063,2011-08-19,30,0.0,8/19/2011 8:00:00 PM,8/19/2011 9:00:00 PM,1.0,grease,cleaned main,salado creek,47572,48186,street,rittiman creek,2,8,2011,34,0,8.0,326.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,2010-02-19,0.0,,False,0,grease,na,4100 Kingston,False,1,17.0
2064,2011-08-15,50,0.0,8/15/2011 4:21:00 PM,8/15/2011 4:30:00 PM,0.15,grease,cleaned main,salado creek,50849,50850,street,none,10,8,2011,34,0,8.0,273.15,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,12112 O'Connor Rd,False,1,0.0
2065,2011-08-13,10,0.0,8/13/2011 9:30:00 PM,8/13/2011 10:00:00 PM,0.5,grease,cleaned main,dos rios,17747,17575,street,mayberry creek,5,8,2011,33,0,8.0,219.2,ct,1965,0.0,0.0,1,0,gravity,sewer main,2011-08-12,0.0,,False,0,grease,na,601 36Th St Nw,False,1,0.0
2066,2011-08-12,50,40.0,8/12/2011 1:16:00 PM,8/12/2011 3:00:00 PM,1.733333333,grease,cleaned main,dos rios,25447,25446,ground,none,5,8,2011,33,0,8.0,207.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1106 Monterey St,False,1,0.0
2067,2011-08-05,5,0.0,8/5/2011 2:00:00 PM,8/5/2011 2:15:00 PM,0.25,grease,cleaned main,leon creek,69389,69289,street,none,4,8,2011,32,0,8.0,136.36,pvc,1981,0.0,0.0,1,0,gravity,sewer main,2011-04-29,0.0,,False,0,grease,na,5400 Port Townsend Dr,False,1,3.0
2068,2011-08-05,7500,7500.0,8/5/2011 11:15:00 AM,8/5/2011 2:00:00 PM,2.75,plug in main,cleaned main,salado creek,55087,55161,drainage culvert,none,9,8,2011,32,5,8.0,260.79,pvc,1996,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,other,na,1703 Loop 1604 N W,False,1,0.0
2069,2011-08-04,50,0.0,8/4/2011 1:30:00 PM,8/4/2011 2:00:00 PM,0.5,grease,cleaned main,salado creek,63638,63640,street,none,10,8,2011,32,0,8.0,399.15,pvc,1977,0.0,0.0,1,0,gravity,sewer main,2010-08-09,0.0,,False,0,grease,na,5531 Randolph Blvd,False,1,11.0
2070,2011-08-01,200,0.0,8/1/2011 7:00:00 AM,8/1/2011 9:30:00 AM,2.5,grease,cleaned main,dos rios,3140,2612,stormdrain,olmos creek,0,8,2011,32,0,8.0,300.0,vcp,1961,0.0,0.02,1,0,gravity,sewer main,2009-05-28,0.0,,False,0,grease,na,1405 Jackson-Keller Rd,False,1,26.0
2071,2011-08-01,50,0.0,8/1/2011 8:30:00 PM,8/1/2011 9:00:00 PM,0.5,debris,cleaned main,salado creek,52442,52508,street,drainage creek,9,8,2011,32,0,8.0,352.98,pvc,1989,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12602 Jones Maltsberger Rd,False,1,0.0
2072,2011-07-29,75,0.0,7/29/2011 4:30:00 PM,7/29/2011 4:45:00 PM,0.25,grease,cleaned main,dos rios,425948,48348,street,none,7,7,2011,31,0,8.0,72.0,ct,1953,0.0,0.0,1,0,gravity,sewer main,2010-03-08,0.0,,False,0,grease,na,100 Quill Dr E,False,1,16.0
2073,2011-07-26,50,0.0,7/26/2011 9:00:00 PM,7/26/2011 9:30:00 PM,0.5,rags,cleaned main,dos rios,12004,13091,street,none,5,7,2011,31,0,8.0,168.0,ct,1963,0.0,0.0,2,1,gravity,sewer main,2011-02-12,0.0,,False,0,debris,na,1300 Elmendorf N,False,6,5.0
2074,2011-07-25,20,0.0,7/25/2011 10:00:00 AM,7/25/2011 10:30:00 AM,0.5,grease,cleaned main,leon creek,69792,69518,street,none,4,7,2011,31,0,8.0,380.0,pvc,1983,0.0,0.0,2,0,gravity,sewer main,2010-12-29,0.0,,False,0,grease,na,5945 Fairshire,False,3,6.0
2075,2011-07-24,400,200.0,7/24/2011 2:00:00 PM,7/24/2011 2:30:00 PM,0.5,grease,cleaned main,salado creek,50730,458342,drainage culvert,drainage creek,10,7,2011,31,0,8.0,131.0,vcp,1970,0.0,0.0,1,0,gravity,sewer main,2010-08-27,0.0,,False,0,grease,na,4620 Thousand Oaks,False,1,10.0
2076,2011-07-22,20,0.0,7/22/2011 11:30:00 AM,7/22/2011 12:00:00 PM,0.5,other,cleaned area,salado creek,48942,48954,street,none,2,7,2011,30,0,10.0,325.0,hdpe,2011,0.0,0.85,1,0,gravity,sewer main,2010-03-31,0.0,,False,0,structural,na,4200 Director Dr,False,1,15.0
2077,2011-07-12,20,0.0,7/12/2011 3:00:00 PM,7/12/2011 7:30:00 PM,4.5,break in main,repaired main,dos rios,3823,3821,alley,none,1,7,2011,29,0,8.0,285.0,pvc,1999,0.0,0.01,4,1,gravity,sewer main,2011-05-23,0.0,,False,0,structural,na,501 Sacramento,False,2,1.0
2078,2011-07-11,30,0.0,7/11/2011 5:30:00 PM,7/11/2011 7:00:00 PM,1.5,grease,cleaned main,dos rios,18692,18330,street,none,4,7,2011,29,0,8.0,400.1,cp,1955,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1818 Gaddis Blvd,False,1,0.0
2079,2011-07-11,200,50.0,7/11/2011 6:30:00 PM,7/12/2011 2:00:00 PM,19.5,grease,cleaned main,dos rios,7216,3007,street,none,1,7,2011,29,0,8.0,190.7,pvc,1987,0.0,0.01,2,0,gravity,sewer main,,0.0,,False,0,grease,na,2518 Belknap,False,1,0.0
2080,2011-07-09,50,0.0,7/9/2011 9:00:00 AM,7/9/2011 11:00:00 AM,2.0,grease,cleaned main,salado creek,50837,50560,drainage culvert,none,10,7,2011,28,0,8.0,81.0,vcp,1963,0.0,0.0,2,0,gravity,sewer main,2009-08-20,0.0,,False,0,grease,na,10619 Ih 35 N,False,2,22.0
2081,2011-07-07,100,100.0,7/7/2011 4:00:00 PM,7/7/2011 5:00:00 PM,1.0,debris,cleaned main,leon creek,75470,63856,creek bed,none,6,7,2011,28,0,8.0,379.7,vcp,1979,0.0,0.0,1,0,gravity,sewer main,2011-05-26,0.0,,False,0,debris,na,6025 Tezel Rd,False,1,1.0
2082,2011-07-01,25,25.0,7/1/2011 12:30:00 PM,7/1/2011 1:00:00 PM,0.5,rags,cleaned main,leon creek,36264,36196,street,none,7,7,2011,27,0,8.0,185.19,vcp,1965,0.08,0.0,2,0,gravity,sewer main,2011-01-14,0.0,,False,0,debris,na,6127 Callaghan Rd,False,1,5.0
2083,2011-07-01,10000,8000.0,7/1/2011 12:30:00 PM,7/1/2011 3:30:00 PM,3.0,grease,cleaned main,leon creek,41127,456589,drainage culvert,none,6,7,2011,27,0,8.0,123.3,vcp,1973,0.08,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7301 Pipers Blf,False,1,0.0
2084,2011-06-30,50,0.0,6/30/2011 10:00:00 AM,6/30/2011 11:00:00 AM,1.0,rags,cleaned main,dos rios,48309,35498,ground,none,7,6,2011,27,0,8.0,400.0,ct,1953,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1803 Bandera Rd,False,1,0.0
2085,2011-06-29,30,0.0,6/29/2011 4:30:00 PM,6/29/2011 5:00:00 PM,0.5,grease,cleaned lateral,leon creek,70833,na,street,none,7,6,2011,27,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,grease,na,645 Broadview Dr W,False,1,0.0
2086,2011-06-27,3000,3000.0,6/27/2011 11:00:00 AM,6/27/2011 11:30:00 AM,0.5,grease,cleaned main,dos rios,25876,25844,stormdrain,none,1,6,2011,27,0,8.0,115.0,ct,1900,0.0,0.0,1,0,gravity,sewer main,2011-06-14,0.0,,False,0,grease,na,111 Soledad St,False,1,0.0
2087,2011-06-26,50,0.0,6/26/2011 4:30:00 PM,6/26/2011 5:00:00 PM,0.5,grease,cleaned main,dos rios,48812,35873,ground,potranco creek,7,6,2011,27,0,8.0,402.0,ct,1947,0.0,0.0,1,0,gravity,sewer main,2011-06-24,0.0,,False,0,structural,na,3338 Woodlawn W,False,1,0.0
2088,2011-06-25,50,0.0,6/25/2011 9:00:00 PM,6/25/2011 10:00:00 PM,1.0,grease,cleaned main,leon creek,83902,69320,drainage culvert,salado creek,4,6,2011,26,0,8.0,126.53,vcp,1960,0.0,1.58,1,0,gravity,sewer main,2010-09-04,0.0,,False,0,grease,na,6202 Amberwood Dr,False,1,9.0
2089,2011-06-22,200,0.0,6/22/2011 5:00:00 AM,6/22/2011 6:45:00 AM,1.75,i/i,repaired hydroranger,salado creek,LS261,na,drainage culvert,none,2,6,2011,26,0,0.0,0.0,na,2006,1.58,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,6138 Pyrite Loop,False,2,0.0
2090,2011-06-21,200,0.0,6/21/2011 6:00:00 PM,6/21/2011 8:30:00 PM,2.5,grease,cleaned main,dos rios,16024,32248,drainage culvert,alazan creek,1,6,2011,26,0,8.0,200.0,hdpe,2012,0.0,0.0,2,0,gravity,sewer main,2009-04-26,0.0,,False,0,structural,na,2033 Laurel W,False,1,25.0
2091,2011-06-21,200,0.0,6/21/2011 1:30:00 PM,6/21/2011 2:00:00 PM,0.5,grease,cleaned main,dos rios,31744,46257,ground,none,3,6,2011,26,0,8.0,289.2,vcp,1965,0.0,0.0,4,0,gravity,sewer main,2010-08-13,0.0,,False,0,structural,na,722 Avondale Ave,False,1,10.0
2092,2011-06-21,20,0.0,6/21/2011 5:00:00 PM,6/21/2011 5:15:00 PM,0.25,lift station pump out,cleaned area,salado creek,LS011,na,ground,none,10,6,2011,26,0,0.0,0.0,na,1983,0.0,0.0,7,4,above,sewer lift station,,0.0,,False,0,lift station,na,3847 Thousand Oaks,False,8,0.0
2093,2011-06-17,80300,0.0,6/17/2011 9:00:00 AM,6/21/2011 12:00:00 PM,99.0,break in main,repaired broken main,dos rios,18539,491821,creek bed,apache creek,5,6,2011,25,0,10.0,294.8,vcp,1971,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3026 El Paso St,False,1,0.0
2094,2011-06-16,30,0.0,6/16/2011 2:30:00 PM,6/16/2011 3:00:00 PM,0.5,grease,cleaned main,salado creek,414971,415051,ground,none,0,6,2011,25,0,8.0,428.0,pvc,1996,0.0,0.0,1,0,gravity,sewer main,2010-11-11,0.0,,False,0,structural,na,524 Geneseo Rd,False,1,7.0
2095,2011-06-11,300,300.0,6/11/2011 12:01:00 AM,6/11/2011 1:00:00 AM,0.9833333329999999,grease,cleaned main,dos rios,41996,41995,drainage culvert,san antonio river,3,6,2011,24,0,8.0,216.0,pvc,2005,0.0,0.0,2,1,gravity,sewer main,2011-03-03,0.0,,False,0,grease,na,6211 New Braunfels Ave S,False,1,3.0
2096,2011-06-08,2000,1500.0,6/8/2011 8:30:00 AM,6/8/2011 9:00:00 AM,0.5,debris,cleaned main,leon creek,77753,77864,street,none,8,6,2011,24,0,8.0,155.06,pvc,1993,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6473 De Zavala Rd,False,1,0.0
2097,2011-06-08,1000,20000.0,6/8/2011 11:00:00 AM,6/8/2011 2:00:00 PM,3.0,break in main,repaired main,dos rios,15788,15787,stormdrain,none,0,6,2011,24,0,8.0,360.0,ct,1958,0.0,0.0,1,0,gravity,sewer main,2011-06-03,0.0,,False,0,structural,na,7119 Blanco Rd,False,1,0.0
2098,2011-06-07,50,0.0,6/7/2011 12:30:00 AM,6/7/2011 12:50:00 AM,0.333333333,grease,cleaned main,dos rios,15300,2314,street,none,1,6,2011,24,0,8.0,222.0,vcp,1958,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1400 Fresno,False,1,0.0
2099,2011-06-07,1000,0.0,6/7/2011 1:00:00 PM,6/7/2011 3:30:00 PM,2.5,grease,repaired lateral,dos rios,231124,na,street,none,5,6,2011,24,0,6.0,0.0,pvc,9999,0.0,0.0,1,0,lateral,sewer service line,,0.0,,False,0,grease,na,203 General Mcmullen N,False,1,0.0
2100,2011-06-06,10,0.0,6/6/2011 1:00:00 PM,6/6/2011 1:15:00 PM,0.25,lift station pump out,repaired pump,dos rios,LS170,na,ground,none,3,6,2011,24,0,0.0,0.0,na,1989,0.0,0.0,3,0,above,sewer lift station,,0.0,,False,0,lift station,na,10500 Pleasanton Rd,False,3,0.0
2101,2011-06-05,100,60.0,6/5/2011 4:30:00 PM,6/5/2011 6:00:00 PM,1.5,rags,cleaned main,salado creek,48077,47758,stormdrain,leon creek,10,6,2011,24,0,8.0,44.84,vcp,1969,0.0,0.0,1,0,gravity,sewer main,2009-10-23,0.0,,False,0,structural,na,10419 Perrin Beitel,False,3,19.0
2102,2011-06-03,20000,19500.0,6/3/2011 11:00:00 AM,6/3/2011 12:10:00 PM,1.166666667,grease,cleaned main,leon creek,404696,41032,creek bed,salado creek,6,6,2011,23,0,10.0,86.8,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8330 Potranco Rd,False,1,0.0
2103,2011-06-02,100,100.0,6/2/2011 8:15:00 AM,6/2/2011 8:30:00 AM,0.25,debris,cleaned main,dos rios,24152,7798,street,none,1,6,2011,23,0,8.0,295.0,ct,1951,0.0,0.0,1,0,gravity,sewer main,2011-04-11,0.0,,False,0,structural,na,202 Sharon Dr,False,1,1.0
2104,2011-06-01,1200,1200.0,6/1/2011 1:30:00 PM,6/1/2011 2:00:00 PM,0.5,rags,cleaned main,dos rios,15334,15286,easement,none,1,6,2011,23,0,6.0,364.1,ct,1950,0.0,0.0,2,1,gravity,sewer main,2011-04-30,0.0,,False,0,structural,na,3800 San Pedro Ave,False,1,1.0
2105,2011-05-31,20,0.0,5/31/2011 8:15:00 AM,5/31/2011 8:30:00 AM,0.25,break in main,repaired main,dos rios,20126,19584,alley,salado creek,5,5,2011,23,0,8.0,250.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2011-05-28,0.0,,False,0,structural,na,206 Bedford Ave W,False,1,0.0
2106,2011-05-31,20,0.0,5/31/2011 7:30:00 PM,5/31/2011 8:00:00 PM,0.5,debris,cleaned main,salado creek,88425,488053,drainage culvert,none,0,5,2011,23,0,8.0,216.0,vcp,1945,0.0,0.0,3,1,gravity,sewer main,2011-04-19,0.0,,False,0,structural,na,844 Elizabeth Rd,False,2,1.0
2107,2011-05-31,3120,0.0,5/31/2011 10:30:00 AM,6/2/2011 2:30:00 PM,52.0,break in main,repaired main,dos rios,5107,15418,drainage culvert,none,7,5,2011,23,0,8.0,379.7,ct,1922,0.0,0.0,1,0,gravity,sewer main,2011-03-16,0.0,,False,0,structural,na,2701 Zarzamora N,False,1,2.0
2108,2011-05-29,48500,31500.0,5/29/2011 11:05:00 AM,5/29/2011 2:45:00 PM,3.666666667,grease,cleaned main,dos rios,28390,28345,drainage culvert,none,2,5,2011,23,0,8.0,470.0,vcp,1961,0.0,0.0,6,3,gravity,sewer main,2010-04-15,0.0,,False,0,structural,na,1307 Rigsby Ave,False,1,13.0
2109,2011-05-28,500,0.0,5/28/2011 9:58:00 AM,5/28/2011 10:30:00 AM,0.533333333,grease,cleaned main,dos rios,35459,35382,drainage culvert,none,7,5,2011,22,0,8.0,401.5,vcp,1957,0.0,0.0,2,1,gravity,sewer main,2010-04-22,0.0,,False,0,structural,na,215 Broadview W,False,3,13.0
2110,2011-05-25,200,180.0,5/25/2011 4:15:00 PM,5/25/2011 4:30:00 PM,0.25,rags,cleaned main,dos rios,19960,96563,street,none,5,5,2011,22,0,8.0,250.0,vcp,1963,0.0,0.0,2,0,gravity,sewer main,2010-03-18,0.0,,False,0,structural,na,1727 Thompson Place,False,2,14.0
2111,2011-05-25,2000,0.0,5/25/2011 11:30:00 AM,5/25/2011 3:00:00 PM,3.5,other,cleaned area,dos rios,28618,28627,stormdrain,none,3,5,2011,22,0,8.0,359.5,ct,1951,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,other,na,4700 Stringfellow Dr,False,1,0.0
2112,2011-05-22,20,20.0,5/22/2011 4:30:00 PM,5/22/2011 5:00:00 PM,0.5,grease,cleaned main,dos rios,29305,29281,stormdrain,leon creek,2,5,2011,22,0,8.0,177.0,ct,1951,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,216 Yucca St,False,2,0.0
2113,2011-05-20,5300,3000.0,5/20/2011 10:30:00 AM,5/20/2011 11:00:00 AM,0.5,debris,cleaned main,salado creek,98447,LS236,creek bed,elm waterhole creek,0,5,2011,21,1,8.0,445.71,pvc,2003,0.0,0.0,2,0,gravity,sewer main,2010-11-18,0.0,,False,0,debris,na,21355 Branding Bay,False,1,6.0
2114,2011-05-16,200,0.0,5/16/2011 10:00:00 AM,5/16/2011 12:00:00 PM,2.0,rags,cleaned main,leon creek,34207,34520,alley,none,6,5,2011,21,0,8.0,350.11,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4935 Joe Blanks St,False,1,0.0
2115,2011-05-16,40,0.0,5/16/2011 8:00:00 PM,5/16/2011 9:30:00 PM,1.5,debris,cleaned main,leon creek,55708,55707,ground,none,6,5,2011,21,0,8.0,318.03,pvc,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8722 Timberwilde Dr,False,1,0.0
2116,2011-05-15,25,0.0,5/15/2011 11:00:00 PM,5/16/2011 2:00:00 AM,3.0,grease,cleaned main,dos rios,17572,32465,stormdrain,none,5,5,2011,21,0,8.0,574.0,vcp,1972,0.0,0.84,1,0,gravity,sewer main,2011-05-03,0.0,,False,0,structural,na,942 36Th St Nw,False,1,0.0
2117,2011-05-15,600,0.0,5/15/2011 10:30:00 AM,5/15/2011 12:00:00 PM,1.5,debris,cleaned main,dos rios,375435,375581,street,salado creek,0,5,2011,21,0,8.0,343.3,vcp,1963,0.0,0.84,1,0,gravity,sewer main,2011-02-06,0.0,,False,0,structural,na,605 Squires Row,False,1,3.0
2118,2011-05-14,300,0.0,5/14/2011 10:16:00 AM,5/14/2011 11:16:00 AM,1.0,lift station power out,restored power,dos rios,LS074,0,street,none,3,5,2011,20,0,0.0,0.0,na,1977,0.0,0.84,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,713 Chavaneaux W,False,1,0.0
2119,2011-05-10,300,0.0,5/10/2011 1:30:00 PM,5/10/2011 2:00:00 PM,0.5,grease,cleaned main,leon creek,39956,39957,creek bed,none,6,5,2011,20,0,8.0,27.74,pvc,1986,0.0,0.0,1,0,gravity,sewer main,2011-01-03,0.0,,False,0,grease,na,8843 Grissom Rd,False,2,4.0
2120,2011-05-04,10,0.0,5/4/2011 12:30:00 PM,5/4/2011 1:00:00 PM,0.5,rags,cleaned main,dos rios,96810,87889,street,none,9,5,2011,19,0,6.0,448.0,ct,1941,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7407 Broadway,False,1,0.0
2121,2011-05-03,50,1500.0,5/3/2011 11:30:00 AM,5/3/2011 11:45:00 AM,0.25,break in by-pass line,repaired by-pass line,dos rios,87338,87268,creek bed,zarzamora creek,5,5,2011,19,0,15.0,280.0,pvc,1978,0.0,0.0,1,0,gravity,sewer main,2010-10-07,0.0,,False,0,other,na,316 San Gabriel N,False,1,6.0
2122,2011-04-30,100,0.0,4/30/2011 2:00:00 PM,4/30/2011 2:30:00 PM,0.5,grease,cleaned main,dos rios,27044,38934,stormdrain,none,2,4,2011,18,0,8.0,358.2,pvc,1993,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,208 Cherry S,False,1,0.0
2123,2011-04-28,200,0.0,4/28/2011 3:00:00 PM,4/28/2011 4:30:00 PM,1.5,grease,cleaned main,salado creek,96969,88297,easement,none,10,4,2011,18,0,8.0,198.0,ct,1955,0.0,0.01,2,1,gravity,sewer main,2010-11-10,0.0,,False,0,grease,na,335 Oak Glen,False,1,5.0
2124,2011-04-27,25,25.0,4/27/2011 12:40:00 PM,4/27/2011 2:00:00 PM,1.333333333,grease,cleaned main,salado creek,52218,52217,ground,none,10,4,2011,18,0,8.0,311.36,cas,1983,0.0,0.01,2,0,siphon,sewer main,2011-03-19,0.0,,False,0,grease,na,3250 Thousand Oaks,False,2,1.0
2125,2011-04-26,50,0.0,4/26/2011 8:36:00 PM,4/26/2011 9:30:00 PM,0.9,grease,cleaned main,dos rios,38624,418629,street,none,3,4,2011,18,0,8.0,295.0,vcp,1966,0.0,0.01,2,1,gravity,sewer main,2009-07-22,0.0,,False,0,structural,na,4622 Hackberry St S,False,2,21.0
2126,2011-04-25,50,0.0,4/25/2011 3:19:00 PM,4/25/2011 4:00:00 PM,0.683333333,grease,cleaned main,salado creek,60148,47624,easement,none,2,4,2011,18,0,8.0,246.0,vcp,1962,0.01,0.0,2,0,gravity,sewer main,2011-03-11,0.0,,False,0,structural,na,4423 Hall Park Dr,False,2,1.0
2127,2011-04-25,2500,2000.0,4/25/2011 7:45:00 PM,4/25/2011 9:30:00 PM,1.75,grease,cleaned main,dos rios,4042,3977,drainage culvert,none,9,4,2011,18,0,8.0,300.0,vcp,1973,0.01,0.0,2,0,gravity,sewer main,2010-09-03,0.0,,False,0,structural,na,7208 Blanco Rd,False,2,7.0
2128,2011-04-24,50,0.0,4/24/2011 2:15:00 PM,4/24/2011 4:00:00 PM,1.75,grease,cleaned main,salado creek,90749,90766,alley,none,2,4,2011,18,0,8.0,398.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1900 Willenbrock,False,1,0.0
2129,2011-04-22,200,0.0,4/22/2011 4:30:00 PM,4/22/2011 4:45:00 PM,0.25,debris,cleaned main,leon creek,94369,98286,creek bed,none,0,4,2011,17,0,8.0,300.01,pvc,2006,0.0,0.0,1,0,gravity,sewer main,2010-09-30,0.0,,False,0,vandalism ,na,12102 Raw Silver,False,1,6.0
2130,2011-04-19,100,0.0,4/19/2011 2:45:00 PM,4/19/2011 4:00:00 PM,1.25,grease,cleaned main,leon creek,54258,54352,ground,none,8,4,2011,17,0,8.0,149.49,pvc,2003,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,6623 Babcock Rd,False,2,0.0
2131,2011-04-19,500,0.0,4/19/2011 8:00:00 PM,4/19/2011 8:30:00 PM,0.5,debris,cleaned main,dos rios,7745,7746,drainage culvert,none,0,4,2011,17,0,8.0,231.8,vcp,1955,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1103 Babcock Rd,False,1,0.0
2132,2011-04-19,3500,3000.0,4/19/2011 5:00:00 PM,4/19/2011 5:30:00 PM,0.5,debris,cleaned main,leon creek,40600,40651,creek bed,none,6,4,2011,17,0,10.0,274.3,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,"Bolt down, ",9200 New Guilbeau Rd,False,1,0.0
2133,2011-04-18,50,40.0,4/18/2011 1:30:00 PM,4/18/2011 2:15:00 PM,0.75,break in main,repaired broken main,salado creek,88425,417626,ground,none,0,4,2011,17,0,8.0,216.0,vcp,1945,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,836 Elizabeth Rd,False,1,0.0
2134,2011-04-18,20,0.0,4/18/2011 1:00:00 PM,4/18/2011 1:30:00 PM,0.5,debris,cleaned area,salado creek,60048,60047,alley,none,2,4,2011,17,0,8.0,450.0,ct,1950,0.0,0.0,1,0,gravity,sewer main,2011-02-23,0.0,,False,0,debris,na,106 Cyril,False,1,1.0
2135,2011-04-16,10,0.0,4/16/2011 2:30:00 PM,4/16/2011 3:30:00 PM,1.0,grease,cleaned main,dos rios,19562,20018,street,none,4,4,2011,16,0,8.0,306.4,vcp,1965,0.0,0.0,1,0,gravity,sewer main,2009-11-12,0.0,,False,0,structural,na,309 Calgary Ave,False,1,17.0
2136,2011-04-16,5,0.0,4/16/2011 7:00:00 PM,4/16/2011 8:00:00 PM,1.0,grease,cleaned main,dos rios,20304,19999,stormdrain,none,5,4,2011,16,0,8.0,374.8,vcp,1963,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,130 C St,False,1,0.0
2137,2011-04-14,700,600.0,4/14/2011 11:00:00 AM,4/14/2011 11:20:00 AM,0.333333333,grease,cleaned main,dos rios,19451,19450,street,none,4,4,2011,16,0,8.0,375.0,vcp,1957,0.0,0.02,2,1,gravity,sewer main,2010-11-03,0.0,,False,0,grease,na,50 Briggs Ave,False,1,5.0
2138,2011-04-11,100,100.0,4/11/2011 12:00:00 PM,4/11/2011 12:30:00 PM,0.5,debris,cleaned main,dos rios,3773,3774,stormdrain,none,1,4,2011,16,0,10.0,306.0,hdpe,2012,0.02,0.0,4,1,gravity,sewer main,2011-04-06,0.0,,False,0,structural,na,1400 San Francisco,False,1,0.0
2139,2011-04-11,50,0.0,4/11/2011 1:30:00 PM,4/11/2011 2:30:00 PM,1.0,rags,cleaned main,dos rios,35688,35411,ground,none,7,4,2011,16,0,8.0,430.0,vcp,1950,0.02,0.0,1,0,gravity,sewer main,2009-04-18,0.0,,False,0,structural,na,202 Ligustrum E,False,1,23.0
2140,2011-04-09,100,60.0,4/9/2011 8:00:00 AM,4/9/2011 10:30:00 AM,2.5,grease,cleaned main,salado creek,97315,91123,ground,none,2,4,2011,15,0,12.0,333.0,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6022 Castle Vw,False,1,0.0
2141,2011-04-08,100,0.0,4/8/2011 8:00:00 PM,4/8/2011 9:30:00 PM,1.5,break in main,repaired main,dos rios,14636,14637,stormdrain,none,5,4,2011,15,0,8.0,322.0,ct,1928,0.0,0.0,1,0,gravity,sewer main,2011-02-28,0.0,,False,0,structural,na,1100 Vera Cruz St,False,1,1.0
2142,2011-04-05,1500,1500.0,4/5/2011 7:45:00 AM,4/5/2011 8:30:00 AM,0.75,grease,cleaned main,dos rios,39014,27320,drainage culvert,none,3,4,2011,15,0,8.0,331.0,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7200 Presa St S,False,1,0.0
2143,2011-04-04,50,0.0,4/4/2011 7:30:00 PM,4/4/2011 8:00:00 PM,0.5,debris,cleaned main,salado creek,48178,48177,street,none,2,4,2011,15,0,8.0,504.89,vcp,1956,0.0,0.0,2,1,gravity,sewer main,2011-02-20,0.0,,False,0,structural,na,4427 Moana Dr,False,1,1.0
2144,2011-03-30,100,6500.0,3/30/2011 10:30:00 AM,3/30/2011 11:00:00 AM,0.5,debris,cleaned main,salado creek,49745,49617,drainage culvert,none,10,3,2011,14,0,8.0,164.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,2009-10-20,0.0,,False,0,debris,na,3030 Sir Phillip,False,1,17.0
2145,2011-03-30,190,0.0,3/30/2011 1:45:00 PM,3/30/2011 3:15:00 PM,1.5,break in main,repaired broken main,dos rios,31506,31653,stormdrain,san antonio river,2,3,2011,14,0,6.0,476.7,ct,1918,0.0,0.0,1,0,gravity,sewer main,2011-03-21,0.0,,False,0,structural,na,333 Mason Rd,False,1,0.0
2146,2011-03-29,500,200.0,3/29/2011 10:30:00 AM,3/29/2011 3:30:00 PM,5.0,debris,cleaned main,leon creek,37011,37087,stormdrain,none,8,3,2011,14,0,8.0,307.91,vcp,1970,0.0,0.0,2,0,gravity,sewer main,2011-03-14,0.0,,False,0,debris,na,8100 Wurzbach Rd,False,1,0.0
2147,2011-03-27,300,200.0,3/27/2011 2:00:00 PM,3/27/2011 2:30:00 PM,0.5,grease,cleaned main,leon creek,406837,33410,creek bed,zarzamora creek,8,3,2011,14,0,8.0,139.0,vcp,1979,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,grease,na,5502 Painter Green,False,1,0.0
2148,2011-03-22,4500,0.0,3/22/2011 11:40:00 PM,3/23/2011 2:30:00 AM,2.833333333,grease,cleaned main,dos rios,17775,32205,creek bed,zarzamora creek,5,3,2011,13,0,15.0,262.2,vcp,1974,0.0,0.0,1,0,gravity,sewer main,2010-11-18,0.0,,False,0,grease,na,207 Mayberry Ave,False,2,4.0
2149,2011-03-21,100,0.0,3/21/2011 8:30:00 AM,3/21/2011 9:30:00 AM,1.0,grease,cleaned main,leon creek,2804,34587,ground,none,6,3,2011,13,0,8.0,175.11,pvc,2003,0.0,0.0,1,0,gravity,sewer main,2011-01-14,0.0,,False,0,grease,na,337 Glendale Ave,False,1,2.0
2150,2011-03-18,100,0.0,3/18/2011 8:30:00 PM,3/18/2011 9:00:00 PM,0.5,grease,cleaned main,salado creek,48016,45713,drainage culvert,walzem creek,2,3,2011,12,0,10.0,16.0,cas,1981,0.0,0.0,1,0,siphon,sewer main,2010-06-09,0.0,,False,0,structural,na,2818 Austin Hwy,False,1,9.0
2151,2011-03-17,150,0.0,3/17/2011 12:00:00 PM,3/17/2011 1:00:00 PM,1.0,rags,cleaned main,medio creek,85753,85709,stormdrain,none,4,3,2011,12,0,8.0,374.0,vcp,1972,0.0,0.0,5,3,gravity,sewer main,2011-03-12,0.0,,False,0,structural,na,9000 Adams Hill Dr,False,5,0.0
2152,2011-03-16,500,0.0,3/16/2011 2:00:00 AM,3/16/2011 2:30:00 AM,0.5,grease,cleaned main,dos rios,13665,13030,creek bed,alazan creek,1,3,2011,12,0,8.0,110.92,dip,1964,0.0,0.0,2,1,siphon,sewer main,2011-02-12,0.0,,False,0,grease,na,1200 Lombrano,False,3,1.0
2153,2011-03-16,50,0.0,3/16/2011 6:30:00 PM,3/16/2011 7:00:00 PM,0.5,break in main,repaired main,dos rios,21164,21165,street,none,1,3,2011,12,0,8.0,327.6,ct,1950,0.0,0.0,1,0,gravity,sewer main,2009-05-20,0.0,,False,0,structural,na,506 Brookview Dr,False,3,21.0
2154,2011-03-16,200,100.0,3/16/2011 11:30:00 AM,3/16/2011 2:00:00 PM,2.5,break in main,repaired force main,leon creek,LS163,64405,ground,none,6,3,2011,12,0,8.0,987.0,cas,1988,0.0,0.0,2,0,force,sewer main,,0.0,,False,0,structural,na,9765 Potranco Rd,False,5,0.0
2155,2011-03-16,1500,0.0,3/16/2011 7:30:00 PM,3/16/2011 9:30:00 PM,2.0,debris,cleaned main,leon creek,33910,33909,creek bed,none,8,3,2011,12,0,8.0,242.0,pvc,1985,0.0,0.0,2,1,gravity,sewer main,2010-01-13,0.0,,False,0,structural,na,8103 North Holw,False,2,14.0
2156,2011-03-15,800,800.0,3/15/2011 9:30:00 AM,3/15/2011 10:30:00 AM,1.0,rags,cleaned main,dos rios,96133,98513,drainage culvert,none,3,3,2011,12,0,8.0,185.2,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4019 Anton Dr,False,1,0.0
2157,2011-03-14,105,0.0,3/14/2011 10:00:00 AM,3/14/2011 12:00:00 PM,2.0,debris,cleaned main,salado creek,417654,417655,street,none,0,3,2011,12,0,6.0,200.0,vcp,1946,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,101 Newbury Terrace,False,1,0.0
2158,2011-03-14,60600,0.0,3/14/2011 4:12:00 PM,3/14/2011 11:30:00 PM,7.3,break in main,repaired main,medio creek,39635,39539,creek bed,na,4,3,2011,12,0,18.0,266.4,vcp,1973,0.0,0.0,1,0,gravity,sewer main,2010-11-06,0.0,,False,0,structural,na,9500 Simplicity Dr,False,1,4.0
2159,2011-03-13,100,0.0,3/13/2011 4:45:00 PM,3/13/2011 5:30:00 PM,0.75,lift station pump out,repaired pump,medio creek,LS201,na,ground,na,4,3,2011,12,0,0.0,0.0,na,1994,0.0,0.0,9,2,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False,9,0.0
2160,2011-03-12,300,0.0,3/12/2011 6:00:00 PM,3/12/2011 6:30:00 PM,0.5,grease,cleaned main,medio creek,85753,85709,ground,none,4,3,2011,11,0,8.0,374.0,vcp,1972,0.0,0.0,5,2,gravity,sewer main,2010-12-27,0.0,,False,0,structural,na,9000 Adams Hill Dr,False,5,2.0
2161,2011-03-11,20,0.0,3/11/2011 9:00:00 AM,3/11/2011 10:00:00 AM,1.0,grease,cleaned main,dos rios,46609,46608,street,none,1,3,2011,11,0,8.0,348.1,pvc,1982,0.0,0.0,1,0,gravity,sewer main,2009-08-22,0.0,,False,0,grease,na,1800 Mccullough Ave,False,1,18.0
2162,2011-03-10,200,0.0,3/10/2011 8:00:00 PM,3/10/2011 8:30:00 PM,0.5,grease,cleaned main,salado creek,81782,82310,street,none,9,3,2011,11,0,8.0,299.64,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3610 Ridge Country,False,1,0.0
2163,2011-03-08,200,200.0,3/7/2011 10:45:00 PM,3/8/2011 1:30:00 AM,2.75,grease,cleaned main,dos rios,8470,8471,street,martinez creek,1,3,2011,11,0,8.0,400.0,ct,1953,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,801 Oblate,False,1,0.0
2164,2011-03-07,1500,0.0,3/7/2011 5:00:00 PM,3/7/2011 7:00:00 PM,2.0,debris,cleaned main,dos rios,7626,17355,creek bed,none,7,3,2011,11,0,8.0,190.4,vcp,1966,0.0,0.01,2,1,gravity,sewer main,2009-08-10,0.0,,False,0,structural,na,3501 Pin Oak Dr,False,2,18.0
2165,2011-03-07,125,0.0,3/7/2011 10:30:00 AM,3/7/2011 11:00:00 AM,0.5,rags,cleaned main,dos rios,12040,14589,creek bed,none,1,3,2011,11,0,10.0,390.02,hdpe,2012,0.0,0.01,2,0,gravity,sewer main,2010-02-19,0.0,,False,0,structural,na,1353 French Place W,False,1,12.0
2166,2011-03-06,50,0.0,3/6/2011 6:00:00 PM,3/6/2011 6:30:00 PM,0.5,grease,cleaned main,leon creek,84144,70810,street,none,6,3,2011,11,0,8.0,308.94,vcp,1961,0.0,0.01,2,0,gravity,sewer main,2009-05-25,0.0,,False,0,grease,na,1906 Wrangler Dr,False,3,21.0
2167,2011-03-04,200,0.0,3/4/2011 3:30:00 PM,3/4/2011 4:30:00 PM,1.0,break in main,repaired main,dos rios,5673,5672,alley,none,1,3,2011,10,0,8.0,239.0,ct,1952,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,346 Wayside Dr,False,1,0.0
2168,2011-03-02,300,0.0,3/2/2011 8:00:00 AM,3/2/2011 10:00:00 AM,2.0,break in main,repaired main,dos rios,5389,5413,drainage culvert,none,7,3,2011,10,0,8.0,341.5,vcp,1966,0.0,0.0,2,0,gravity,sewer main,2011-03-01,0.0,,False,0,structural,na,3538 Pin Oak Dr,False,1,0.0
2169,2011-02-28,1200,8500.0,2/28/2011 7:00:00 PM,2/28/2011 8:00:00 PM,1.0,break in main,repaired main,dos rios,17349,17350,drainage culvert,none,7,2,2011,10,0,8.0,265.0,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3431 Oakdale,False,1,0.0
2170,2011-02-28,450,0.0,2/28/2011 10:30:00 AM,2/28/2011 2:00:00 PM,3.5,rags,cleaned main,salado creek,95170,95168,drainage culvert,none,2,2,2011,10,0,8.0,154.22,vcp,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5102 Gawain Dr,False,2,0.0
2171,2011-02-28,500,0.0,2/28/2011 10:40:00 PM,2/28/2011 11:00:00 PM,0.333333333,rags,cleaned main,dos rios,23913,23900,stormdrain,none,3,2,2011,10,0,8.0,38.5,pvc,1991,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1734 Saenz,False,1,0.0
2172,2011-02-27,700,0.0,2/27/2011 4:30:00 PM,2/27/2011 5:30:00 PM,1.0,grease,cleaned main,leon creek,74181,73551,creek bed,none,7,2,2011,10,0,8.0,300.0,vcp,1975,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,grease,na,9418 Guilbeau,False,1,0.0
2173,2011-02-26,200,0.0,2/26/2011 12:00:00 PM,2/26/2011 1:00:00 PM,1.0,debris,cleaned main,dos rios,13031,26204,drainage culvert,none,1,2,2011,9,0,8.0,20.24430391,dip,1964,0.0,0.04,1,0,siphon,sewer main,2010-08-06,0.0,,False,0,debris,na,900 Calaveras N,False,1,6.0
2174,2011-02-25,50,0.0,2/25/2011 5:15:00 AM,2/25/2011 5:30:00 AM,0.25,lift station pump out,repaired hydroranger,medio creek,LS199,na,ground,na,0,2,2011,9,0,0.0,0.0,na,1994,0.0,0.04,12,5,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False,12,0.0
2175,2011-02-24,700,300.0,2/24/2011 1:00:00 PM,2/24/2011 2:45:00 PM,1.75,broken arv,repaired a/r valve,medio creek,LS200,37528,street,none,0,2,2011,9,0,10.0,9017.66,cas,1994,0.03,0.01,1,0,force,sewer main,,0.0,,False,0,other,na,5500 Cagnon Rd,False,1,0.0
2176,2011-02-24,400,0.0,2/24/2011 11:45:00 AM,2/24/2011 5:45:00 PM,6.0,break in main,cleaned & repaired main,dos rios,14637,31912,stormdrain,na,5,2,2011,9,0,8.0,280.0,ct,1928,0.03,0.01,1,0,gravity,sewer main,2010-12-01,0.0,,False,0,structural,na,1100 Brazos St S,False,1,2.0
2177,2011-02-22,500,0.0,2/22/2011 3:00:00 PM,2/22/2011 3:10:00 PM,0.166666667,rags,cleaned main,dos rios,21013,408584,ground,none,7,2,2011,9,0,8.0,32.0,pvc,2005,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,structural,na,115 Comfort,False,1,0.0
2178,2011-02-22,200,0.0,2/22/2011 5:00:00 PM,2/22/2011 6:00:00 PM,1.0,grease,cleaned main,dos rios,30857,30841,street,none,1,2,2011,9,0,10.0,320.0,cp,1914,0.0,0.07,1,0,gravity,sewer main,2010-09-29,0.0,,False,0,grease,na,800 Erie,False,1,4.0
2179,2011-02-22,100,0.0,2/22/2011 1:30:00 PM,2/22/2011 2:00:00 PM,0.5,rags,cleaned main,dos rios,1988,3135,drainage culvert,none,1,2,2011,9,0,8.0,238.0,vcp,1958,0.0,0.07,2,0,gravity,sewer main,2009-05-07,0.0,,False,0,structural,na,7702 Northway,False,1,21.0
2180,2011-02-21,300,0.0,2/21/2011 7:30:00 PM,2/21/2011 8:30:00 PM,1.0,break in main,repaired main,dos rios,14731,14288,alley,none,7,2,2011,9,0,8.0,372.0,hdpe,2011,0.0,0.07,1,0,gravity,sewer main,2009-04-13,0.0,,False,0,structural,na,454 Westminster,False,1,22.0
2181,2011-02-21,5,0.0,2/21/2011 10:00:00 AM,2/21/2011 10:30:00 AM,0.5,break in main,repaired main,dos rios,38913,418913,alley,none,5,2,2011,9,0,8.0,275.0,vcp,1964,0.0,0.07,2,1,gravity,sewer main,2010-12-23,0.0,,False,0,structural,na,307 Octavia Place,False,1,1.0
2182,2011-02-21,50,0.0,2/21/2011 3:30:00 PM,2/21/2011 4:00:00 PM,0.5,grease,cleaned main,dos rios,9568,8716,stormdrain,none,1,2,2011,9,0,8.0,522.3,pvc,1987,0.0,0.07,1,0,gravity,sewer main,2009-11-24,0.0,,False,0,structural,na,220 Sherwood Dr,False,1,14.0
2183,2011-02-21,25,0.0,2/21/2011 2:00:00 PM,2/21/2011 2:30:00 PM,0.5,rags,cleaned main,dos rios,97758,92685,alley,none,3,2,2011,9,0,6.0,354.0,vcp,1963,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1522 Lennon Ave,False,2,0.0
2184,2011-02-20,448800,0.0,2/20/2011 3:00:00 PM,2/21/2011 12:15:00 PM,21.25,protruding lateral,remvd lateral from main,salado creek,52973,52979,creek bed,salado creek,9,2,2011,9,0,27.0,928.0,rcp,1975,0.0,0.07,1,0,outfall,sewer main,2011-01-25,0.0,,True,0,structural,na,103 Morgans Cir,False,5,0.0
2185,2011-02-20,200,0.0,2/20/2011 12:30:00 PM,2/20/2011 2:30:00 PM,2.0,grease,cleaned main,salado creek,48178,48177,stormdrain,none,2,2,2011,9,0,8.0,504.89,vcp,1956,0.0,0.07,2,0,gravity,sewer main,2010-03-12,0.0,,False,0,structural,na,4411 Moana Dr,False,1,11.0
2186,2011-02-18,100,0.0,2/18/2011 5:00:00 PM,2/18/2011 8:00:00 PM,3.0,rags,cleaned main,dos rios,3289,2500,stormdrain,none,1,2,2011,8,0,8.0,229.8,ct,1950,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4907 Blanco Rd,False,1,0.0
2187,2011-02-18,5,0.0,2/18/2011 4:30:00 PM,2/18/2011 5:00:00 PM,0.5,rags,cleaned main,dos rios,26603,26602,ground,none,3,2,2011,8,0,8.0,160.0,ct,1956,0.0,0.03,2,0,gravity,sewer main,,0.0,,False,0,debris,na,615 Theo Ave E,False,3,0.0
2188,2011-02-18,20,0.0,2/18/2011 1:30:00 PM,2/18/2011 2:00:00 PM,0.5,rags,cleaned main,dos rios,88462,99612,alley,rosillo creek,2,2,2011,8,0,8.0,450.0,cp,1958,0.0,0.03,1,0,gravity,sewer main,2009-10-15,0.0,,False,0,structural,na,227 Edna Ave,False,1,16.0
2189,2011-02-17,450,0.0,2/17/2011 8:00:00 AM,2/17/2011 12:00:00 PM,4.0,break in main,repaired main,dos rios,28923,90403,ground,none,2,2,2011,8,0,8.0,463.0,vcp,1950,0.0,0.03,1,0,gravity,sewer main,2011-02-16,0.0,,False,0,structural,na,2907 Martin Luther King Dr,False,1,0.0
2190,2011-02-16,50,0.0,2/16/2011 12:30:00 PM,2/16/2011 2:00:00 PM,1.5,break in main,repaired main,dos rios,2727,2929,easement,none,1,2,2011,8,0,8.0,175.0,vcp,1973,0.02,0.01,2,1,gravity,sewer main,2010-03-02,0.0,,False,0,structural,na,600 Gramercy Place W,False,1,11.0
2191,2011-02-16,50,0.0,2/16/2011 6:00:00 PM,2/16/2011 7:00:00 PM,1.0,break in main,repaired main,dos rios,14949,14948,street,none,7,2,2011,8,0,8.0,391.43,ct,1946,0.02,0.01,2,1,gravity,sewer main,2010-10-07,0.0,,False,0,structural,na,203 Rollins Ave,False,1,4.0
2192,2011-02-16,50,0.0,2/16/2011 7:00:00 PM,2/16/2011 8:00:00 PM,1.0,debris,cleaned main,dos rios,17637,17600,street,none,5,2,2011,8,0,8.0,450.0,vcp,1957,0.02,0.01,2,1,gravity,sewer main,2011-02-10,0.0,,False,0,debris,na,306 Inez Ave,False,3,0.0
2193,2011-02-16,11250,10000.0,2/16/2011 5:45:00 PM,2/16/2011 7:45:00 PM,2.0,grease,cleaned main,leon creek,77157,89329,creek bed,zarzamora creek,8,2,2011,8,0,8.0,278.55,vcp,1968,0.02,0.01,2,1,gravity,sewer main,2010-08-17,0.0,,False,0,structural,na,7314 Desilu Dr,False,2,6.0
2194,2011-02-14,500,400.0,2/14/2011 11:00:00 AM,2/14/2011 1:30:00 PM,2.5,grease,cleaned main,salado creek,430758,430760,creek bed,none,10,2,2011,8,0,8.0,50.53,pvc,2009,0.0,0.0,1,0,gravity,sewer main,2010-08-27,0.0,,False,0,grease,na,4660 Thousand Oaks,False,1,5.0
2195,2011-02-14,2,0.0,2/14/2011 2:15:00 PM,2/14/2011 2:45:00 PM,0.5,rags,cleaned main,dos rios,16281,16254,alley,none,5,2,2011,8,0,8.0,37.4,pvc,1994,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,212 26Th St Nw,False,1,0.0
2196,2011-02-14,100,20.0,2/14/2011 11:30:00 AM,2/14/2011 1:30:00 PM,2.0,break in by-pass line,repaired by-pass line,dos rios,LS172,13440,ground,none,3,2,2011,8,0,30.0,743.0,dip,1988,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,lift station ,na,8600 Mission Pkwy,False,6,0.0
2197,2011-02-13,25,0.0,2/13/2011 11:30:00 AM,2/13/2011 12:00:00 PM,0.5,rags,cleaned main,dos rios,2383,3183,ground,none,1,2,2011,8,0,8.0,69.6,ct,1954,0.0,0.0,1,0,gravity,sewer main,2010-08-11,0.0,,False,0,structural,na,903 Weizmann,False,1,6.0
2198,2011-02-13,100,0.0,2/13/2011 11:30:00 AM,2/13/2011 12:30:00 PM,1.0,grease,cleaned main,dos rios,4683,4834,alley,none,1,2,2011,8,0,8.0,295.6,pvc,2001,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1430 El Monte Blvd,False,1,0.0
2199,2011-02-12,50,0.0,2/12/2011 6:00:00 PM,2/12/2011 7:00:00 PM,1.0,grease,cleaned main,dos rios,466612,19609,stormdrain,none,5,2,2011,7,0,6.0,362.4,vcp,1967,0.0,0.11,1,0,gravity,sewer main,,0.0,,False,0,structural,na,948 Thompson Place,False,1,0.0
2200,2011-02-11,300,0.0,2/11/2011 8:00:00 AM,2/11/2011 9:00:00 AM,1.0,grease,cleaned man,leon creek,36309,36232,creek bed,culebra creek,7,2,2011,7,0,8.0,47.9,vcp,1967,0.0,0.11,2,1,gravity,sewer main,2010-10-12,0.0,,False,0,grease,na,4814 Fairford Dr,False,1,4.0
2201,2011-02-11,20,0.0,2/11/2011 10:00:00 AM,2/11/2011 11:00:00 AM,1.0,grease,cleaned main,dos rios,17810,32934,alley,leon creek,4,2,2011,7,0,10.0,272.5,pvc,1988,0.0,0.11,1,0,gravity,sewer main,2010-11-16,0.0,,False,0,structural,na,2019 Mayfield Blvd W,False,2,2.0
2202,2011-02-10,100,0.0,2/10/2011 11:00:00 AM,2/10/2011 12:30:00 PM,1.5,rags,cleaned main,leon creek,404802,404801,alley,none,0,2,2011,7,0,8.0,290.14,pvc,2008,0.0,0.11,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7100 Fm 1560 N,False,1,0.0
