,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
2203,2011-02-10,200,0.0,2/10/2011 1:45:00 PM,2/10/2011 3:15:00 PM,1.5,debris,cleaned main,dos rios,5052,16640,creek bed,none,1,2,2011,7,0,8.0,153.8,pvc,1986,0.0,0.11,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,1215 Pasadena,False,1,0.0
2204,2011-02-10,150,20.0,2/10/2011 8:35:00 PM,2/10/2011 10:30:00 PM,1.9166666669999999,grease,cleaned main,dos rios,3381,3382,ground,martinez creek,1,2,2011,7,0,8.0,399.63,ct,1946,0.0,0.11,1,0,gravity,sewer main,2009-05-01,0.0,,False,0,structural,na,1619 El Monte Blvd,False,1,21.0
2205,2011-02-10,100,0.0,2/10/2011 4:55:00 PM,2/10/2011 6:30:00 PM,1.5833333330000001,grease,cleaned main,dos rios,17637,17600,creek bed,none,5,2,2011,7,0,8.0,450.0,vcp,1957,0.0,0.11,2,0,gravity,sewer main,2010-08-17,0.0,,False,0,grease,na,306 Inez Ave,False,3,5.0
2206,2011-02-09,50,0.0,2/9/2011 6:50:00 PM,2/9/2011 7:20:00 PM,0.5,grease,cleaned main,dos rios,3777,3778,alley,martinez creek,1,2,2011,7,0,8.0,400.0,ct,1948,0.11,0.0,1,0,gravity,sewer main,2010-03-15,0.0,,False,0,grease,na,1530 Santa Anna,False,1,10.0
2207,2011-02-08,27750,44750.0,2/8/2011 10:30:00 AM,2/8/2011 1:35:00 PM,3.083333333,debris,cleaned main,leon creek,42317,42173,creek bed,leon creek,4,2,2011,7,0,12.0,300.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,5302 Military Dr W,False,1,0.0
2208,2011-02-07,100,0.0,2/7/2011 8:10:00 PM,2/7/2011 8:30:00 PM,0.333333333,rags,cleaned main,dos rios,10119,9121,creek bed,olmos creek,8,2,2011,7,0,8.0,200.0,vcp,1975,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8783 Wurzbach Rd,False,1,0.0
2209,2011-02-04,50,0.0,2/4/2011 12:20:00 PM,2/4/2011 12:25:00 PM,0.083333333,grease,cleaned main,dos rios,42882,29386,street,none,2,2,2011,6,0,8.0,264.0,cp,1950,0.03,0.21,1,0,gravity,sewer main,2011-01-06,0.0,,False,0,structural,na,3099 Houston St E,False,1,0.0
2210,2011-02-04,50,0.0,2/4/2011 3:30:00 PM,2/4/2011 4:30:00 PM,1.0,break in main,repaired main,dos rios,13807,13177,street,none,3,2,2011,6,0,8.0,400.0,ct,1949,0.03,0.21,1,0,gravity,sewer main,,0.0,,False,0,structural,na,341 Dickson Ave W,False,1,0.0
2211,2011-02-04,150,0.0,2/4/2011 4:00:00 PM,2/4/2011 6:00:00 PM,2.0,grease,cleaned main,leon creek,35754,35721,creek bed,drainage creek,7,2,2011,6,0,8.0,400.0,vcp,1970,0.03,0.21,2,0,gravity,sewer main,,0.0,,False,0,structural,na,5151 Overpool,False,1,0.0
2212,2011-02-03,50,0.0,2/3/2011 9:30:00 AM,2/3/2011 11:30:00 AM,2.0,grease,cleaned main,dos rios,99775,99772,drainage culvert,none,4,2,2011,6,0,8.0,282.26,pvc,2006,0.01,0.2,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7300 Yarrow Blvd,False,1,0.0
2213,2011-02-02,2500,0.0,2/2/2011 2:30:00 PM,2/2/2011 3:00:00 PM,0.5,lift station power out,restored power,salado creek,LS011,na,stormdrain,na,10,2,2011,6,0,0.0,0.0,na,1983,0.0,0.2,7,3,above,sewer lift station,,0.0,,False,0,lift station ,na,3847 Thousand Oaks,False,8,0.0
2214,2011-02-02,50,0.0,2/2/2011 3:00:00 PM,2/2/2011 7:00:00 PM,4.0,grease,cleaned main,dos rios,6415,4652,street,none,8,2,2011,6,0,8.0,305.0,vcp,1979,0.0,0.2,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2300 Lockhill-Selma Rd,False,1,0.0
2215,2011-02-02,100,0.0,2/2/2011 9:45:00 PM,2/2/2011 10:00:00 PM,0.25,grease,cleaned main,dos rios,6659,17118,easement,none,8,2,2011,6,0,8.0,238.0,vcp,1959,0.0,0.2,1,0,gravity,sewer main,,0.0,,False,0,grease,na,10607 Cedar Elm,False,1,0.0
2216,2011-02-01,100,0.0,2/1/2011 1:30:00 PM,2/1/2011 2:30:00 PM,1.0,rags,cleaned main,dos rios,6335,6424,creek bed,none,8,2,2011,6,0,8.0,338.6,vcp,1967,0.2,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11421 Mission Trace,False,1,0.0
2217,2011-01-31,100,25.0,1/31/2011 2:30:00 PM,1/31/2011 3:00:00 PM,0.5,rags,cleaned main,dos rios,5402,15795,stormdrain,none,1,1,2011,6,0,8.0,256.7,ct,1960,0.0,0.0,5,2,gravity,sewer main,2010-06-23,0.0,,False,0,debris,na,803 Loop 410 Access Nw,False,1,7.0
2218,2011-01-30,100,0.0,1/30/2011 1:00:00 PM,1/30/2011 2:00:00 PM,1.0,grease,cleaned main,dos rios,3987,5194,drainage culvert,none,1,1,2011,6,0,8.0,400.0,hdpe,2010,0.0,0.0,3,2,gravity,sewer main,2011-01-07,0.0,,False,0,structural,na,403 Wildwood W,False,3,0.0
2219,2011-01-30,50,0.0,1/30/2011 2:30:00 PM,1/30/2011 4:30:00 PM,2.0,grease,cleaned main,dos rios,46615,46616,street,none,1,1,2011,6,0,8.0,507.9,ct,1914,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,423 Ashby Place E,False,1,0.0
2220,2011-01-30,100,0.0,1/30/2011 12:30:00 PM,1/30/2011 2:30:00 PM,2.0,grease,cleaned main,dos rios,36568,21460,street,none,4,1,2011,6,0,8.0,295.0,vcp,1978,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,210 Adolph,False,1,0.0
2221,2011-01-29,100,0.0,1/29/2011 7:00:00 PM,1/29/2011 7:30:00 PM,0.5,grease,cleaned main,dos rios,92359,92013,street,none,3,1,2011,5,0,8.0,410.0,ct,1950,0.0,0.0,2,0,gravity,sewer main,2010-09-16,0.0,,False,0,grease,na,93 Shasta Ave,False,1,4.0
2222,2011-01-28,1500,0.0,1/28/2011 7:00:00 PM,1/28/2011 11:59:00 PM,4.983333333,break in main,repaired main,dos rios,15735,15829,drainage culvert,none,5,1,2011,5,0,15.0,461.2,cp,1964,0.0,0.0,4,2,gravity,sewer main,2011-01-20,0.0,,False,0,structural,na,3526 Poplar St W,False,3,0.0
2223,2011-01-28,800,0.0,1/28/2011 6:00:00 PM,1/28/2011 9:00:00 PM,3.0,debris,cleaned main,leon creek,41587,41686,drainage culvert,none,6,1,2011,5,0,8.0,399.226395,vcp,1971,0.0,0.0,4,3,gravity,sewer main,2010-06-05,0.0,,False,0,structural,na,5005 Timberhill Dr,False,2,7.0
2224,2011-01-26,5,0.0,1/26/2011 2:00:00 PM,1/26/2011 4:30:00 PM,2.5,break in main,repaired main,salado creek,88353,88355,street,none,10,1,2011,5,0,8.0,219.25,vcp,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,200 Country Ln,False,1,0.0
2225,2011-01-25,10,0.0,1/25/2011 8:00:00 AM,1/25/2011 9:00:00 AM,1.0,rags,cleaned main,salado creek,49673,49628,ground,none,2,1,2011,5,0,8.0,310.0,ct,1952,0.0,0.0,1,0,gravity,sewer main,2009-11-05,0.0,,False,0,structural,na,522 Sumner,False,1,14.0
2226,2011-01-25,300,0.0,1/25/2011 10:00:00 AM,1/25/2011 11:00:00 AM,1.0,rags,cleaned main,dos rios,29449,42863,stormdrain,none,2,1,2011,5,0,8.0,216.51,pvc,2002,0.0,0.0,5,2,gravity,sewer main,2010-09-03,0.0,,False,0,debris,na,700 Rio Grande S,False,2,4.0
2227,2011-01-25,27000,53880.0,1/25/2011 10:45:00 AM,1/25/2011 3:30:00 PM,4.75,grease,cleaned main,leon creek,33344,33478,creek bed,none,8,1,2011,5,0,8.0,214.33,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7322 Painter Way,False,2,0.0
2228,2011-01-24,2,0.0,1/24/2011 4:00:00 PM,1/24/2011 5:00:00 PM,1.0,break in main,repaired main,dos rios,26847,29905,street,none,1,1,2011,5,0,6.0,174.23,ct,1906,0.0,0.0,2,1,gravity,sewer main,2011-01-06,0.0,,False,0,structural,na,136 Craig Place E,False,2,0.0
2229,2011-01-24,50,0.0,1/24/2011 7:00:00 PM,1/24/2011 8:00:00 PM,1.0,debris,cleaned main,dos rios,36042,36041,ground,none,5,1,2011,5,0,8.0,358.0,ct,1928,0.0,0.0,1,0,gravity,sewer main,2009-10-01,0.0,,False,0,debris,na,3122 Durango Blvd W,False,1,15.0
2230,2011-01-24,100,0.0,1/24/2011 8:00:00 AM,1/24/2011 8:30:00 AM,0.5,grease,cleaned main,dos rios,23686,25814,stormdrain,none,3,1,2011,5,0,8.0,332.7,vcp,1974,0.0,0.0,4,2,gravity,sewer main,2010-07-21,0.0,,False,0,grease,na,1503 Socorro St,False,2,6.0
2231,2011-01-24,3000,6000.0,1/24/2011 1:30:00 PM,1/24/2011 5:00:00 PM,3.5,rags,cleaned main,salado creek,53128,52815,creek bed,salado creek,9,1,2011,5,0,27.0,587.0,pvc,1976,0.0,0.0,4,0,outfall,sewer main,,0.0,,False,0,structural,na,1080 Arion Cir,False,1,0.0
2232,2011-01-22,1000,0.0,1/22/2011 3:00:00 PM,1/22/2011 7:30:00 PM,4.5,grease,cleaned main,leon creek,70949,71177,drainage culvert,none,4,1,2011,4,0,10.0,53.0,pvc,1995,0.0,0.0,3,0,gravity,sewer main,2009-09-30,0.0,,False,0,grease,na,8030 Campfire,False,2,15.0
2233,2011-01-22,100,0.0,1/22/2011 7:30:00 PM,1/22/2011 8:00:00 PM,0.5,debris,cleaned main,dos rios,87376,87281,creek bed,none,5,1,2011,4,0,8.0,120.55,vcp,1956,0.0,0.0,1,0,gravity,sewer main,2010-10-05,0.0,,False,0,structural,na,570 San Joaquin N,False,1,3.0
2234,2011-01-21,300,0.0,1/21/2011 5:30:00 PM,1/21/2011 9:00:00 PM,3.5,break in main,repaired main,dos rios,20427,19776,stormdrain,none,6,1,2011,4,0,12.0,196.1,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,818 Patton,False,1,0.0
2235,2011-01-20,50,0.0,1/20/2011 3:00:00 PM,1/20/2011 4:30:00 PM,1.5,grease,cleaned main,salado creek,58732,58207,street,salado creek tributary,9,1,2011,4,0,8.0,193.35,pvc,1998,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2425 Thousand Oaks,False,1,0.0
2236,2011-01-19,50,0.0,1/19/2011 2:30:00 PM,1/19/2011 3:30:00 PM,1.0,grease,cleaned main,dos rios,26602,431024,ground,none,3,1,2011,4,0,8.0,78.36,cas,1991,0.0,0.1,1,0,gravity,sewer main,,0.0,,False,0,grease,na,638 Theo Ave E,False,1,0.0
2237,2011-01-19,50,0.0,1/19/2011 10:00:00 PM,1/19/2011 11:30:00 PM,1.5,break in main,repaired main,dos rios,2554,5054,alley,none,1,1,2011,4,0,8.0,350.0,ct,1947,0.0,0.1,1,0,gravity,sewer main,2011-01-15,0.0,,False,0,structural,na,1019 Hermosa W,False,1,0.0
2238,2011-01-18,30,0.0,1/18/2011 10:30:00 AM,1/18/2011 10:35:00 AM,0.083333333,grease,cleaned main,leon creek,98029,98028,creek bed,none,0,1,2011,4,0,8.0,344.85,pvc,2006,0.0,0.96,1,0,gravity,sewer main,2010-04-08,0.0,,False,0,grease,na,11903 Perla Joy,False,1,9.0
2239,2011-01-18,3000,3000.0,1/18/2011 8:27:00 AM,1/18/2011 12:00:00 PM,3.55,debris,cleaned main,dos rios,10319,98565,creek bed,none,8,1,2011,4,3,12.0,357.9,vcp,1975,0.0,0.96,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,12250 Vance Jackson,False,1,0.0
2240,2011-01-18,200,0.0,1/18/2011 12:00:00 PM,1/18/2011 3:30:00 PM,3.5,break in main,repaired main,dos rios,45873,45872,stormdrain,none,2,1,2011,4,0,8.0,249.0,hdpe,2011,0.0,0.96,1,0,gravity,sewer main,2009-10-12,0.0,,False,0,structural,na,2623 Ih 35 N,False,1,15.0
2241,2011-01-17,20,0.0,1/17/2011 3:30:00 PM,1/17/2011 4:30:00 PM,1.0,grease,cleaned main,leon creek,74151,89037,street,none,7,1,2011,4,0,8.0,400.0,vcp,1976,0.0,1.08,1,0,gravity,sewer main,2010-05-17,0.0,,False,0,grease,na,8647 Tamarisk,False,1,8.0
2242,2011-01-17,300,0.0,1/17/2011 1:00:00 PM,1/17/2011 1:30:00 PM,0.5,grease,cleaned main,dos rios,10129,422737,stormdrain,none,9,1,2011,4,0,8.0,102.23,pvc,1993,0.0,1.08,2,0,gravity,sewer main,2011-01-15,0.0,,False,0,grease,na,255 Basse Rd E,False,1,0.0
2243,2011-01-17,150,0.0,1/17/2011 1:30:00 PM,1/17/2011 2:30:00 PM,1.0,rags,cleaned main,dos rios,12811,13472,stormdrain,none,3,1,2011,4,0,8.0,143.4,cas,1988,0.0,1.08,5,2,siphon,sewer main,2010-10-26,0.0,,False,0,debris,na,7930 Flores St S,False,7,2.0
2244,2011-01-16,300,0.0,1/16/2011 2:00:00 PM,1/16/2011 3:00:00 PM,1.0,grease,cleaned main,dos rios,35659,48342,stormdrain,none,7,1,2011,4,0,10.0,218.0,hdpe,2012,0.1,0.98,2,0,gravity,sewer main,2009-04-20,0.0,,False,0,structural,na,3219 Heather Hill,False,1,20.0
2245,2011-01-16,20,0.0,1/16/2011 3:00:00 PM,1/16/2011 3:30:00 PM,0.5,debris,cleaned main,dos rios,36779,22249,stormdrain,none,5,1,2011,4,0,8.0,348.0,ct,1948,0.1,0.98,1,0,gravity,sewer main,2009-08-30,0.0,,False,0,debris,na,2142 Nueces S,False,1,16.0
2246,2011-01-14,150,150.0,1/14/2011 1:00:00 PM,1/14/2011 2:30:00 PM,1.5,grease,cleaned main,dos rios,15735,15829,ground,none,5,1,2011,3,0,15.0,461.2,cp,1964,0.12,0.0,4,1,gravity,sewer main,2010-07-22,0.0,,False,0,structural,na,3526 Poplar St W,False,3,5.0
2247,2011-01-13,200,0.0,1/13/2011 8:30:00 AM,1/13/2011 9:00:00 AM,0.5,rags,cleaned main,dos rios,91974,91977,street,none,3,1,2011,3,0,8.0,273.11,pvc,2003,0.0,0.01,2,0,gravity,sewer main,,0.0,,False,0,debris,na,9035 Yett Ave,False,1,0.0
2248,2011-01-13,15,0.0,1/13/2011 7:00:00 AM,1/13/2011 9:00:00 AM,2.0,grease,cleaned main,leon creek,86677,86815,stormdrain,none,6,1,2011,3,0,8.0,374.98,vcp,1970,0.0,0.01,3,1,gravity,sewer main,2010-07-07,0.0,,False,0,grease,na,1300 Callaghan Rd,False,3,6.0
2249,2011-01-13,500,450.0,1/13/2011 1:00:00 PM,1/13/2011 2:00:00 PM,1.0,debris,cleaned main,dos rios,396751,375531,creek bed,none,0,1,2011,3,0,8.0,152.4,vcp,1965,0.0,0.01,1,0,gravity,sewer main,2010-07-07,0.0,,False,0,structural,na,211 Lemonwood Dr,False,2,6.0
2250,2011-01-12,500,0.0,1/12/2011 2:30:00 PM,1/12/2011 4:30:00 PM,2.0,debris,cleaned main,dos rios,17225,17180,creek bed,none,8,1,2011,3,0,8.0,221.81,ct,1955,0.0,1.37,1,0,gravity,sewer main,,0.0,,False,0,structural,na,9206 Oak Downs,False,1,0.0
2251,2011-01-11,3000,1000.0,1/11/2011 1:00:00 PM,1/11/2011 2:00:00 PM,1.0,rags,cleaned main,dos rios,483360,31792,alley,none,3,1,2011,3,0,10.0,296.0,hdpe,2011,0.0,1.51,2,1,gravity,sewer main,2010-12-22,0.0,,False,0,structural,na,546 Kayton Ave,False,2,0.0
2252,2011-01-10,7500,15000.0,1/10/2011 12:00:00 PM,1/10/2011 1:00:00 PM,1.0,rags,cleaned main,dos rios,483403,483404,creek bed,san antonio river,3,1,2011,3,0,12.0,53.63,dip,1990,0.01,1.5,2,0,siphon,sewer main,,0.0,,False,0,debris,na,203 Mcdonald,False,2,0.0
2253,2011-01-08,25,0.0,1/8/2011 6:30:00 PM,1/8/2011 9:00:00 PM,2.5,grease,cleaned main,dos rios,38861,26700,street,none,3,1,2011,2,0,8.0,341.5,pvc,1983,0.14,0.0,1,0,gravity,sewer main,2009-12-13,0.0,,False,0,grease,na,116 Parkview Dr,False,1,12.0
2254,2011-01-07,18000,147240.0,1/7/2011 12:00:00 PM,1/7/2011 1:30:00 PM,1.5,grease,cleaned main,salado creek,43023,43449,creek bed,none,0,1,2011,2,0,10.0,120.35,vcp,1971,0.0,0.07,2,1,gravity,sewer main,2010-08-27,0.0,,False,0,structural,na,6100 Walzem Rd,False,2,4.0
2255,2011-01-06,1500,0.0,1/6/2011 1:00:00 PM,1/6/2011 1:45:00 PM,0.75,rags,cleaned main,dos rios,15947,32215,drainage culvert,none,5,1,2011,2,0,8.0,56.2,vcp,1967,0.0,0.07,1,0,gravity,sewer main,2009-04-13,0.0,,False,0,structural,na,4723 Martin St W,False,1,20.0
2256,2011-01-06,100,0.0,1/6/2011 11:30:00 AM,1/6/2011 7:00:00 PM,7.5,break in main,repaired main,dos rios,26847,29905,stormdrain,none,1,1,2011,2,0,6.0,174.23,ct,1906,0.0,0.07,2,0,gravity,sewer main,,0.0,,False,0,structural,na,136 Craig Place E,False,2,0.0
2257,2011-01-05,50,0.0,1/5/2011 8:45:00 AM,1/5/2011 9:00:00 AM,0.25,grease,cleaned main,leon creek,86048,86036,creek bed,none,6,1,2011,2,0,8.0,250.02,pvc,2000,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4503 Oakfield Way,False,1,0.0
2258,2011-01-05,25,0.0,1/5/2011 1:15:00 PM,1/5/2011 2:19:00 PM,1.066666667,grease,cleaned main,salado creek,48186,47655,drainage culvert,none,2,1,2011,2,0,8.0,303.56,vcp,1959,0.0,0.07,3,0,gravity,sewer main,2009-09-23,0.0,,False,0,structural,na,6000 Kingston,False,1,15.0
2259,2011-01-05,300,0.0,1/5/2011 6:00:00 PM,1/5/2011 6:30:00 PM,0.5,debris,cleaned main,dos rios,27863,12965,street,none,3,1,2011,2,0,8.0,412.0,vcp,1965,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,structural,na,305 Arlington Ct,False,1,0.0
2260,2011-01-03,20,0.0,1/3/2011 1:00:00 PM,1/3/2011 1:30:00 PM,0.5,rags,cleaned main,dos rios,2504,3204,street,none,9,1,2011,2,0,8.0,382.8,pvc,2000,0.0,0.0,1,0,gravity,sewer main,2010-11-27,0.0,,False,0,structural,na,10400 Moonglow,False,1,1.0
2261,2011-01-03,1000,0.0,1/3/2011 1:30:00 PM,1/3/2011 2:00:00 PM,0.5,grease,cleaned main,leon creek,69019,80139,creek bed,none,4,1,2011,2,0,8.0,264.8,vcp,1980,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,6030 Old Pearsall Rd,False,1,0.0
2262,2010-12-31,100,0.0,12/31/2010 2:30:00 PM,12/31/2010 3:30:00 PM,1.0,grease,cleaned main,dos rios,38051,14750,stormdrain,none,3,12,2010,53,0,12.0,25.0,pvc,1993,0.0,0.25,1,0,gravity,sewer main,,0.0,,False,0,grease,na,400 Stonewall Ave,False,1,0.0
2263,2010-12-30,50,0.0,12/30/2010 2:00:00 AM,12/30/2010 3:00:00 AM,1.0,break in main,repaired broken main,leon creek,36435,36434,creek bed,none,8,12,2010,53,0,8.0,252.5,vcp,1958,0.0,0.25,1,0,gravity,sewer main,2010-09-27,0.0,,False,0,structural,na,4843 Lyceum Dr,False,1,3.0
2264,2010-12-30,300,250.0,12/30/2010 3:00:00 PM,12/30/2010 4:00:00 PM,1.0,grease,cleaned main,dos rios,28021,42475,easement,none,3,12,2010,53,0,8.0,409.5,cas,1965,0.0,0.25,2,0,gravity,sewer main,,0.0,,False,0,structural,na,939 Koehler Ct,False,2,0.0
2265,2010-12-29,100,0.0,12/29/2010 4:30:00 PM,12/29/2010 5:00:00 PM,0.5,debris,cleaned main,dos rios,26187,27616,stormdrain,none,3,12,2010,53,0,8.0,21.5,pvc,2005,0.0,0.25,2,0,gravity,sewer main,,0.0,,False,0,debris,na,3600 Piedmont Ave,False,1,0.0
2266,2010-12-28,50,0.0,12/28/2010 2:35:00 PM,12/28/2010 2:40:00 PM,0.083333333,grease,cleaned main,dos rios,31409,31408,ground,none,2,12,2010,53,0,8.0,235.78,pvc,1988,0.25,0.0,1,0,gravity,sewer main,2009-10-23,0.0,,False,0,grease,na,300 Porter St,False,1,14.0
2267,2010-12-28,5000,0.0,12/28/2010 1:30:00 PM,12/28/2010 3:30:00 PM,2.0,grease,cleaned main,salado creek,50863,50854,ground,none,10,12,2010,53,0,8.0,400.0,vcp,1977,0.25,0.0,2,1,gravity,sewer main,2010-12-23,0.0,,False,0,grease,na,4310 Jung Rd,False,1,0.0
2268,2010-12-28,12000,0.0,12/28/2010 2:00:00 PM,12/28/2010 2:20:00 PM,0.333333333,break in main,repaired broken main,leon creek,78502,78199,creek bed,none,8,12,2010,53,0,10.0,90.1,vcp,1974,0.25,0.0,2,1,gravity,sewer main,2010-12-27,0.0,,False,0,structural,na,8926 Branding Field,False,2,0.0
2269,2010-12-27,50,0.0,12/27/2010 1:00:00 PM,12/27/2010 1:30:00 PM,0.5,grease,cleaned main,leon creek,69518,69519,stormdrain,none,4,12,2010,53,0,8.0,391.42,pvc,1983,0.0,0.37,3,0,gravity,sewer main,2010-10-04,0.0,,False,0,grease,na,5900 Fairshire,False,5,2.0
2270,2010-12-27,24000,24000.0,12/27/2010 11:00:00 AM,12/27/2010 2:52:00 PM,3.866666667,rags,cleaned main,leon creek,78502,78199,creek bed,none,8,12,2010,53,0,10.0,90.1,vcp,1974,0.0,0.37,2,0,gravity,sewer main,2009-08-20,0.0,,False,0,structural,na,8926 Branding Field,False,2,16.0
2271,2010-12-27,54000,600.0,12/27/2010 2:00:00 PM,12/27/2010 5:00:00 PM,3.0,debris/rock,cleaned main,salado creek,LS191,59375,creek bed,none,9,12,2010,53,5,12.0,2500.0,cas,1992,0.0,0.37,2,0,force,sewer main,,0.0,,True,0,structural,na,1500 Evans Rd,False,1,0.0
2272,2010-12-25,1000,0.0,12/25/2010 3:00:00 PM,12/25/2010 3:30:00 PM,0.5,grease,cleaned main,medio creek,85753,85709,ground,none,4,12,2010,52,0,8.0,374.0,vcp,1972,0.0,0.38,5,1,gravity,sewer main,2010-09-28,0.0,,False,0,structural,na,9000 Adams Hill Dr,False,5,2.0
2273,2010-12-23,400,0.0,12/23/2010 1:23:00 PM,12/23/2010 5:00:00 PM,3.616666667,rags,cleaned main,salado creek,50863,50854,drainage culvert,none,10,12,2010,52,0,8.0,400.0,vcp,1977,0.0,0.01,2,0,gravity,sewer main,,0.0,,False,0,debris,na,4022 Briarcrest Dr,False,1,0.0
2274,2010-12-23,100,0.0,12/23/2010 1:00:00 PM,12/23/2010 3:22:00 PM,2.366666667,break in main,repaired main,dos rios,21284,20538,ground,none,4,12,2010,52,0,8.0,250.0,hdpe,2011,0.0,0.01,1,0,gravity,sewer main,2010-11-19,0.0,,False,0,structural,na,910 Rockwell Blvd,False,1,1.0
2275,2010-12-23,200,0.0,12/23/2010 11:00:00 AM,12/23/2010 1:00:00 PM,2.0,grease,cleaned main,dos rios,89911,89912,street,none,8,12,2010,52,0,8.0,347.6,vcp,1974,0.0,0.01,1,0,gravity,sewer main,2010-06-26,0.0,,False,0,grease,na,11723 Whisper Valley,False,3,5.0
2276,2010-12-21,10000,3000.0,12/21/2010 7:30:00 PM,12/22/2010 12:30:00 AM,5.0,break in main,repaired main,dos rios,1978,2907,stormdrain,none,1,12,2010,52,0,8.0,259.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1431 Alametos St,False,1,0.0
2277,2010-12-21,500,0.0,12/21/2010 2:00:00 PM,12/21/2010 4:00:00 PM,2.0,rags,cleaned main,dos rios,31594,31792,ground,none,3,12,2010,52,0,10.0,296.0,hdpe,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,546 Kayton Ave,False,2,0.0
2278,2010-12-21,500,0.0,12/21/2010 11:30:00 PM,12/21/2010 11:45:00 PM,0.25,grease,cleaned area,salado creek,LS241,na,ground,none,3,12,2010,52,0,0.0,0.0,na,2004,0.0,0.0,2,1,submersed,sewer lift station,,0.0,,False,0,lift station,na,4300 Emory Oak Dr,False,1,0.0
2279,2010-12-20,20,0.0,12/20/2010 11:00:00 AM,12/20/2010 11:30:00 AM,0.5,break in main,repaired force main,dos rios,LS172,0,ground,none,3,12,2010,52,0,0.0,0.0,na,1988,0.0,0.0,2,1,above,sewer lift station,,0.0,,False,0,structural,na,8600 Mission Pkwy,False,6,0.0
2280,2010-12-19,50,0.0,12/19/2010 11:00:00 AM,12/19/2010 11:30:00 AM,0.5,debris,cleaned main,dos rios,38913,418913,ground,none,5,12,2010,52,0,8.0,275.0,vcp,1964,0.0,0.0,2,0,gravity,sewer main,2010-04-26,0.0,,False,0,structural,na,351 Hafer E,False,1,7.0
2281,2010-12-19,1000,0.0,12/19/2010 1:30:00 PM,12/19/2010 2:30:00 PM,1.0,grease,cleaned main,salado creek,52906,53137,ground,none,9,12,2010,52,0,8.0,58.81,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1435 Aylsbury Dr,False,1,0.0
2282,2010-12-17,10,0.0,12/17/2010 9:00:00 PM,12/17/2010 9:30:00 PM,0.5,grease,cleaned main,dos rios,1942,1947,street,none,8,12,2010,51,3,8.0,242.3,vcp,1973,0.0,0.0,1,0,gravity,sewer main,2009-09-19,0.0,,False,0,grease,na,13823 Parksite Woods,False,1,14.0
2283,2010-12-17,1,0.0,12/17/2010 10:00:00 AM,12/17/2010 11:00:00 AM,1.0,debris,cleaned main,dos rios,20925,8594,drainage culvert,none,1,12,2010,51,0,8.0,361.0,ct,1952,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,122 Janis Rae,False,1,0.0
2284,2010-12-17,50,0.0,12/17/2010 7:00:00 PM,12/17/2010 8:00:00 PM,1.0,debris,cleaned main,leon creek,83900,69402,drainage culvert,none,4,12,2010,51,0,8.0,356.5,vcp,1958,0.0,0.0,3,0,gravity,sewer main,2010-08-09,0.0,,False,0,structural,na,5423 Stonybrook Dr,False,1,4.0
2285,2010-12-17,50,0.0,12/17/2010 11:00:00 AM,12/17/2010 11:30:00 AM,0.5,break in main,repaired force main,dos rios,LS004,0,ground,none,5,12,2010,51,0,0.0,0.0,na,1956,0.0,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,structural,na,220 Lubbock E,False,1,0.0
2286,2010-12-16,150,0.0,12/16/2010 9:00:00 PM,12/17/2010 1:00:00 AM,4.0,plug in main,cleaned main,leon creek,84956,85406,stormdrain,none,6,12,2010,51,0,8.0,322.84,pvc,2005,0.0,0.0,1,0,gravity,sewer main,2010-08-18,0.0,,False,0,other,na,9235 Wind Talker,False,1,3.0
2287,2010-12-15,100,0.0,12/15/2010 9:00:00 PM,12/15/2010 10:00:00 PM,1.0,debris,cleaned main,leon creek,33383,33384,street,none,7,12,2010,51,0,8.0,183.5600785,vcp,1963,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6718 Desilu Dr,False,1,0.0
2288,2010-12-14,100,0.0,12/14/2010 4:00:00 PM,12/14/2010 4:30:00 PM,0.5,debris,cleaned main,dos rios,19222,19224,stormdrain,none,5,12,2010,51,0,8.0,295.0,hdpe,9999,0.0,0.0,1,0,gravity,sewer main,2010-02-20,0.0,,False,0,structural,na,500 Walton Ave,False,1,9.0
2289,2010-12-13,50,0.0,12/13/2010 12:00:00 PM,12/13/2010 12:30:00 PM,0.5,rags,cleaned main,salado creek,51799,51676,stormdrain,none,10,12,2010,51,0,8.0,91.1,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10419 Perrin Beitel,False,3,0.0
2290,2010-12-11,200,0.0,12/11/2010 11:30:00 AM,12/11/2010 1:32:00 PM,2.0333333330000003,grease,cleaned main,salado creek,51295,50979,street,none,10,12,2010,50,0,12.0,320.8,cp,1969,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,200 Weidner Rd S,False,1,0.0
2291,2010-12-11,25,0.0,12/11/2010 5:00:00 PM,12/11/2010 5:30:00 PM,0.5,debris,cleaned main,dos rios,14800,14334,alley,none,5,12,2010,50,0,8.0,336.88,vcp,1964,0.0,0.0,2,1,gravity,sewer main,2010-02-03,0.0,,False,0,structural,na,2800 Lombrano,False,1,10.0
2292,2010-12-08,10,0.0,12/8/2010 12:00:00 PM,12/8/2010 12:30:00 PM,0.5,rags,cleaned main,dos rios,17091,6535,creek bed,none,8,12,2010,50,0,8.0,107.4,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,10218 Squanto,False,1,0.0
2293,2010-12-07,10,0.0,12/7/2010 8:00:00 AM,12/7/2010 8:30:00 AM,0.5,grease,cleaned main,salado creek,50899,50932,street,none,10,12,2010,50,0,8.0,296.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5806 Royal Haven,False,1,0.0
2294,2010-12-07,100,50.0,12/7/2010 5:30:00 PM,12/7/2010 6:15:00 PM,0.75,rags,cleaned main,dos rios,31290,3658,street,none,2,12,2010,50,0,8.0,18.0,ct,1916,0.0,0.0,1,0,gravity,sewer main,2009-09-30,0.0,,False,0,structural,na,502 Hudson,False,1,14.0
2295,2010-12-07,100,0.0,12/7/2010 7:00:00 PM,12/7/2010 7:30:00 PM,0.5,grease,cleaned main,dos rios,36613,21490,street,none,4,12,2010,50,0,8.0,277.05,pvc,2011,0.0,0.0,1,0,gravity,sewer main,2010-03-26,0.0,,False,0,grease,na,903 Leahy,False,2,8.0
2296,2010-12-06,100,0.0,12/6/2010 11:12:00 AM,12/6/2010 11:40:00 AM,0.46666666700000003,rags,cleaned main,dos rios,14033,14541,street,none,1,12,2010,50,0,8.0,130.0,hdpe,2011,0.0,0.0,2,1,gravity,sewer main,2010-08-31,0.0,,False,0,structural,na,427 Princeton,False,2,3.0
2297,2010-12-06,100,0.0,12/6/2010 11:30:00 AM,12/6/2010 12:00:00 PM,0.5,rags,cleaned main,dos rios,42500,42501,street,none,3,12,2010,50,0,8.0,270.0,vcp,1969,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2802 Lasses,False,3,0.0
2298,2010-12-06,800,0.0,12/6/2010 12:30:00 PM,12/6/2010 1:15:00 PM,0.75,grease,cleaned main,dos rios,2856,2857,street,none,1,12,2010,50,0,8.0,250.0,vcp,1957,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,8434 Ahern Dr,False,2,0.0
2299,2010-12-06,100,0.0,12/6/2010 8:30:00 PM,12/6/2010 9:15:00 PM,0.75,rags,cleaned main,dos rios,27579,25196,street,none,3,12,2010,50,0,6.0,9.6,dip,1963,0.0,0.0,1,0,siphon,sewer main,2009-12-18,0.0,,False,0,structural,na,123 Christine Dr,False,2,11.0
2300,2010-12-05,100,0.0,12/5/2010 12:30:00 PM,12/5/2010 1:00:00 PM,0.5,grease,cleaned main,dos rios,18568,18565,stormdrain,none,6,12,2010,50,0,8.0,301.5,vcp,1956,0.0,0.0,1,0,gravity,sewer main,2010-02-05,0.0,,False,0,grease,na,844 San Joaquin S,False,1,9.0
2301,2010-12-04,2,0.0,12/4/2010 1:00:00 PM,12/4/2010 1:10:00 PM,0.166666667,rags,cleaned main,medio creek,39438,71916,ground,none,4,12,2010,49,0,8.0,316.87,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1814 Ellison Dr S,False,1,0.0
2302,2010-12-04,200,180.0,12/4/2010 5:30:00 PM,12/4/2010 6:00:00 PM,0.5,rags,cleaned main,leon creek,69490,80168,street,none,4,12,2010,49,0,8.0,302.72,vcp,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6014 Fishers Bend,False,2,0.0
2303,2010-12-04,25,20.0,12/4/2010 8:00:00 PM,12/4/2010 8:30:00 PM,0.5,debris,cleaned main,leon creek,34265,34453,alley,none,7,12,2010,49,0,8.0,110.04243190000001,pvc,1982,0.0,0.0,1,0,gravity,sewer main,2009-03-24,0.0,,False,0,debris,na,319 Yolanda,False,1,20.0
2304,2010-12-04,100,0.0,12/4/2010 10:30:00 AM,12/4/2010 11:30:00 AM,1.0,grease,cleaned main,dos rios,396590,396592,street,none,3,12,2010,49,0,8.0,160.58,pvc,2003,0.0,0.0,4,0,gravity,sewer main,2010-07-27,0.0,,False,0,grease,na,2802 Lasses,False,3,4.0
2305,2010-12-03,300,100.0,12/3/2010 11:00:00 AM,12/3/2010 12:30:00 PM,1.5,rags,cleaned main,dos rios,24151,24152,ground,none,1,12,2010,49,0,8.0,351.0,hdpe,2011,0.0,0.0,3,2,gravity,sewer main,2010-10-04,0.0,,False,0,structural,na,138 Sharon Dr,False,1,1.0
2306,2010-12-02,100,0.0,12/2/2010 8:00:00 PM,12/2/2010 8:45:00 PM,0.75,grease,cleaned main,salado creek,52257,52218,stormdrain,none,10,12,2010,49,0,8.0,43.13,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3311 Thousand Oaks,False,1,0.0
2307,2010-12-01,200,0.0,12/1/2010 7:30:00 PM,12/1/2010 10:30:00 PM,3.0,grease,cleaned main,dos rios,27575,27615,stormdrain,none,3,12,2010,49,0,8.0,54.77,pvc,2005,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,grease,na,1600 Southcross Blvd E,False,1,0.0
2308,2010-12-01,200,0.0,12/1/2010 6:15:00 PM,12/1/2010 8:30:00 PM,2.25,rags,cleaned main,dos rios,7960,8383,street,none,1,12,2010,49,0,8.0,283.0,vcp,1935,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,600 Vance Jackson,False,1,0.0
2309,2010-12-01,1,1.0,12/1/2010 9:15:00 PM,12/1/2010 10:30:00 PM,1.25,debris,cleaned main,medio creek,412892,100060,street,none,0,12,2010,49,0,8.0,240.43,pvc,2008,0.0,0.0,2,0,gravity,sewer main,2009-12-10,0.0,,False,0,debris,na,4206 Waldon Pond,False,1,11.0
2310,2010-11-30,95000,0.0,11/30/2010 11:00:00 AM,11/30/2010 5:30:00 PM,6.5,break in main,repaired broken main,dos rios,13440,14063,creek bed,san antonio river,3,11,2010,49,0,30.0,122.58,frp,1990,0.0,0.0,2,1,force,sewer main,,0.0,,False,0,structural,na,8600 Mission Pkwy,False,6,0.0
2311,2010-11-26,200,0.0,11/26/2010 8:00:00 PM,11/26/2010 10:00:00 PM,2.0,grease,cleaned main,salado creek,50312,50379,street,none,10,11,2010,48,0,8.0,381.15,pvc,1978,0.0,0.0,5,2,gravity,sewer main,2010-08-16,0.0,,False,0,grease,na,13616 Primwood,False,3,3.0
2312,2010-11-23,50,50.0,11/23/2010 7:00:00 AM,11/23/2010 9:00:00 AM,2.0,grease,cleaned main,dos rios,417125,30914,street,none,2,11,2010,48,0,10.0,318.0,vcp,1979,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,grease,na,309 Margaret,False,1,0.0
2313,2010-11-23,20,0.0,11/23/2010 9:30:00 AM,11/23/2010 10:00:00 AM,0.5,grease,cleaned main,dos rios,10047,6786,stormdrain,none,8,11,2010,48,0,8.0,109.3,pvc,1981,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8500 Wurzbach Rd,False,1,0.0
2314,2010-11-22,150,0.0,11/22/2010 9:00:00 AM,11/22/2010 12:00:00 PM,3.0,debris,cleaned main,dos rios,2199,2198,alley,none,1,11,2010,48,0,8.0,10.0,pvc,1983,0.0,0.02,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7606 Northway,False,1,0.0
2315,2010-11-21,15,0.0,11/21/2010 1:00:00 PM,11/21/2010 1:30:00 PM,0.5,rags,cleaned main,dos rios,31851,31651,street,none,2,11,2010,48,0,8.0,460.0,vcp,1899,0.02,0.0,1,0,gravity,sewer main,2009-08-19,0.0,,False,0,structural,na,323 Carson E,False,1,15.0
2316,2010-11-20,40,0.0,11/20/2010 10:00:00 AM,11/20/2010 10:30:00 AM,0.5,lift station power out,restored power,medio creek,LS201,na,ground,none,4,11,2010,47,0,0.0,0.0,na,1994,0.0,0.0,9,1,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Us Hwy 90 W,False,9,0.0
2317,2010-11-19,100,0.0,11/19/2010 1:00:00 PM,11/19/2010 1:15:00 PM,0.25,rags,cleaned main,dos rios,11792,10966,stormdrain,none,9,11,2010,47,0,8.0,243.13,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,326 Funston Place,False,1,0.0
2318,2010-11-17,300,300.0,11/17/2010 4:30:00 PM,11/17/2010 7:30:00 PM,3.0,grease,cleaned main,salado creek,46378,59935,stormdrain,none,2,11,2010,47,0,10.0,272.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,2009-12-07,0.0,,False,0,grease,na,800 Cross Crk,False,1,11.0
2319,2010-11-13,25,25.0,11/13/2010 7:30:00 PM,11/13/2010 8:00:00 PM,0.5,debris,cleaned main,leon creek,85582,70527,street,none,6,11,2010,46,0,8.0,403.64,pvc,1981,0.0,0.0,1,0,gravity,sewer main,2009-08-11,0.0,,False,0,debris,na,1400 Swaying Oaks,False,1,15.0
2320,2010-11-12,12000,11000.0,11/12/2010 6:30:00 PM,11/12/2010 10:00:00 PM,3.5,debris,cleaned main,dos rios,6990,17170,creek bed,none,8,11,2010,46,0,8.0,200.0,vcp,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,162 Algerita,False,1,0.0
2321,2010-11-10,80000,0.0,11/10/2010 7:15:00 AM,11/10/2010 8:30:00 AM,1.25,lift station pump out,repaired pump,salado creek,LS011,na,drainage culvert,none,10,11,2010,46,0,0.0,0.0,na,1983,0.0,0.0,7,2,above,sewer lift station,,0.0,,False,0,lift station,na,3847 Thousand Oaks,False,8,0.0
2322,2010-11-09,100,0.0,11/9/2010 7:30:00 AM,11/9/2010 8:30:00 AM,1.0,rags,cleaned main,leon creek,77813,89476,drainage culvert,none,8,11,2010,46,0,8.0,299.1,pvc,1982,0.0,0.0,1,0,gravity,sewer main,2010-11-01,0.0,,False,0,debris,na,11903 Four Colonies,False,1,0.0
2323,2010-11-08,500,500.0,11/8/2010 3:45:00 PM,11/8/2010 4:30:00 PM,0.75,rags,cleaned main,salado creek,63335,63336,creek bed,none,10,11,2010,46,0,8.0,40.41,pvc,1981,0.0,0.0,2,1,gravity,sewer main,2010-07-23,0.0,,False,0,debris,na,12615 Judson Rd,False,3,3.0
2324,2010-11-06,100,0.0,11/6/2010 10:35:00 AM,11/6/2010 11:25:00 AM,0.833333333,rags,cleaned main,salado creek,81085,81309,creek bed,none,9,11,2010,45,0,8.0,290.19,vcp,1978,0.0,0.0,1,0,gravity,sewer main,2009-12-07,0.0,,False,0,debris,na,15207 Eaglebrook,False,1,10.0
2325,2010-11-04,200,200.0,11/4/2010 11:00:00 AM,11/4/2010 1:10:00 PM,2.166666667,grease,cleaned main,leon creek,40414,39893,ground,none,6,11,2010,45,0,10.0,289.9,pvc,1996,0.0,0.24,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4617 Senisa Spgs,False,1,0.0
2326,2010-11-03,25,0.0,11/3/2010 7:52:00 AM,11/3/2010 8:17:00 AM,0.41666666700000005,rags,cleaned main,medio creek,405329,405325,ground,none,0,11,2010,45,0,8.0,150.0,pvc,2007,0.0,0.24,1,0,gravity,sewer main,,0.0,,False,0,debris,na,714 Grove Bend,False,1,0.0
2327,2010-11-03,300,0.0,11/3/2010 3:30:00 PM,11/3/2010 4:00:00 PM,0.5,grease,cleaned main,dos rios,8458,7878,stormdrain,none,1,11,2010,45,0,8.0,269.6,vcp,1964,0.0,0.24,1,0,gravity,sewer main,2009-05-19,0.0,,False,0,structural,na,3440 Fredericksburg Rd,False,2,17.0
2328,2010-11-03,5000,0.0,11/3/2010 8:30:00 PM,11/3/2010 8:40:00 PM,0.166666667,rags,cleaned main,leon creek,54873,54875,ground,none,6,11,2010,45,0,8.0,384.05,pvc,1997,0.0,0.24,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9500 Arcadia Crk,False,1,0.0
2329,2010-11-02,25,0.0,11/2/2010 7:00:00 PM,11/2/2010 8:00:00 PM,1.0,grease,cleaned main,dos rios,31005,31156,stormdrain,none,2,11,2010,45,0,6.0,383.4,ct,1918,0.21,0.03,1,0,gravity,sewer main,2010-03-03,0.0,,False,0,structural,na,1700 Rogers Ave,False,1,8.0
2330,2010-11-01,30,0.0,11/1/2010 12:39:00 PM,11/1/2010 1:00:00 PM,0.35,grease,cleaned main,dos rios,99823,99636,stormdrain,none,2,11,2010,45,0,8.0,216.5,pvc,1989,0.03,0.0,2,1,gravity,sewer main,2010-06-06,0.0,,False,0,grease,na,222 Spriggsdale,False,2,4.0
2331,2010-10-31,600,0.0,10/31/2010 12:40:00 PM,10/31/2010 1:30:00 PM,0.833333333,lift station power out,restored power,salado creek,LS235,na,ground,none,0,10,2010,45,1,0.0,0.0,na,2003,0.0,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,4615 Evans Rd E,False,2,0.0
2332,2010-10-29,2000,1000.0,10/29/2010 3:00:00 PM,10/29/2010 3:45:00 PM,0.75,rags,cleaned main,salado creek,53137,52907,drainage culvert,none,9,10,2010,44,0,8.0,245.51,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1442 Aylsbury Dr,False,1,0.0
2333,2010-10-29,60,60.0,10/29/2010 9:34:00 PM,10/29/2010 11:59:00 PM,2.416666667,grease,cleaned main,salado creek,83020,83775,street,none,10,10,2010,44,0,8.0,248.5099483,pvc,1974,0.0,0.0,1,0,gravity,sewer main,2010-06-16,0.0,,False,0,grease,na,14719 Ridge Meadow Dr,False,1,4.0
2334,2010-10-25,200,200.0,10/25/2010 8:00:00 PM,10/25/2010 8:45:00 PM,0.75,grease,cleaned main,leon creek,70487,71340,street,none,6,10,2010,44,0,8.0,86.0,pvc,1981,0.0,0.08,1,0,gravity,sewer main,,0.0,,False,0,grease,na,6900 Brownleaf Dr,False,1,0.0
2335,2010-10-25,200,0.0,10/25/2010 1:30:00 PM,10/25/2010 3:30:00 PM,2.0,grease,cleaned main,salado creek,47536,48193,street,none,2,10,2010,44,0,8.0,197.59,pvc,1982,0.0,0.08,1,0,gravity,sewer main,2010-10-19,0.0,,False,0,grease,na,6946 Sunbelt Dr S,False,1,0.0
2336,2010-10-21,250,0.0,10/21/2010 1:30:00 PM,10/21/2010 2:30:00 PM,1.0,grease,cleaned main,dos rios,15334,15286,creek bed,none,1,10,2010,43,0,6.0,364.1,ct,1950,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Olmos Dr W,False,2,0.0
2337,2010-10-21,1500,0.0,10/21/2010 6:37:00 PM,10/21/2010 7:00:00 PM,0.38333333299999994,grease,cleaned main,dos rios,12811,13472,stormdrain,none,3,10,2010,43,0,8.0,143.4,cas,1988,0.0,0.0,5,1,siphon,sewer main,2010-09-15,0.0,,False,0,grease,na,8000 Flores St S,False,1,1.0
2338,2010-10-20,4442000,0.0,10/20/2010 9:00:00 AM,10/27/2010 11:00:00 AM,170.0,break in main,repaired broken main,dos rios,13440,14063,creek bed,san antonio river,3,10,2010,43,0,30.0,122.58,frp,1990,0.0,0.0,2,0,force,sewer main,,0.0,,True,0,structural,na,8600 Mission Pkwy,False,6,0.0
2339,2010-10-20,50,0.0,10/20/2010 8:30:00 AM,10/20/2010 9:30:00 AM,1.0,debris,cleaned main,salado creek,96969,88297,street,none,10,10,2010,43,0,8.0,198.0,ct,1955,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,615 Wyndale,False,1,0.0
2340,2010-10-17,100,90.0,10/17/2010 12:00:00 PM,10/17/2010 2:00:00 PM,2.0,break in main,repaired main,dos rios,3834,15472,alley,na,1,10,2010,43,0,10.0,268.1,cp,1954,0.0,0.0,2,1,gravity,sewer main,2010-09-15,0.0,,False,0,structural,na,4310 Neer Ave,False,1,1.0
2341,2010-10-16,250,0.0,10/16/2010 11:45:00 AM,10/16/2010 12:20:00 PM,0.58,grease,cleaned main,salado creek,83254,84424,creek bed,na,10,10,2010,42,0,8.0,240.81,pvc,1987,0.0,0.0,1,0,gravity,sewer main,2009-09-02,0.0,,False,0,grease,na,14300 Toepperwein,False,1,13.0
2342,2010-10-15,75,30.0,10/15/2010 12:30:00 PM,10/15/2010 1:15:00 PM,0.75,grease,cleaned main,salado creek,47535,47536,street,na,2,10,2010,42,0,8.0,162.84,pvc,1982,0.0,0.0,1,0,gravity,sewer main,2009-10-20,0.0,,False,0,grease,na,6944 Sunbelt Dr S,False,1,11.0
2343,2010-10-13,50,50.0,10/13/2010 2:00:00 PM,10/13/2010 2:30:00 PM,0.5,plug in main,cleaned main,dos rios,3350,3352,street,na,1,10,2010,42,0,8.0,450.0,ct,1951,0.0,0.09,2,1,gravity,sewer main,2010-09-21,0.0,,False,0,other,na,603 Oblate,False,1,0.0
2344,2010-10-11,25575,0.0,10/11/2010 10:00:00 AM,11/15/2010 7:30:00 PM,849.5,break in main,repaired main,salado creek,48706,48711,drainage culvert,none,2,10,2010,42,0,8.0,115.0,hdpe,2011,0.09,0.0,1,0,gravity,sewer main,2010-03-30,0.0,,False,0,structural,na,1946 Shipman,False,1,6.0
2345,2010-10-11,800,800.0,10/11/2010 6:30:00 PM,10/11/2010 7:15:00 PM,0.75,grease,cleaned main,dos rios,38761,38759,ground,na,1,10,2010,42,0,8.0,175.0,ct,1978,0.09,0.0,1,0,gravity,sewer main,2010-05-04,0.0,,False,0,grease,na,128 Main Plaza,False,1,5.0
2346,2010-10-11,50,0.0,10/11/2010 11:30:00 AM,10/11/2010 1:00:00 PM,1.5,grease,cleaned main,dos rios,9566,8715,street,na,1,10,2010,42,0,8.0,107.0,ct,1948,0.09,0.0,5,0,gravity,sewer main,2009-11-23,0.0,,False,0,structural,na,1064 Vance Jackson,False,1,10.0
2347,2010-10-11,200,0.0,10/11/2010 7:30:00 PM,10/11/2010 8:00:00 PM,0.5,rags,cleaned main,dos rios,3379,3384,ground,na,1,10,2010,42,0,8.0,349.0,hdpe,2012,0.09,0.0,2,0,gravity,sewer main,2009-12-22,0.0,,False,0,structural,na,1711 Mardell St,False,1,9.0
2348,2010-10-09,200,0.0,10/9/2010 12:00:00 PM,10/9/2010 3:30:00 PM,3.5,rags,cleaned main,salado creek,80810,80911,creek bed,na,9,10,2010,41,0,8.0,273.21,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,12114 Cherry Blossom,False,1,0.0
2349,2010-10-08,150,0.0,10/8/2010 6:00:00 PM,10/8/2010 6:30:00 PM,0.5,grease,cleaned main,dos rios,4742,4743,creek bed,na,8,10,2010,41,0,8.0,172.5,vcp,1964,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3500 Ticonderoga,False,1,0.0
2350,2010-10-05,50,0.0,10/5/2010 1:00:00 PM,10/5/2010 3:00:00 PM,2.0,break in main,repaired main,salado creek,44188,44748,alley,na,2,10,2010,41,0,8.0,343.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2010-03-08,0.0,,False,0,structural,na,5031 Benham,False,1,6.0
2351,2010-10-04,500,0.0,10/4/2010 10:30:00 AM,10/4/2010 11:00:00 AM,0.5,rags,cleaned main,dos rios,454766,454762,stormdrain,na,9,10,2010,41,0,8.0,101.0,pvc,2009,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11000 Belair Dr,False,1,0.0
2352,2010-10-04,200,100.0,10/4/2010 11:45:00 AM,10/4/2010 12:00:00 PM,0.25,break in main,repaired main,dos rios,24151,24152,street,na,1,10,2010,41,0,8.0,351.0,hdpe,2011,0.0,0.0,3,1,gravity,sewer main,2010-04-03,0.0,,False,0,structural,na,132 Sharon Dr,False,1,6.0
2353,2010-10-03,6000,0.0,10/3/2010 4:45:00 PM,10/3/2010 5:45:00 PM,1.0,grease,cleaned main,leon creek,8942,na,stormdrain,na,8,10,2010,41,0,12.0,50.0,pvc,2003,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,lift station ,na,20990 Ih 10 W,False,1,0.0
2354,2010-09-30,100,50.0,9/30/2010 7:30:00 PM,9/30/2010 8:15:00 PM,0.75,grease,cleaned main,salado creek,95214,83120,drainage culvert,na,10,9,2010,40,0,8.0,222.41,vcp,1973,0.0,0.0,2,1,gravity,sewer main,2010-07-23,0.0,,False,0,grease,na,12302 Independence Ave,False,1,2.0
2355,2010-09-29,300,0.0,9/29/2010 1:00:00 PM,9/29/2010 2:30:00 PM,1.5,break in main,repaired main,salado creek,60315,48947,street,na,2,9,2010,40,0,8.0,189.31,vcp,1967,0.0,0.04,2,1,gravity,sewer main,,0.0,,False,0,structural,na,1222 Marseilles,False,1,0.0
2356,2010-09-28,50,40.0,9/28/2010 7:15:00 PM,9/28/2010 7:45:00 PM,0.5,grease,cleaned main,leon creek,32557,32556,street,na,7,9,2010,40,0,8.0,166.64,pvc,1984,0.0,0.05,2,0,gravity,sewer main,2009-03-27,0.0,,False,0,structural,na,5383 Cervantes,False,1,18.0
2357,2010-09-28,10,0.0,9/28/2010 2:00:00 PM,9/28/2010 2:30:00 PM,0.5,grease,cleaned main,leon creek,86616,86581,drainage culvert,na,6,9,2010,40,0,8.0,277.38,vcp,1977,0.0,0.05,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5718 Mcdavitt Rd,False,1,0.0
2358,2010-09-27,50,0.0,9/27/2010 10:50:00 AM,9/27/2010 11:15:00 AM,0.42,grease,cleaned main,salado creek,59916,46311,stormdrain,na,10,9,2010,40,0,8.0,259.0,vcp,1966,0.0,0.1,2,1,gravity,sewer main,2010-06-27,0.0,,False,0,structural,na,2303 Loop 410 Ne,False,1,3.0
2359,2010-09-25,500,0.0,9/25/2010 5:00:00 PM,9/25/2010 6:00:00 PM,1.0,rags,cleaned main,salado creek,43899,44370,drainage culvert,na,2,9,2010,39,0,8.0,306.0,hdpe,2000,0.01,0.37,2,0,gravity,sewer main,2009-06-22,0.0,,False,0,debris,na,5243 Village Glen Dr,False,1,15.0
2360,2010-09-25,120000,0.0,9/25/2010 12:45:00 PM,9/25/2010 5:10:00 PM,4.42,by-pass equip failure,opened nearby f/h,salado creek,48644,48588,creek bed,na,2,9,2010,39,0,48.0,1279.3,rcp,1973,0.01,0.37,1,0,outfall,sewer main,,0.0,,True,0,other,"Capacity Project, ",236 Holbrook,False,1,0.0
2361,2010-09-24,50,0.0,9/24/2010 5:30:00 PM,9/24/2010 6:30:00 PM,1.0,break in main,repaired main,dos rios,11182,42485,street,na,3,9,2010,39,0,8.0,93.0,hdpe,2012,0.05,0.34,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2800 Montrose,False,1,0.0
2362,2010-09-22,100,0.0,9/22/2010 3:30:00 PM,9/22/2010 4:00:00 PM,0.5,break in main,repaired main,dos rios,28232,28312,alley,na,3,9,2010,39,0,8.0,160.0,vcp,1965,0.09,0.3,1,0,gravity,sewer main,2010-09-08,0.0,,False,0,structural,na,619 Avondale,False,1,0.0
2363,2010-09-22,2000,0.0,9/22/2010 1:30:00 PM,9/22/2010 3:30:00 PM,2.0,rags,cleaned main,dos rios,6875,7167,alley,na,8,9,2010,39,0,8.0,295.0,ct,1955,0.09,0.3,1,0,gravity,sewer main,2010-04-08,0.0,,False,0,structural,na,2607 Old Gate,False,1,5.0
2364,2010-09-22,100,0.0,9/22/2010 11:30:00 AM,9/22/2010 1:00:00 PM,1.5,break in main,repaired main,dos rios,16622,16623,stormdrain,na,1,9,2010,39,0,8.0,235.0,ct,1948,0.09,0.3,1,0,gravity,sewer main,2010-04-05,0.0,,False,0,structural,na,1335 Santa Anna,False,1,5.0
2365,2010-09-22,1200,0.0,9/22/2010 1:30:00 PM,9/22/2010 2:30:00 PM,1.0,rags,cleaned main,dos rios,27504,28628,street,na,3,9,2010,39,0,8.0,637.0,vcp,1965,0.09,0.3,2,1,gravity,sewer main,2010-07-02,0.0,,False,0,structural,na,234 Maurine,False,1,2.0
2366,2010-09-20,450,0.0,9/20/2010 6:00:00 PM,9/20/2010 7:30:00 PM,1.5,debris/rock,cleaned main,dos rios,14949,14948,stormdrain,na,7,9,2010,39,0,8.0,391.43,ct,1946,0.03,0.68,2,0,gravity,sewer main,2010-09-09,0.0,,False,0,structural,na,130 Rollins Ave,False,1,0.0
2367,2010-09-19,15,0.0,9/19/2010 1:30:00 PM,9/19/2010 3:30:00 PM,2.0,grease,cleaned main,salado creek,82730,50823,creek bed,na,10,9,2010,39,0,8.0,325.0,vcp,1971,0.25,0.43,1,0,gravity,sewer main,2010-03-22,0.0,,False,0,grease,na,5122 Casa Oro,False,1,5.0
2368,2010-09-19,75,0.0,9/19/2010 8:00:00 PM,9/19/2010 8:20:00 PM,0.33,rags,cleaned main,salado creek,415750,415747,stormdrain,na,0,9,2010,39,0,8.0,215.0,hdpe,2012,0.25,0.43,2,0,gravity,sewer main,2010-08-12,0.0,,False,0,structural,na,908 Garraty Rd,False,1,1.0
2369,2010-09-16,300,0.0,9/16/2010 3:00:00 PM,9/16/2010 3:30:00 PM,0.5,grease,cleaned main,salado creek,43024,42443,stormdrain,na,0,9,2010,38,0,10.0,277.0,vcp,1971,0.0,0.0,2,1,gravity,sewer main,2010-07-10,0.0,,False,0,structural,na,6345 Walzem Rd,False,1,2.0
2370,2010-09-15,1000,0.0,9/15/2010 2:00:00 PM,9/15/2010 3:00:00 PM,1.0,grease,cleaned main,dos rios,1398,13032,creek bed,na,1,9,2010,38,0,8.0,160.0,dip,1964,0.0,0.0,2,0,siphon,sewer main,,0.0,,False,0,grease,na,1151 Leal St,False,1,0.0
2371,2010-09-15,300,0.0,9/15/2010 11:00:00 AM,9/15/2010 11:30:00 AM,0.5,rags,cleaned main,dos rios,13636,10801,creek bed,na,1,9,2010,38,0,8.0,260.0,vcp,1964,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1212 Leal St,False,1,0.0
2372,2010-09-15,200,0.0,9/15/2010 4:30:00 PM,9/15/2010 11:00:00 PM,6.5,break in main,repaired main,leon creek,70293,70294,alley,huebner creek,6,9,2010,38,0,8.0,294.31,vcp,1963,0.0,0.0,1,0,gravity,sewer main,2009-07-28,0.0,,False,0,structural,na,423 Westoak,False,1,13.0
2373,2010-09-14,50,0.0,9/14/2010 5:30:00 PM,9/14/2010 6:00:00 PM,0.5,debris/rock,cleaned main,dos rios,15905,15983,stormdrain,na,5,9,2010,38,0,8.0,93.6,pvc,1994,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4600 Martin St W,False,1,0.0
2374,2010-09-14,150,0.0,9/14/2010 9:30:00 AM,9/14/2010 10:30:00 AM,1.0,rags,cleaned main,dos rios,3834,15472,easement,na,1,9,2010,38,0,10.0,268.1,cp,1954,0.0,0.0,2,0,gravity,sewer main,2009-05-26,0.0,,False,0,structural,na,4302 Neer Ave,False,1,15.0
2375,2010-09-13,20,0.0,9/13/2010 11:30:00 AM,9/13/2010 12:00:00 PM,0.5,grease,cleaned main,salado creek,44911,45238,easement,na,2,9,2010,38,0,8.0,91.83,pvc,2005,0.0,0.0,2,0,gravity,sewer main,2010-02-22,0.0,,False,0,grease,na,2929 Rigsby Ave,False,1,6.0
2376,2010-09-11,24000,20000.0,9/11/2010 11:20:00 AM,9/11/2010 1:20:00 PM,2.0,rags,cleaned main,salado creek,50685,50627,creek bed,na,10,9,2010,37,0,8.0,203.2,vcp,1972,0.0,2.83,1,0,gravity,sewer main,,0.0,,False,0,structural,na,13002 Los Espanada,False,1,0.0
2377,2010-09-11,300,0.0,9/11/2010 3:30:00 PM,9/11/2010 7:30:00 PM,4.0,break in main,repaired main,dos rios,14344,10801,creek bed,na,1,9,2010,37,0,8.0,255.0,vcp,1959,0.0,2.83,1,0,gravity,sewer main,,0.0,,False,0,structural,na,513 Monclova,False,1,0.0
2378,2010-09-10,500,250.0,9/10/2010 1:30:00 PM,9/10/2010 2:30:00 PM,1.0,break in main,repaired main,medio creek,98074,93765,ground,na,4,9,2010,37,0,12.0,11689.35,pvc,2005,0.0,6.52,1,0,force,sewer main,,0.0,,False,0,lift station,na,9700 Ray Ellison Dr,False,1,0.0
2379,2010-09-09,50,0.0,9/9/2010 9:00:00 PM,9/9/2010 11:30:00 PM,2.5,grease,cleaned main,leon creek,84491,84492,street,na,6,9,2010,37,0,0.0,0.0,na,2007,0.0,6.52,2,2,above,sewer lift station,,0.0,,False,0,grease,na,5867 Cliff Path,False,1,0.0
2380,2010-09-09,24000,0.0,9/9/2010 4:00:00 AM,9/9/2010 10:15:00 AM,6.5,i/i,pumped out wet well,medio creek,LS198,na,ground,na,0,9,2010,37,0,0.0,0.0,na,2007,0.0,6.52,2,0,above,sewer lift station,,0.0,,False,0,lift station ,na,7735 Cagnon Rd,False,1,0.0
2381,2010-09-08,900,900.0,9/8/2010 3:00:00 PM,9/8/2010 8:30:00 PM,5.5,debris/rock,cleaned main,salado creek,50970,50969,street,na,10,9,2010,37,0,8.0,83.2,vcp,1971,2.83,3.69,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5520 Randolph Blvd,False,1,0.0
2382,2010-09-08,50,0.0,9/8/2010 6:00:00 PM,9/8/2010 6:30:00 PM,0.5,break in main,repaired main,leon creek,36328,36379,ground,na,8,9,2010,37,0,8.0,54.0,hdpe,2012,2.83,3.69,1,0,gravity,sewer main,2010-08-12,0.0,,False,0,structural,na,7026 Baywater,False,1,0.0
2383,2010-09-08,67950,0.0,9/8/2010 12:56:00 PM,9/8/2010 3:27:00 PM,2.52,i/i,set barricades,dos rios,10031,10920,street,na,9,9,2010,37,0,18.0,230.18,vcp,1979,2.83,3.69,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,1000 Olmos Dr E,False,1,0.0
2384,2010-09-08,27000,0.0,9/8/2010 11:24:00 AM,9/8/2010 4:00:00 PM,4.6,i/i,set barricades,dos rios,466829,466830,ground,na,3,9,2010,37,0,10.0,46.41,pvc,2011,2.83,3.69,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,118 Riverside,False,1,0.0
2385,2010-09-08,50,0.0,9/8/2010 8:00:00 PM,9/8/2010 8:30:00 PM,0.5,debris/rock,cleaned main,dos rios,92577,92628,drainage culvert,na,3,9,2010,37,0,6.0,25.18,dip,1963,2.83,3.69,1,0,siphon,sewer main,,0.0,,False,0,rain event ,na,1522 Lennon Ave,False,2,0.0
2386,2010-09-08,200,0.0,9/8/2010 6:54:00 PM,9/8/2010 9:30:00 PM,2.6,break in main,repaired main,dos rios,7856,10456,stormdrain,na,1,9,2010,37,0,8.0,268.0,frp,2011,2.83,3.69,1,0,gravity,sewer main,2009-12-09,0.0,,False,0,structural,na,1477 Contour Dr W,False,1,8.0
2387,2010-09-08,3175,0.0,9/8/2010 7:53:00 AM,9/8/2010 10:00:00 AM,2.12,i/i,set barricades,dos rios,42512,42510,street,na,3,9,2010,37,0,42.0,289.39,hdpe,1960,2.83,3.69,3,0,siphon,sewer main,,0.0,,False,0,rain event ,na,2200 Military Dr S E,False,1,0.0
2388,2010-09-08,6250,0.0,9/8/2010 10:55:00 AM,9/8/2010 1:00:00 PM,2.08,i/i,set barricades,salado creek,51452,66752,creek bed,na,10,9,2010,37,0,18.0,224.5,vcp,1975,2.83,3.69,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,10347 Nacogdoches Rd,False,1,0.0
2389,2010-09-08,2400,0.0,9/8/2010 3:35:00 PM,9/8/2010 3:51:00 PM,0.26666666699999997,i/i,set barricades,leon creek,1187,1074,street,na,0,9,2010,37,0,0.0,0.0,na,9999,2.83,3.69,1,0,in siphon,sewer manhole,,0.0,,False,0,rain event ,na,0 Chappie James Way,False,1,0.0
