,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
2390,2010-09-08,500,0.0,9/8/2010 2:45:00 PM,9/8/2010 3:15:00 PM,0.5,i/i,reset pumps,leon creek,LS192,na,ground,na,3,9,2010,37,0,0.0,0.0,na,1992,2.83,3.69,6,2,submersed,sewer lift station,,0.0,,False,0,lift station,na,10762 Pleasanton Rd,False,7,0.0
2391,2010-09-08,1500,0.0,9/8/2010 11:00:00 AM,9/8/2010 11:30:00 AM,0.5,i/i,pumped out wet well,medio creek,LS188,na,drainage culvert,na,4,9,2010,37,0,0.0,0.0,na,2001,2.83,3.69,5,1,above,sewer lift station,,0.0,,False,0,lift station ,na,818 Valley Hi Drive,False,1,0.0
2392,2010-09-08,27000,0.0,9/8/2010 11:00:00 AM,9/8/2010 3:30:00 PM,4.5,i/i,reset manhole cover,leon creek,412557,412555,creek bed,na,0,9,2010,37,0,0.0,0.0,na,9999,2.83,3.69,1,0,standard,sewer manhole,,0.0,,False,0,i/i,na,6500 Bandera Rd,False,4,0.0
2393,2010-09-08,500,0.0,9/8/2010 4:00:00 AM,9/8/2010 5:30:00 AM,1.5,i/i,monitored lift station,medio creek,LS199,na,ground,na,0,9,2010,37,0,0.0,0.0,na,1994,2.83,3.69,12,4,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False,12,0.0
2394,2010-09-08,500,0.0,9/8/2010 4:00:00 AM,9/8/2010 5:30:00 AM,1.5,i/i,monitored pumps,medio creek,LS200,na,ground,na,0,9,2010,37,0,0.0,0.0,na,1994,2.83,3.69,13,7,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False,13,0.0
2395,2010-09-08,20400,0.0,9/8/2010 6:58:00 AM,9/8/2010 11:30:00 AM,4.53,i/i,set barricades,dos rios,22647,36927,street,na,5,9,2010,37,0,10.0,397.0,cp,1954,2.83,3.69,1,0,gravity,sewer main,2010-02-26,0.0,,False,0,rain event ,na,800 Commercial Ave,False,1,6.0
2396,2010-09-08,4080,0.0,9/8/2010 6:58:00 AM,9/8/2010 11:30:00 AM,4.53,i/i,flushed area,dos rios,36944,36945,stormdrain,na,5,9,2010,37,0,8.0,424.0,vcp,1956,2.83,3.69,1,0,gravity,sewer main,,0.0,,False,0,rain event,"I/I Inv, ",804 Crystal,False,4,0.0
2397,2010-09-07,50,0.0,9/7/2010 9:40:00 AM,9/7/2010 10:00:00 AM,0.33,rags,cleaned area,dos rios,14725,32109,alley,na,7,9,2010,37,0,8.0,214.0,cp,1946,3.69,0.0,1,0,gravity,sewer main,2010-04-08,0.0,,False,0,structural,na,2527 Cincinnati Ave,False,1,4.0
2398,2010-09-07,675,0.0,9/7/2010 1:53:00 PM,9/7/2010 2:20:00 PM,0.45,i/i,set barricades,dos rios,12004,13091,ground,na,5,9,2010,37,0,8.0,168.0,ct,1963,3.69,0.0,2,0,gravity,sewer main,2009-04-30,0.0,,False,0,rain event ,na,1300 Elmendorf N,False,6,16.0
2399,2010-09-07,1690,0.0,9/7/2010 1:44:00 PM,9/7/2010 2:10:00 PM,0.43,i/i,set barricades,dos rios,465834,17584,street,na,5,9,2010,37,0,15.0,36.5,vcp,1972,3.69,0.0,1,0,siphon,sewer main,2010-06-01,0.0,,False,0,i/i,na,200 Mayberry,False,1,3.0
2400,2010-09-07,575,0.0,9/7/2010 2:29:00 PM,9/7/2010 2:52:00 PM,0.38,i/i,set barricades,dos rios,8368,8370,street,na,7,9,2010,37,0,15.0,224.7,pvc,1988,3.69,0.0,1,0,gravity,sewer main,2010-02-12,0.0,,False,0,rain event ,na,2300 Mistletoe W,False,1,6.0
2401,2010-09-07,220,0.0,9/7/2010 1:17:00 PM,9/7/2010 1:39:00 PM,0.37,i/i,set barricades,dos rios,14744,14934,street,na,7,9,2010,37,0,8.0,375.0,pvc,1988,3.69,0.0,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,2065 Woodlawn Ave W,False,1,0.0
2402,2010-09-07,250,0.0,9/7/2010 1:55:00 PM,9/7/2010 2:00:00 PM,0.08,i/i,set barricades,dos rios,29988,16276,ground,na,1,9,2010,37,0,8.0,105.2,pvc,2000,3.69,0.0,2,0,gravity,sewer main,2010-02-06,0.0,,False,0,rain event ,na,1000 Kentucky Ave,False,1,6.0
2403,2010-09-07,3175,0.0,9/7/2010 3:23:00 PM,9/7/2010 5:30:00 PM,2.12,i/i,set barricades,dos rios,27636,39167,street,na,5,9,2010,37,0,18.0,400.0,vcp,1978,3.69,0.0,2,1,gravity,sewer main,2010-06-01,0.0,,False,0,i/i,na,703 Lone Star Blvd,False,1,3.0
2404,2010-09-07,30000,0.0,9/7/2010 1:57:00 PM,9/7/2010 3:50:00 PM,1.05,lift station power out,restored power,salado creek,LS011,na,ground,na,10,9,2010,37,0,0.0,0.0,na,1983,3.69,0.0,7,1,above,sewer lift station,,0.0,,False,0,lift station ,na,3847 Thousand Oaks,False,8,0.0
2405,2010-09-07,5000,0.0,9/7/2010 12:45:00 PM,9/7/2010 5:00:00 PM,4.25,lift station power out,restored power,salado creek,LS023,na,ground,na,2,9,2010,37,0,0.0,0.0,na,1972,3.69,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,4801 Goldfield,False,1,0.0
2406,2010-09-05,500,0.0,9/5/2010 11:08:00 PM,9/6/2010 12:30:00 AM,1.37,rags,cleaned main,dos rios,32484,17652,creek bed,na,5,9,2010,37,0,12.0,283.22,vcp,1978,0.0,1.7,2,1,gravity,sewer main,2010-09-04,0.0,,False,0,debris,na,224 Amires Place,False,2,0.0
2407,2010-09-05,50,0.0,9/5/2010 1:45:00 PM,9/5/2010 4:00:00 PM,2.25,grease,cleaned main,dos rios,42008,42448,stormdrain,na,3,9,2010,37,0,10.0,195.0,vcp,1971,0.0,1.7,3,0,gravity,sewer main,,0.0,,False,0,structural,na,5700 New Braunfels Ave S,False,1,0.0
2408,2010-09-04,20,0.0,9/4/2010 9:00:00 AM,9/4/2010 3:30:00 PM,6.5,break in main,repaired main,dos rios,20518,21316,drainage culvert,na,3,9,2010,36,0,10.0,388.5,pvc,1992,0.0,1.7,1,0,gravity,sewer main,2010-05-20,0.0,,False,0,structural,na,802 Shemya Ave,False,1,3.0
2409,2010-09-04,500,0.0,9/4/2010 8:30:00 PM,9/4/2010 11:30:00 PM,3.0,debris/rock,cleaned main,dos rios,32484,17652,drainage culvert,na,5,9,2010,36,0,12.0,283.22,vcp,1978,0.0,1.7,2,0,gravity,sewer main,,0.0,,False,0,debris,na,224 Amires Place,False,2,0.0
2410,2010-09-03,20,0.0,9/3/2010 9:00:00 PM,9/3/2010 9:30:00 PM,0.5,rags,cleaned main,salado creek,414895,414862,alley,na,0,9,2010,36,0,6.0,36.0,vcp,1945,1.68,0.02,2,0,gravity,sewer main,,0.0,,False,0,structural,na,624 Terrell Rd,False,1,0.0
2411,2010-09-02,25,0.0,9/2/2010 10:00:00 AM,9/2/2010 10:30:00 AM,0.5,grease,cleaned main,dos rios,29449,42863,stormdrain,na,2,9,2010,36,0,8.0,216.51,pvc,2002,0.02,0.0,5,1,gravity,sewer main,2010-02-12,0.0,,False,0,grease,na,700 Rio Grande S,False,2,6.0
2412,2010-09-01,10,0.0,9/1/2010 9:00:00 PM,9/1/2010 10:30:00 PM,1.5,rags,cleaned main,leon creek,34139,47305,street,na,7,9,2010,36,0,8.0,209.0,pvc,1966,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,structural,na,101 Griggs,False,1,0.0
2413,2010-09-01,50,0.0,9/1/2010 2:00:00 PM,9/1/2010 2:30:00 PM,0.5,grease,cleaned main,dos rios,22397,22398,street,na,5,9,2010,36,0,8.0,377.0,hdpe,9999,0.0,0.07,2,1,gravity,sewer main,2010-03-01,0.0,,False,0,structural,na,502 Walton Ave,False,1,6.0
2414,2010-08-31,50,0.0,8/31/2010 3:45:00 PM,8/31/2010 4:00:00 PM,0.25,grease,cleaned main,leon creek,69261,69262,street,na,4,8,2010,36,0,8.0,290.29,vcp,1978,0.0,0.07,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5650 Ocean Side,False,1,0.0
2415,2010-08-29,30,0.0,8/29/2010 12:30:00 PM,8/29/2010 1:00:00 PM,0.5,debris/rock,cleaned main,dos rios,415022,414842,street,na,9,8,2010,36,0,8.0,69.74,vcp,1952,0.07,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4500 New Braunfels Ave N,False,1,0.0
2416,2010-08-29,5,0.0,8/29/2010 7:00:00 AM,8/29/2010 11:00:00 AM,4.0,roots,cleaned main,dos rios,79479,89941,easement,na,8,8,2010,36,0,8.0,231.35,vcp,1960,0.07,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,9022 Callaghan Rd,False,1,0.0
2417,2010-08-28,50,0.0,8/28/2010 12:30:00 PM,8/28/2010 1:00:00 PM,0.5,break in main,repaired main,dos rios,3823,3821,alley,na,1,8,2010,35,0,8.0,285.0,pvc,1999,0.0,0.0,4,0,gravity,sewer main,2010-05-24,0.0,,False,0,structural,na,501 Sacramento,False,2,3.0
2418,2010-08-26,50,50.0,8/26/2010 11:07:00 PM,8/27/2010 12:45:00 AM,1.63,grease,cleaned main,dos rios,14033,14541,street,na,1,8,2010,35,0,8.0,130.0,hdpe,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,427 Princeton,False,2,0.0
2419,2010-08-26,1000,100.0,8/26/2010 7:30:00 AM,8/26/2010 10:00:00 AM,2.5,break in main,repaired force main,dos rios,LS004,22320,street,na,5,8,2010,35,0,6.0,793.0,dip,1956,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,structural,na,216 Lubbock St E,False,1,0.0
2420,2010-08-26,15,0.0,8/26/2010 7:00:00 AM,8/26/2010 9:30:00 AM,2.5,rags,cleaned main,dos rios,5223,2467,drainage culvert,na,1,8,2010,35,0,8.0,175.0,vcp,1977,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,539 Huisache Ave W,False,2,0.0
2421,2010-08-24,24500,42000.0,8/24/2010 8:00:00 PM,8/25/2010 11:00:00 PM,27.0,lateral repair,repaired lateral,dos rios,10051,21681,creek bed,na,8,8,2010,35,0,8.0,400.0,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8710 Datapoint,False,1,0.0
2422,2010-08-23,30,0.0,8/23/2010 1:30:00 PM,8/23/2010 2:15:00 PM,0.75,break in main,repaired main,dos rios,29677,29682,ground,na,3,8,2010,35,0,8.0,400.0,pvc,2010,0.0,0.0,1,0,gravity,sewer main,2010-07-13,0.0,,False,0,structural,na,3450 Southcross Blvd E,False,2,1.0
2423,2010-08-23,50,0.0,8/23/2010 12:00:00 PM,8/23/2010 2:00:00 PM,2.0,grease,cleaned main,dos rios,16193,16305,stormdrain,na,5,8,2010,35,0,12.0,390.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4123 Commerce St W,False,1,0.0
2424,2010-08-23,750,0.0,8/23/2010 2:30:00 PM,8/23/2010 7:30:00 PM,5.0,grease,cleaned main,dos rios,30539,30387,stormdrain,na,1,8,2010,35,0,8.0,370.0,ct,1939,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,512 Euclid Ave W,False,1,0.0
2425,2010-08-19,1500,0.0,8/19/2010 4:00:00 PM,8/19/2010 9:30:00 PM,5.5,grease,cleaned main,dos rios,27075,27154,stormdrain,na,1,8,2010,34,0,8.0,408.0,vcp,1970,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,500 Refugio St,False,1,0.0
2426,2010-08-19,50,0.0,8/19/2010 9:00:00 AM,8/19/2010 10:00:00 AM,1.0,grease,cleaned main,dos rios,23792,10067,stormdrain,na,9,8,2010,34,0,10.0,47.9,pvc,2001,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,202 Natalen Ave,False,1,0.0
2427,2010-08-19,50,50.0,8/19/2010 11:30:00 AM,8/19/2010 12:00:00 PM,0.5,grease,cleaned main,dos rios,32274,16042,street,na,6,8,2010,34,0,8.0,382.0,pvc,1950,0.0,0.0,2,0,gravity,sewer main,2010-05-15,0.0,,False,0,structural,na,129 San Gabriel S,False,2,3.0
2428,2010-08-19,1800,0.0,8/19/2010 7:45:00 AM,8/19/2010 12:00:00 PM,4.25,grease,cleanedmain,leon creek,42151,41789,creek bed,na,7,8,2010,34,0,8.0,159.85,vcp,1980,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,grease,na,8132 New Dawn,False,1,0.0
2429,2010-08-18,200,0.0,8/18/2010 11:03:00 PM,8/19/2010 2:30:00 AM,3.45,grease,cleaned main,leon creek,42151,41789,creek bed,na,7,8,2010,34,0,8.0,159.85,vcp,1980,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,8118 New Dawn,False,1,0.0
2430,2010-08-18,3000,0.0,8/18/2010 6:10:00 AM,8/18/2010 6:30:00 AM,0.333333333,lift station power out,restored power,medio creek,LS199,na,ground,na,0,8,2010,34,0,0.0,0.0,na,1994,0.0,0.0,12,3,above,sewer lift station,,0.0,,False,0,lift station ,na,6785 Cagnon Rd,False,12,0.0
2431,2010-08-17,200,0.0,8/17/2010 8:00:00 AM,8/17/2010 8:30:00 AM,0.5,grease,cleaned main,dos rios,25382,25383,drainage culvert,na,3,8,2010,34,0,12.0,126.0,cas,1992,0.0,0.0,4,2,siphon,sewer main,2009-12-03,0.0,,False,0,grease,na,635 Ware Blvd,False,1,8.0
2432,2010-08-17,150,0.0,8/17/2010 1:30:00 PM,8/17/2010 1:40:00 PM,0.166666667,rags,repaired pumps,leon creek,LS192,na,ground,na,3,8,2010,34,0,0.0,0.0,na,1992,0.0,0.0,6,1,submersed,sewer lift station,,0.0,,False,0,lift station ,na,10762 Pleasanton Rd,False,7,0.0
2433,2010-08-15,30,0.0,8/15/2010 1:00:00 PM,8/15/2010 2:30:00 PM,1.5,grease,cleaned main,salado creek,51404,51049,stormdrain,na,10,8,2010,34,0,8.0,93.37,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,12521 Nacogdoches Rd,False,1,0.0
2434,2010-08-14,400000,0.0,8/14/2010 12:15:00 PM,8/16/2010 10:30:00 AM,46.25,lift station pump out,reset pump l/s 169,leon creek,LS169,451755,creek bed,na,8,8,2010,33,0,10.0,8.0,pvc,2010,0.0,0.0,1,0,force,sewer main,,0.0,,True,0,lift station,na,23490 Ih 10 W,False,1,0.0
2435,2010-08-12,100,50.0,8/12/2010 11:00:00 PM,8/13/2010 12:05:00 AM,1.08,grease,cleaned main,dos rios,27301,27326,easement,na,3,8,2010,33,0,8.0,301.0,vcp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2606 Hicks Ave,False,1,0.0
2436,2010-08-07,50,0.0,8/7/2010 6:30:00 PM,8/7/2010 8:30:00 PM,2.0,debris/rock,cleaned main,medio creek,97940,97938,ground,na,0,8,2010,32,0,8.0,383.89,pvc,2006,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12100 Volunteer Pkwy,False,1,0.0
2437,2010-08-07,12000,1000.0,8/7/2010 12:29:00 PM,8/7/2010 4:15:00 PM,3.77,debris/rock,cleaned main,salado creek,436192,436193,creek bed,mudd creek,9,8,2010,32,5,8.0,312.56,pvc,2009,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1300 Evans Rd,False,1,0.0
2438,2010-08-06,25,25.0,8/6/2010 2:30:00 AM,8/6/2010 6:00:00 AM,3.5,rags,cleaned main,salado creek,60171,47729,ground,na,10,8,2010,32,0,8.0,250.0,vcp,1963,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,9110 Broadway,False,1,0.0
2439,2010-08-06,150,0.0,8/6/2010 4:30:00 PM,8/6/2010 5:30:00 PM,1.0,rags,cleaned main,dos rios,10546,24547,street,na,9,8,2010,32,0,8.0,307.0,vcp,1955,0.0,0.0,2,0,gravity,sewer main,2009-11-25,0.0,,False,0,structural,na,9500 Mccullough Ave,False,1,8.0
2440,2010-08-05,25,15.0,8/5/2010 9:00:00 AM,8/5/2010 9:30:00 AM,0.5,rags,cleaned main,dos rios,3951,16658,ground,na,1,8,2010,32,0,8.0,297.0,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1117 Gramercy Place W,False,1,0.0
2441,2010-08-05,20,0.0,8/5/2010 4:00:00 PM,8/5/2010 4:20:00 PM,0.33,rags,cleaned main,salado creek,82387,94908,street,na,10,8,2010,32,0,8.0,241.43,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3502 Lake Town Ct,False,1,0.0
2442,2010-08-05,150,50.0,8/5/2010 11:00:00 AM,8/5/2010 11:30:00 AM,0.5,break in main,repaired main,salado creek,56308,56307,street,na,2,8,2010,32,0,10.0,400.0,pvc,2010,0.0,0.0,2,1,gravity,sewer main,2010-07-22,0.0,,False,0,structural,na,5414 Midcrown Dr E,False,4,0.0
2443,2010-08-04,50,0.0,8/4/2010 11:00:00 AM,8/4/2010 11:15:00 AM,0.25,break in main,repaired main,dos rios,455235,455236,ground,na,5,8,2010,32,0,54.0,295.0,frp,2009,0.0,0.0,2,1,siphon,sewer main,,0.0,,False,0,structural,na,1135 Mission Rd,False,5,0.0
2444,2010-08-03,10,0.0,8/3/2010 6:10:00 PM,8/3/2010 7:00:00 PM,0.83,grease,cleaned main,dos rios,87840,15255,street,na,1,8,2010,32,0,8.0,319.0,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,803 Lee Hall,False,1,0.0
2445,2010-08-02,10,0.0,8/2/2010 11:00:00 AM,8/2/2010 11:30:00 AM,0.5,break in main,repaired main,dos rios,15294,2305,alley,na,1,8,2010,32,0,8.0,270.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2010-07-29,0.0,,False,0,structural,na,1701 Santa Barbara,False,1,0.0
2446,2010-08-01,500,0.0,8/1/2010 10:30:00 PM,8/1/2010 11:00:00 PM,0.5,debris/rock,cleaned main,salado creek,52596,52412,creek bed,na,9,8,2010,32,0,8.0,125.0,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,13847 Chittim Woods Dr,False,1,0.0
2447,2010-07-30,359000,0.0,7/30/2010 9:00:00 AM,8/2/2010 2:00:00 PM,77.0,break in main,"repaired 54"" siphon main",dos rios,455235,455236,creek bed,san antonio river,5,7,2010,31,0,54.0,295.0,frp,2009,0.0,0.12,2,0,siphon,sewer main,,0.0,,True,0,structural,na,1500 Mission Rd,False,2,0.0
2448,2010-07-28,200,0.0,7/28/2010 11:00:00 PM,7/28/2010 11:59:00 PM,0.98,rags,cleaned main,dos rios,418702,418694,street,na,7,7,2010,31,0,10.0,284.97,pvc,2006,0.12,2.23,1,0,gravity,sewer main,2009-04-15,0.0,,False,0,debris,na,247 Bexar,False,1,15.0
2449,2010-07-27,200,0.0,7/27/2010 8:45:00 AM,7/27/2010 9:00:00 AM,0.25,lift station power out,restored power,salado creek,LS209,na,ground,na,9,7,2010,31,5,0.0,0.0,na,1997,0.0,2.23,1,0,above,sewer lift station,,0.0,,False,0,lift station ,na,2051 Loop 1604 Nw,False,1,0.0
2450,2010-07-24,10,0.0,7/24/2010 10:45:00 AM,7/24/2010 1:00:00 PM,2.25,rags,cleaned main,leon creek,70077,70078,alley,na,6,7,2010,30,0,8.0,287.64,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7175 Timber Ridge Dr,False,1,0.0
2451,2010-07-24,15,0.0,7/24/2010 7:00:00 PM,7/24/2010 8:30:00 PM,1.5,debris/rock,cleaned main,leon creek,71091,429794,drainage culvert,na,6,7,2010,30,0,8.0,20.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2002 Roan,False,1,0.0
2452,2010-07-23,1000,0.0,7/23/2010 3:30:00 PM,7/23/2010 3:40:00 PM,0.17,break in main,repaired main,salado creek,55876,56308,drainage culvert,na,2,7,2010,30,0,10.0,398.0,pvc,2005,0.0,0.0,2,1,gravity,sewer main,2010-04-19,0.0,,False,0,structural,na,5414 Midcrown Dr E,False,4,3.0
2453,2010-07-22,500,0.0,7/22/2010 4:30:00 PM,7/22/2010 6:00:00 PM,1.5,debris/rock,cleaned main,dos rios,15735,15829,drainage culvert,na,5,7,2010,30,0,15.0,461.2,cp,1964,0.0,0.0,4,0,gravity,sewer main,2009-04-21,0.0,,False,0,structural,na,3526 Poplar St W,False,3,15.0
2454,2010-07-22,50,0.0,7/22/2010 6:00:00 PM,7/22/2010 6:45:00 PM,0.75,break in main,repaired main,salado creek,56308,56307,street,na,2,7,2010,30,0,10.0,400.0,pvc,2010,0.0,0.0,2,0,gravity,sewer main,2009-12-15,0.0,,False,0,structural,na,5414 Midcrown Dr E,False,4,7.0
2455,2010-07-22,200,0.0,7/22/2010 12:15:00 PM,7/22/2010 12:30:00 PM,0.25,lift station pump out,repaired pump,salado creek,LS111,na,ground,na,9,7,2010,30,0,0.0,0.0,na,1981,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,12133 Wetmore Rd,False,2,0.0
2456,2010-07-21,200,0.0,7/21/2010 5:30:00 PM,7/21/2010 7:00:00 PM,1.5,rags,cleaned main,salado creek,52302,na,drainage culvert,na,9,7,2010,30,0,10.0,237.35,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12300 Wetmore Rd,False,1,0.0
2457,2010-07-20,150,0.0,7/20/2010 7:00:00 PM,7/20/2010 8:30:00 PM,1.5,grease,cleaned main,leon creek,73575,74205,easement,na,7,7,2010,30,0,8.0,176.8,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8700 Old Tezel Rd,False,1,0.0
2458,2010-07-16,50,0.0,7/16/2010 4:00:00 PM,7/16/2010 4:30:00 PM,0.5,debris/rock,cleaned main,dos rios,17346,17347,alley,na,7,7,2010,29,0,8.0,131.3,vcp,1971,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7135 Oaklawn,False,1,0.0
2459,2010-07-14,300,0.0,7/14/2010 11:00:00 AM,7/14/2010 11:30:00 AM,0.5,grease,cleaned main,dos rios,6817,10058,street,na,8,7,2010,29,0,8.0,134.4,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3939 Medical Dr,False,1,0.0
2460,2010-07-13,300,0.0,7/13/2010 4:00:00 PM,7/13/2010 4:30:00 PM,0.5,debris/rock,cleaned main,dos rios,451719,451720,creek bed,na,8,7,2010,29,0,8.0,228.05,pvc,1996,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5240 Fredericksburg Rd,False,1,0.0
2461,2010-07-13,300,0.0,7/13/2010 7:00:00 PM,7/13/2010 7:10:00 PM,0.166666667,lift station power out,restored power,salado creek,LS241,na,ground,na,3,7,2010,29,0,0.0,0.0,na,2004,0.0,0.0,2,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,4300 Emory Oak,False,1,0.0
2462,2010-07-10,50,0.0,7/10/2010 9:00:00 AM,7/10/2010 10:45:00 AM,1.75,grease,cleaned main,dos rios,15520,15519,drainage culvert,na,1,7,2010,28,0,8.0,369.8,vcp,1952,0.0,0.27,1,0,gravity,sewer main,2009-10-29,0.0,,False,0,grease,na,1950 La Manda Blvd,False,1,8.0
2463,2010-07-10,100,0.0,7/10/2010 11:30:00 AM,7/10/2010 1:00:00 PM,1.5,grease,cleaned main,dos rios,9200,21727,stormdrain,na,8,7,2010,28,0,8.0,313.7,pvc,1979,0.0,0.27,1,0,gravity,sewer main,,0.0,,False,0,grease,na,9800 Wurzbach Rd,False,3,0.0
2464,2010-07-07,200,200.0,7/7/2010 5:00:00 PM,7/7/2010 5:30:00 PM,0.5,debris/rock,cleaned main,salado creek, 83336,82629,ground,na,1,7,2010,28,0,8.0,355.0,pvc,1998,0.0,0.02,1,0,gravity,sewer main,2009-04-29,0.0,,False,0,debris,na,6027 Little Brandywine,False,1,14.0
2465,2010-07-07,10,0.0,7/7/2010 2:30:00 PM,7/7/2010 3:30:00 PM,1.0,grease,cleaned main,medio creek,69887,69888,street,na,4,7,2010,28,0,8.0,334.0,hdpe,2003,0.0,0.02,1,0,gravity,sewer main,2009-07-29,0.0,,False,0,grease,na,1811 Springvale Dr,False,1,11.0
2466,2010-07-05,300,300.0,7/5/2010 1:00:00 PM,7/5/2010 1:30:00 PM,0.5,debris/rock,cleaned main,leon creek,53950,404945,drainage culvert,na,6,7,2010,28,0,10.0,409.0,pvc,2005,0.0,0.57,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9531 State Hwy 151,False,1,0.0
2467,2010-07-03,100,0.0,7/3/2010 3:30:00 PM,7/3/2010 4:00:00 PM,0.5,grease,cleaned main,salado creek,97216,90801,drainage culvert,na,2,7,2010,27,0,8.0,290.0,pvc,1984,0.01,1.03,1,0,gravity,sewer main,2010-02-22,0.0,,False,0,grease,na,5234 Stoneshire,False,1,4.0
2468,2010-07-01,400,0.0,7/1/2010 9:00:00 AM,7/1/2010 9:15:00 AM,0.25,rags,cleaned main,leon creek,34284,47311,stormdrain,na,7,7,2010,27,0,8.0,72.8,cas,1982,0.49,2.4,2,0,gravity,sewer main,2009-03-20,0.0,,False,0,debris,na,111 Yolanda,False,6,15.0
2469,2010-06-30,25,0.0,6/30/2010 5:30:00 PM,6/30/2010 6:30:00 PM,1.0,rags,cleaned main,leon creek,70902,84171,street,na,6,6,2010,27,0,8.0,400.030704,vcp,1963,0.0,2.4,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7322 Military Dr W,False,1,0.0
2470,2010-06-30,100,0.0,6/30/2010 11:00:00 PM,6/30/2010 11:59:00 PM,0.98,rags,cleaned main,dos rios,11992,14560,creek bed,na,5,6,2010,27,0,8.0,92.0,ct,1963,0.0,2.4,2,0,gravity,sewer main,2009-09-21,0.0,,False,0,debris,na,100 Hackley,False,1,9.0
2471,2010-06-30,30,0.0,6/30/2010 1:00:00 PM,6/30/2010 2:00:00 PM,1.0,rags,cleaned main,dos rios,29678,29715,stormdrain,na,3,6,2010,27,0,8.0,196.0,pvc,2010,0.0,2.4,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3450 Southcross Blvd E,False,2,0.0
2472,2010-06-28,50,20.0,6/28/2010 11:00:00 AM,6/28/2010 1:00:00 PM,2.0,break in main,repaired main,dos rios,27502,27473,ground,na,3,6,2010,27,0,8.0,110.0,hdpe,2012,2.38,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,242 Maurine,False,1,0.0
2473,2010-06-28,20,0.0,6/28/2010 11:00:00 AM,6/28/2010 12:00:00 PM,1.0,grease,cleaned main,dos rios,14149,14148,street,na,5,6,2010,27,0,8.0,289.0,ct,1929,2.38,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,300 Rosita,False,1,0.0
2474,2010-06-27,600,0.0,6/27/2010 5:00:00 PM,6/27/2010 5:30:00 PM,0.5,debris/rock,cleaned main,dos rios,4772,4794,ground,na,1,6,2010,27,0,10.0,202.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2010-04-07,0.0,,False,0,structural,na,1431 San Francisco,False,1,2.0
2475,2010-06-27,200,0.0,6/27/2010 1:00:00 PM,6/27/2010 1:45:00 PM,0.75,rags,cleaned main,salado creek,59916,46311,easement,na,10,6,2010,27,0,8.0,259.0,vcp,1966,0.0,0.0,2,0,gravity,sewer main,2010-02-09,0.0,,False,0,structural,na,2303 Loop 410 Ne ,False,1,4.0
2476,2010-06-26,50,0.0,6/26/2010 2:10:00 PM,6/26/2010 2:30:00 PM,0.333333333,lift station power out,restored power,salado creek,LS191,na,ground,na,9,6,2010,26,5,0.0,0.0,na,1992,0.0,0.0,2,1,submersed,sewer lift station,,0.0,,False,0,lift station ,na,1701 Cactus Bluff,False,1,0.0
2477,2010-06-25,200,0.0,6/25/2010 11:59:00 PM,6/26/2010 1:00:00 AM,1.02,break in main,repaired main,salado creek,81510,93336,creek bed,na,10,6,2010,26,0,8.0,268.37,vcp,1976,0.0,0.0,1,0,gravity,sewer main,2009-09-24,0.0,,False,0,structural,na,3607 Quiet Meadow,False,1,9.0
2478,2010-06-24,20,0.0,6/24/2010 8:30:00 PM,6/24/2010 9:30:00 PM,1.0,rags,cleaned main,dos rios,97060,97059,alley,na,2,6,2010,26,0,8.0,350.0,vcp,1958,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,258 Edna Ave,False,1,0.0
2479,2010-06-23,50,0.0,6/23/2010 5:00:00 PM,6/23/2010 5:30:00 PM,0.5,grease,cleaned main,salado creek,51098,51459,street,na,10,6,2010,26,0,8.0,301.0,cp,1972,0.0,0.0,2,0,gravity,sewer main,2010-03-10,0.0,,False,0,structural,na,12400 Nacogdoches Rd,False,1,3.0
2480,2010-06-23,500,300.0,6/23/2010 2:00:00 PM,6/23/2010 3:30:00 PM,1.5,grease,cleaned main,dos rios,31683,31486,stormdrain,na,2,6,2010,26,0,10.0,406.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4065 Ih 10 E,False,1,0.0
2481,2010-06-22,50,0.0,6/22/2010 6:30:00 PM,6/22/2010 7:30:00 PM,1.0,debris/rock,cleaned main,salado creek,83643,83494,creek bed,na,10,6,2010,26,0,8.0,197.4,vcp,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6400 Stahl Rd,False,1,0.0
2482,2010-06-22,20,0.0,6/22/2010 10:00:00 AM,6/22/2010 11:30:00 AM,1.5,grease,cleaned main,dos rios,7916,8565,drainage culvert,na,7,6,2010,26,0,8.0,191.8,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,330 Sunshine E,False,1,0.0
2483,2010-06-21,50,0.0,6/21/2010 5:30:00 PM,6/21/2010 6:30:00 PM,1.0,break in main,repaired main,dos rios,21316,20046,stormdrain,na,3,6,2010,26,0,10.0,400.2,vcp,1962,0.0,0.0,3,0,gravity,sewer main,2010-05-06,0.0,,False,0,structural,na,3907 Commercial Ave,False,3,1.0
2484,2010-06-20,20,0.0,6/20/2010 4:30:00 PM,6/20/2010 5:30:00 PM,1.0,rags,cleaned main,salado creek,91099,91186,street,na,0,6,2010,26,0,8.0,311.79,pvc,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3725 Candlebluff Dr,False,1,0.0
2485,2010-06-19,5,0.0,6/19/2010 7:30:00 PM,6/19/2010 7:40:00 PM,0.17,rags,cleaned main,dos rios,13099,12431,street,na,3,6,2010,25,0,6.0,17.1,dip,1963,0.0,0.0,2,0,siphon,sewer main,,0.0,,False,0,debris,na,115 Pamela,False,1,0.0
2486,2010-06-19,15,0.0,6/19/2010 8:30:00 PM,6/19/2010 9:00:00 PM,0.5,debris/rock,cleaned main,salado creek,51401,66699,alley,na,10,6,2010,25,0,8.0,285.0,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,12702 Skyline Blvd,False,1,0.0
2487,2010-06-18,1800,0.0,6/18/2010 8:30:00 AM,6/18/2010 2:00:00 PM,5.5,break in main,repaired main,salado creek,47769,47612,drainage culvert,na,2,6,2010,25,0,8.0,400.0,vcp,1959,0.0,0.0,2,1,gravity,sewer main,2010-05-13,0.0,,False,0,structural,na,4306 Tallulah Dr,False,1,1.0
2488,2010-06-18,150,0.0,6/18/2010 3:51:00 PM,6/18/2010 4:00:00 PM,0.15,break in main,repaired main,salado creek,58535,68665,street,na,9,6,2010,25,5,12.0,177.9,pvc,1989,0.0,0.0,2,1,gravity,sewer main,2010-06-17,0.0,,False,0,structural,na,1500 Loop 1604 Ne,False,1,0.0
2489,2010-06-17,150,0.0,6/17/2010 3:40:00 PM,6/17/2010 4:40:00 PM,1.0,debris/rock,cleaned main,salado creek,408903,404558,stormdrain,na,9,6,2010,25,5,8.0,81.3,pvc,2006,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,contractor,na,21703 Encino Commons,False,1,0.0
2490,2010-06-16,50,0.0,6/16/2010 7:30:00 PM,6/16/2010 7:55:00 PM,0.42,rags,cleaned main,dos rios,5827,5828,ground,na,1,6,2010,25,0,8.0,312.0,ct,1956,0.0,0.0,1,0,gravity,sewer main,2010-01-08,0.0,,False,0,debris,na,1352 Gardina,False,1,5.0
2491,2010-06-16,100,0.0,6/16/2010 11:00:00 PM,6/16/2010 11:30:00 PM,0.5,debris/rock,cleaned main,dos rios,16043,16088,street,na,5,6,2010,25,0,8.0,400.0,pvc,2007,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4727 Commerce St W,False,1,0.0
2492,2010-06-16,400,350.0,6/16/2010 11:30:00 AM,6/16/2010 12:00:00 PM,0.5,rags,cleaned main,salado creek,58535,68665,street,na,9,6,2010,25,5,12.0,177.9,pvc,1989,0.0,0.0,2,0,gravity,sewer main,2010-06-15,0.0,,False,0,structural,na,1616 Loop 1604 Ne,False,1,0.0
2493,2010-06-15,7200,2000.0,6/15/2010 6:30:00 PM,6/16/2010 12:36:00 AM,6.1,other,cleaned area,leon creek,41917,41367,creek bed,na,6,6,2010,25,0,8.0,341.42,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,9900 Sable Arrow,False,1,0.0
2494,2010-06-14,300,250.0,6/14/2010 2:00:00 PM,6/14/2010 2:30:00 PM,0.5,rags,cleaned main,dos rios,5402,15795,stormdrain,na,9,6,2010,25,0,8.0,256.7,ct,1960,0.0,0.0,5,1,gravity,sewer main,2009-06-03,0.0,,False,0,debris,na,803 Loop 410 Nw,False,2,12.0
2495,2010-06-14,300,0.0,6/14/2010 9:30:00 AM,6/14/2010 10:00:00 AM,0.5,lift station power out,cps restored power,leon creek,LS205,na,ground,na,6,6,2010,25,0,0.0,0.0,na,1995,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,9803 Carowinds,False,1,0.0
2496,2010-06-12,100,0.0,6/12/2010 10:30:00 AM,6/12/2010 11:10:00 AM,0.67,by-pass pump failure,turned pumpback on,dos rios,17647,17803,street,na,5,6,2010,24,0,8.0,413.5,pvc,1978,0.0,0.26,1,0,gravity,sewer main,2009-10-14,0.0,,False,0,other,na,316 34Th St Nw,False,1,7.0
2497,2010-06-11,30,0.0,6/11/2010 4:30:00 PM,6/11/2010 5:00:00 PM,0.5,break in main,repaired main,salado creek,47612,47760,alley,na,2,6,2010,24,0,8.0,372.3,pvc,2011,0.0,1.6,1,0,gravity,sewer main,2010-05-08,0.0,,False,0,structural,na,4226 Tallulah Dr,False,1,1.0
2498,2010-06-10,300,0.0,6/10/2010 9:00:00 PM,6/10/2010 9:20:00 PM,0.33,grease,cleaned main,leon creek,70033,70034,stormdrain,na,6,6,2010,24,0,12.0,49.6,cas,1970,0.0,1.6,2,0,siphon,sewer main,,0.0,,False,0,grease,na,914 Crestfield,False,1,0.0
2499,2010-06-10,200,50.0,6/10/2010 11:30:00 AM,6/10/2010 12:30:00 PM,1.0,grease,cleaned main,dos rios,38057,38058,street,na,5,6,2010,24,0,8.0,350.0,ct,1925,0.0,1.6,1,0,gravity,sewer main,2010-01-04,0.0,,False,0,structural,na,264 Lachappelle W,False,1,5.0
2500,2010-06-09,5000,0.0,6/9/2010 12:45:00 PM,6/9/2010 1:05:00 PM,0.333333333,debris/rock,cleaned main,dos rios,20052,36508,ground,na,3,6,2010,24,0,36.0,311.4,rcp,1949,0.26,1.34,1,0,outfall,sewer main,2009-07-29,0.0,,False,0,contractor,na,342 Petaluma Blvd E,False,1,10.0
2501,2010-06-07,10,0.0,6/7/2010 3:30:00 PM,6/7/2010 4:00:00 PM,0.5,debris/rock,cleaned main,dos rios,14851,32182,street,na,5,6,2010,24,0,8.0,343.0,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,911 Topaz,False,1,0.0
2502,2010-06-06,18000,0.0,6/6/2010 5:30:00 PM,6/6/2010 8:00:00 PM,2.5,by-pass equip failure,replaced plug on by pass,dos rios,17803,17953,creek bed,zarzamora creek,5,6,2010,24,0,8.0,159.23,cas,1978,0.0,0.0,3,2,siphon,sewer main,2010-06-01,0.0,,False,0,other,na,211 Mayberry Ave,False,2,0.0
2503,2010-06-06,20,0.0,6/6/2010 7:30:00 PM,6/6/2010 8:00:00 PM,0.5,debris/rock,cleaned main,salado creek,51067,63590,street,na,10,6,2010,24,0,8.0,270.0,vcp,1972,0.0,0.0,2,1,gravity,sewer main,2010-03-28,0.0,,False,0,structural,na,12119 San  Miguel,False,1,2.0
2504,2010-06-05,100,50.0,6/5/2010 8:30:00 PM,6/5/2010 9:00:00 PM,0.5,rags,cleaned main,salado creek,436798,417692,drainage culvert,na,0,6,2010,23,0,8.0,70.0,vcp,2005,0.0,0.24,1,0,gravity,sewer main,,0.0,,False,0,structural,na,150 Arvin,False,1,0.0
2505,2010-06-05,1000,0.0,6/5/2010 10:30:00 AM,6/5/2010 12:30:00 PM,2.0,debris/rock,cleaned main,leon creek,41587,41686,drainage culvert,na,6,6,2010,23,0,8.0,399.226395,vcp,1971,0.0,0.24,4,2,gravity,sewer main,2010-06-01,0.0,,False,0,structural,na,5251 Timberhill Dr,False,2,0.0
2506,2010-06-03,500,0.0,6/3/2010 2:10:00 PM,6/3/2010 2:40:00 PM,0.5,lift station power out,restored power,salado creek,LS121,na,ground,na,0,6,2010,23,5,0.0,0.0,na,1984,0.0,0.24,4,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,132 Afton Oaks E,False,1,0.0
2507,2010-06-02,124200,163164.0,6/2/2010 2:49:00 PM,6/3/2010 12:55:00 PM,22.1,debris/rock,installed by-pass pump,salado creek,53221,53035,creek bed,salado creek,9,6,2010,23,0,8.0,167.7,vcp,1975,0.24,0.0,1,0,gravity,sewer main,2009-07-30,0.0,,True,0,debris,na,11311 Sir Winston,False,1,10.0
2508,2010-06-01,3550,1320000.0,6/1/2010 5:20:00 PM,6/1/2010 11:15:00 PM,5.92,break in main,repaired main,dos rios,17803,17953,creek bed,na,5,6,2010,23,0,8.0,159.23,cas,1978,0.0,0.0,3,1,siphon,sewer main,2010-03-05,0.0,,False,0,structural,na,211 Mayberry Ave,False,2,2.0
2509,2010-05-27,80,80.0,5/27/2010 7:30:00 PM,5/27/2010 8:00:00 PM,0.5,break in main,repaired main,dos rios,90407,90408,street,na,2,5,2010,22,0,8.0,348.0,hdpe,2011,0.0,0.22,1,0,gravity,sewer main,2010-02-23,0.0,,False,0,structural,na,601 I St,False,2,3.0
2510,2010-05-27,75,25.0,5/27/2010 1:30:00 PM,5/27/2010 2:00:00 PM,0.5,rags,cleaned main,salado creek,60957,58695,stormdrain,na,9,5,2010,22,0,8.0,223.0,vcp,1978,0.0,0.22,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2410 Thousand Oaks,False,1,0.0
2511,2010-05-26,50,0.0,5/26/2010 9:00:00 PM,5/26/2010 10:00:00 PM,1.0,by-pass pump failure,cleaned main,salado creek,50171,50169,street,na,10,5,2010,22,0,8.0,400.0,vcp,1974,0.0,0.22,1,0,gravity,sewer main,2009-06-03,0.0,,False,0,other,na,5638 Fountainwood Dr,False,1,11.0
2512,2010-05-26,30,0.0,5/26/2010 9:30:00 PM,5/26/2010 10:00:00 PM,0.5,debris/rock,cleaned main,leon creek,69403,69404,stormdrain,na,4,5,2010,22,0,8.0,58.13,pvc,1994,0.0,0.22,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5402 Havencrest Dr,False,1,0.0
2513,2010-05-26,200,0.0,5/26/2010 5:00:00 PM,5/26/2010 6:30:00 PM,1.5,debris/rock,cleaned main,dos rios,28550,28573,alley,na,3,5,2010,22,0,8.0,393.0,pvc,1999,0.0,0.22,2,0,gravity,sewer main,2010-05-25,0.0,,False,0,structural,na,315 Cravens Ave,False,1,0.0
2514,2010-05-25,50,0.0,5/25/2010 2:00:00 PM,5/25/2010 2:30:00 PM,0.5,grease,cleaned main,dos rios,10647,13667,creek bed,na,1,5,2010,22,0,8.0,110.0,vcp,1964,0.22,0.0,1,0,siphon,sewer main,,0.0,,False,0,grease,na,639 Sabinas N,False,1,0.0
2515,2010-05-25,150,0.0,5/25/2010 8:30:00 PM,5/25/2010 9:00:00 PM,0.5,grease,cleaned main,leon creek,39907,39955,stormdrain,na,6,5,2010,22,0,8.0,350.19,pvc,1984,0.22,0.0,1,0,gravity,sewer main,2009-09-18,0.0,,False,0,structural,na,8865 Grissom Rd,False,1,8.0
2516,2010-05-22,10,0.0,5/22/2010 4:00:00 PM,5/22/2010 4:30:00 PM,0.5,debris/rock,cleaned main,dos rios,5642,5643,alley,na,1,5,2010,21,0,8.0,300.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,203 Greenhaven,False,1,0.0
2517,2010-05-20,50,0.0,5/20/2010 11:30:00 AM,5/20/2010 11:45:00 AM,0.25,debris/rock,cleaned main,dos rios,19799,16442,street,na,5,5,2010,21,0,8.0,112.1,ct,1951,0.0,0.3,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1500 Hamiliton Ave S,False,1,0.0
2518,2010-05-20,50,0.0,5/20/2010 9:00:00 AM,5/20/2010 10:00:00 AM,1.0,debris/rock,cleaned main,dos rios,88160,87987,street,na,9,5,2010,21,0,8.0,385.0,pvc,1990,0.0,0.3,1,0,gravity,sewer main,2009-11-30,0.0,,False,0,vandalism ,na,231 Brightwood Place,False,1,5.0
2519,2010-05-20,10,5.0,5/20/2010 6:00:00 PM,5/20/2010 6:30:00 PM,0.5,break in main,repaired main,dos rios,13297,13343,street,na,3,5,2010,21,0,8.0,125.0,hdpe,2010,0.0,0.3,2,1,gravity,sewer main,2010-05-19,0.0,,False,0,structural,na,800 Military Dr Sw,False,1,0.0
2520,2010-05-19,300,0.0,5/19/2010 5:00:00 PM,5/19/2010 11:30:00 PM,6.5,break in main,repaired main,dos rios,13297,13343,street,na,3,5,2010,21,0,8.0,125.0,hdpe,2010,0.0,0.3,2,0,gravity,sewer main,2009-11-12,0.0,,False,0,structural,na,2300 Pleasanton Rd,False,1,6.0
2521,2010-05-18,100,0.0,5/18/2010 12:30:00 PM,5/18/2010 1:00:00 PM,0.5,rags,cleaned main,dos rios,13472,26491,stormdrain,na,3,5,2010,21,0,8.0,27.21,cas,1988,0.01,1.53,3,1,siphon,sewer main,2009-12-07,0.0,,False,0,debris,na,7930 Flores St S,False,7,5.0
2522,2010-05-17,100,0.0,5/17/2010 6:35:00 PM,5/17/2010 9:00:00 PM,2.42,debris/rock,cleaned main,dos rios,28549,42618,drainage culvert,na,3,5,2010,21,0,12.0,306.5,pvc,1989,0.29,3.96,1,0,gravity,sewer main,,0.0,,False,0,debris,na,319 Mcdougal Ave,False,1,0.0
2523,2010-05-16,400,300.0,5/16/2010 9:00:00 PM,5/16/2010 11:00:00 PM,2.0,break in main,repaired main,dos rios,21016,457829,street,na,7,5,2010,21,0,8.0,239.0,hdpe,2010,0.0,3.96,5,3,gravity,sewer main,2010-05-12,0.0,,False,0,structural,na,102 Pardo Cir,False,2,0.0
2524,2010-05-16,600,0.0,5/16/2010 3:45:00 PM,5/16/2010 4:30:00 PM,0.75,grease,cleaned main,salado creek,63661,51288,easement,na,10,5,2010,21,0,8.0,462.5,vcp,1963,0.0,3.96,1,0,gravity,sewer main,2010-01-15,0.0,,False,0,structural,na,10000 Eveningway,False,1,3.0
2525,2010-05-16,200,0.0,5/16/2010 9:00:00 PM,5/16/2010 9:30:00 PM,0.5,break in main,repaired main,dos rios,42619,28575,alley,na,3,5,2010,21,0,8.0,275.0,ct,1948,0.0,3.96,1,0,gravity,sewer main,2010-02-07,0.0,,False,0,structural,na,415 Glamis Ave,False,1,3.0
2526,2010-05-15,1000,0.0,5/15/2010 10:00:00 AM,5/15/2010 11:30:00 AM,1.5,debris/rock,cleaned main,leon creek,55628,41587,drainage culvert,na,6,5,2010,20,0,8.0,300.06,vcp,1971,1.24,2.72,1,0,gravity,sewer main,2010-04-20,0.0,,False,0,structural,na,5005 Timberhill Dr,False,2,0.0
2527,2010-05-14,450,0.0,5/14/2010 1:30:00 PM,5/14/2010 2:00:00 PM,0.5,i/i,diluted with rain water,dos rios,87465,87441,street,na,5,5,2010,20,0,8.0,150.0,pvc,2000,2.72,0.0,1,0,gravity,sewer main,2009-04-28,0.0,,False,0,rain event ,na,2502 Menchaca,False,1,12.0
2528,2010-05-13,10,10.0,5/13/2010 9:30:00 AM,5/13/2010 10:30:00 AM,1.0,grease,cleaned main,salado creek,78911,79345,street,na,8,5,2010,20,0,8.0,230.8,vcp,1980,0.0,0.0,1,0,gravity,sewer main,2009-08-22,0.0,,False,0,grease,na,2222 Knights Wood,False,1,8.0
2529,2010-05-12,3000,0.0,5/12/2010 4:00:00 PM,5/12/2010 8:00:00 PM,4.0,break in main,repaired main,leon creek,41587,41686,drainage culvert,na,6,5,2010,20,0,8.0,399.226395,vcp,1971,0.0,0.0,4,1,gravity,sewer main,2010-05-04,0.0,,False,0,structural,na,5025 Timberhill Dr,False,3,0.0
2530,2010-05-12,50,0.0,5/12/2010 3:00:00 PM,5/12/2010 5:30:00 PM,2.5,debris/rock,cleaned main,salado creek,47769,47612,alley,na,2,5,2010,20,0,8.0,400.0,vcp,1959,0.0,0.0,2,0,gravity,sewer main,2010-02-26,0.0,,False,0,structural,na,4310 Tallulah Dr,False,1,2.0
2531,2010-05-12,10,10.0,5/12/2010 10:35:00 AM,5/12/2010 11:00:00 AM,0.42,debris/rock,cleaned main,salado creek,52554,52773,street,na,9,5,2010,20,0,8.0,307.0,hdpe,2012,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,structural,na,1402 Plumeria,False,1,0.0
2532,2010-05-12,50,0.0,5/12/2010 7:00:00 PM,5/12/2010 9:00:00 PM,2.0,break in main,repaired main,dos rios,10870,21829,street,na,3,5,2010,20,0,8.0,101.0,vcp,1961,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2310 Pleasanton Rd,False,1,0.0
2533,2010-05-12,8000,0.0,5/12/2010 1:00:00 PM,5/12/2010 2:50:00 PM,1.83,break in main,repaired main,dos rios,28681,42656,drainage culvert,na,3,5,2010,20,0,10.0,342.0,vcp,1949,0.0,0.0,1,0,gravity,sewer main,2010-04-18,0.0,,False,0,structural,na,235 Lyric Ave,False,1,0.0
2534,2010-05-11,200,200.0,5/11/2010 11:30:00 AM,5/11/2010 12:00:00 PM,0.5,rags,cleaned main,dos rios,34991,34992,street,na,5,5,2010,20,0,8.0,223.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,829 Thompson Place,False,1,0.0
2535,2010-05-11,50,0.0,5/11/2010 7:00:00 PM,5/11/2010 7:30:00 PM,0.5,debris/rock,cleaned main,dos rios,97711,92052,street,na,3,5,2010,20,0,8.0,22.6,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,138 Ravenhill Dr E,False,1,0.0
2536,2010-05-11,50,0.0,5/11/2010 12:30:00 PM,5/11/2010 2:00:00 PM,1.5,rags,cleaned main,dos rios,7810,7811,street,na,1,5,2010,20,0,8.0,300.0,ct,1951,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,107 Barbara,False,1,0.0
2537,2010-05-10,10000,9500.0,5/10/2010 1:15:00 PM,5/10/2010 1:45:00 PM,0.5,rags,cleaned main,leon creek,65311,64843,drainage culvert,na,8,5,2010,20,0,10.0,300.0,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9603 Bandera Rd,False,3,0.0
2538,2010-05-09,500,0.0,5/9/2010 6:30:00 PM,5/9/2010 7:00:00 PM,0.5,grease,cleaned main,medio creek,85084,84821,drainage culvert,na,4,5,2010,20,0,8.0,258.0,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,700 Ellison Dr S,False,1,0.0
2539,2010-05-08,1000,200.0,5/8/2010 7:30:00 PM,5/8/2010 10:00:00 PM,2.5,grease,cleaned main,dos rios,27666,27667,street,na,3,5,2010,19,0,8.0,272.0,ct,1926,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,200 Astor,False,1,0.0
2540,2010-05-08,150,0.0,5/8/2010 12:00:00 PM,5/8/2010 12:30:00 PM,0.5,debris/rock,cleaned main,leon creek,80227,69494,stormdrain,na,4,5,2010,19,0,8.0,277.6,vcp,1960,0.0,0.0,1,0,gravity,sewer main,2010-05-05,0.0,,False,0,structural,na,167 Shoreview,False,1,0.0
2541,2010-05-06,500,0.0,5/6/2010 11:00:00 PM,5/6/2010 11:30:00 PM,0.5,break in main,repaired main,salado creek,LS138,57374,drainage culvert,na,9,5,2010,19,5,8.0,3200.0,cas,1986,0.0,0.0,8,2,force,sewer main,2010-01-02,0.0,,False,0,structural,na,25001 Granite Path,False,3,4.0
2542,2010-05-05,100,0.0,5/5/2010 6:00:00 PM,5/5/2010 6:30:00 PM,0.5,debris/rock,cleaned main,dos rios,79437,79005,drainage culvert,na,8,5,2010,19,0,8.0,231.0,vcp,1970,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,11515 Whisper Cir,False,1,0.0
2543,2010-05-05,1000,0.0,5/5/2010 8:30:00 PM,5/5/2010 10:00:00 PM,1.5,rags,cleaned main,leon creek,55733,41504,creek bed,na,6,5,2010,19,0,8.0,386.26,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8558 Timberbriar,False,1,0.0
2544,2010-05-05,400,0.0,5/5/2010 11:00:00 PM,5/6/2010 3:00:00 AM,4.0,break in main,repaired main,salado creek,LS138,57374,drainage culvert,na,9,5,2010,19,5,8.0,3200.0,cas,1986,0.0,0.0,8,1,force,sewer main,2010-01-02,0.0,,False,0,structural,na,25000 Granite Path,False,1,4.0
2545,2010-05-04,20,0.0,5/4/2010 4:00:00 PM,5/4/2010 5:30:00 PM,1.5,debris/rock,cleaned main,dos rios,92579,92630,stret,na,3,5,2010,19,0,6.0,23.2,dip,1948,0.0,0.0,2,0,siphon,sewer main,2009-11-29,0.0,,False,0,structural,na,600 Groos Ave,False,2,5.0
2546,2010-05-04,50,50.0,5/4/2010 2:00:00 PM,5/4/2010 2:30:00 PM,0.5,rags,cleaned main,dos rios,4108,15541,drainage culvert,na,1,5,2010,19,0,8.0,200.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1300 Mariposa W,False,1,0.0
2547,2010-05-03,500,0.0,5/3/2010 5:30:00 PM,5/3/2010 6:00:00 PM,0.5,debris/rock,cleaned main,dos rios,79444,79443,street,na,8,5,2010,19,0,8.0,180.5,vcp,1973,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2400 Lockhill-Selma Rd,False,1,0.0
2548,2010-05-02,400,400.0,5/2/2010 3:30:00 PM,5/2/2010 5:30:00 PM,2.0,debris/rock,cleaned main,dos rios,34858,34859,street,na,4,5,2010,19,0,8.0,335.0,ct,1950,0.0,0.03,1,0,gravity,sewer main,2010-01-27,0.0,,False,0,debris,na,1400 Kendalia Ave,False,1,3.0
2549,2010-05-01,50,0.0,5/1/2010 12:30:00 PM,5/1/2010 2:00:00 PM,1.5,grease,cleaned main,salado creek,66943,66942,ground,na,10,5,2010,18,0,8.0,379.06,pvc,1985,0.0,0.03,1,0,gravity,sewer main,2009-11-19,0.0,,False,0,grease,na,2907 Thousand Oaks,False,1,5.0
2550,2010-04-30,900,700.0,4/30/2010 1:00:00 PM,4/30/2010 1:30:00 PM,0.5,rags,cleaned main,dos rios,19208,34858,street,na,4,4,2010,18,0,8.0,225.0,ct,1950,0.03,0.0,2,1,gravity,sewer main,2010-01-27,0.0,,False,0,debris,na,1437 Kendalia Ave,False,2,3.0
2551,2010-04-30,15,0.0,4/30/2010 9:30:00 PM,4/30/2010 10:30:00 PM,1.0,grease,cleaned main,salado creek,46321,46322,street,na,2,4,2010,18,0,12.0,158.41,pvc,1984,0.03,0.0,1,0,gravity,sewer main,2009-12-03,0.0,,False,0,grease,na,4400 Walzem Rd,False,1,4.0
2552,2010-04-29,200,0.0,4/29/2010 9:00:00 PM,4/29/2010 9:25:00 PM,0.42,rags,cleaned main,dos rios,21565,21540,alley,na,4,4,2010,18,0,8.0,313.0,ct,1953,0.0,0.0,1,0,gravity,sewer main,2010-02-11,0.0,,False,0,structural,na,710 Shelby,False,1,2.0
2553,2010-04-29,100,0.0,4/29/2010 3:15:00 PM,4/29/2010 5:30:00 PM,2.25,debris/rock,cleaned main,dos rios,29312,29314,street,na,2,4,2010,18,0,8.0,142.0,vcp,1968,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,600 Nellie,False,1,0.0
2554,2010-04-29,50,0.0,4/29/2010 9:00:00 PM,4/29/2010 10:00:00 PM,1.0,grease,cleaned main,salado creek,82825,82340,drainage culvert,na,10,4,2010,18,0,8.0,400.0,pvc,1980,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,grease,na,5700 Lost Crk,False,1,0.0
2555,2010-04-29,200,0.0,4/29/2010 5:30:00 PM,4/29/2010 7:30:00 PM,2.0,rags,cleaned main,salado creek,95080,82263,easement,na,10,4,2010,18,0,8.0,341.19,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5102 Stockman Dr,False,1,0.0
2556,2010-04-28,50,50.0,4/28/2010 2:00:00 PM,4/28/2010 2:30:00 PM,0.5,rags,cleaned main,leon creek,46868,41570,alley,na,7,4,2010,18,0,8.0,296.96,vcp,1979,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6600 Ingram Rd,False,1,0.0
2557,2010-04-28,50,50.0,4/28/2010 12:00:00 PM,4/28/2010 12:35:00 PM,0.58,debris/rock,cleaned main,dos rios,39149,13098,street,na,3,4,2010,18,0,6.0,10.73,dip,1963,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,debris,na,123 Kathy,False,1,0.0
2558,2010-04-28,200,0.0,4/28/2010 6:00:00 PM,4/28/2010 6:15:00 PM,0.25,break in main,repaired main,leon creek,41686,41586,stormdrain,na,6,4,2010,18,0,8.0,400.86,vcp,1971,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5200 Timberhill Dr,False,1,0.0
2559,2010-04-26,200,0.0,4/26/2010 2:45:00 PM,4/26/2010 2:55:00 PM,0.17,rags,cleaned main,dos rios,13665,13030,creek bed,alazan creek,1,4,2010,18,0,8.0,110.92,dip,1964,0.0,0.21,2,0,siphon,sewer main,2010-02-05,0.0,,False,0,debris,na,1200 Lombrano St,False,1,2.0
2560,2010-04-25,100,0.0,4/25/2010 2:30:00 PM,4/25/2010 3:00:00 PM,0.5,rags,cleaned main,dos rios,79433,89919,drainage culvert,na,8,4,2010,18,0,8.0,250.0,vcp,1970,0.0,0.21,1,0,gravity,sewer main,,0.0,,False,0,debris,na,11510 Whisper Ledge,False,1,0.0
2561,2010-04-25,25000,0.0,4/25/2010 7:00:00 PM,4/25/2010 7:25:00 PM,0.41666666700000005,by-pass pump failure,repaired by-pass pump,salado creek,56754,45718,creek bed,salado creek,2,4,2010,18,0,54.0,925.2,rcp,1971,0.0,0.21,1,0,outfall,sewer main,,0.0,,False,0,other,na,1154 F Street,False,1,0.0
2562,2010-04-24,2000,0.0,4/24/2010 7:30:00 PM,4/24/2010 11:59:00 PM,4.48,break in main,repaired main,dos rios,3350,3352,street,na,1,4,2010,17,0,8.0,450.0,ct,1951,0.21,0.0,2,0,gravity,sewer main,2009-10-13,0.0,,False,0,structural,na,500 Oblate,False,1,6.0
2563,2010-04-23,20,15.0,4/23/2010 5:15:00 PM,4/23/2010 5:30:00 PM,0.25,debris/rock,cleaned main,salado creek,46178,46149,alley,na,10,4,2010,17,0,8.0,273.38,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8800 Starcrest Dr,False,1,0.0
2564,2010-04-23,1000,0.0,4/23/2010 11:30:00 AM,4/23/2010 12:15:00 PM,0.75,debris/rock,cleaned main,salado creek,57216,57459,creek bed,na,9,4,2010,17,5,8.0,270.0,pvc,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism,na,20410 Grail Quest,False,1,0.0
2565,2010-04-22,400,0.0,4/22/2010 4:45:00 PM,4/22/2010 7:00:00 PM,2.25,break in main,repaired main,dos rios,28264,28288,alley,na,3,4,2010,17,0,8.0,362.0,hdpe,2011,0.0,0.0,2,1,gravity,sewer main,2010-03-08,0.0,,False,0,structural,na,941 Kayton Ave,False,1,1.0
2566,2010-04-21,10,0.0,4/21/2010 1:00:00 PM,4/21/2010 2:00:00 PM,1.0,grease,cleaned main,dos rios,31168,31187,street,na,2,4,2010,17,0,8.0,386.0,hdpe,2011,0.0,0.0,2,1,gravity,sewer main,2010-04-15,0.0,,False,0,structural,na,300 Jim St,False,1,0.0
2567,2010-04-20,5,0.0,4/20/2010 1:15:00 PM,4/20/2010 2:50:00 PM,1.58,debris/rock,cleaned main,salado creek,44216,56284,creek bed,na,2,4,2010,17,0,8.0,305.0,hdpe,2000,0.0,1.63,2,0,gravity,sewer main,2009-06-18,0.0,,False,0,debris,na,4830 Ray Bon Dr,False,1,10.0
2568,2010-04-20,500,0.0,4/20/2010 2:30:00 PM,4/20/2010 4:30:00 PM,2.0,break in main,by-pass main repaired,leon creek,1465,1464,creek bed,leon creek,4,4,2010,17,0,54.0,28.34,rcp,1983,0.0,1.63,7,6,siphon,sewer main,,0.0,,False,0,contractor ,na,5410 Morey Rd,False,6,0.0
2569,2010-04-20,12000,0.0,4/20/2010 6:30:00 PM,4/20/2010 8:30:00 PM,2.0,debris/rock,cleaned main,leon creek,41587,41686,creek bed,leon creek,6,4,2010,17,0,8.0,399.226395,vcp,1971,0.0,1.63,4,0,gravity,sewer main,,0.0,,False,0,structural,na,5025 Timberhill Dr,False,3,0.0
2570,2010-04-19,500,0.0,4/19/2010 2:15:00 PM,4/19/2010 2:30:00 PM,0.25,lift station pump out,repaired pump to lift station,medio creek,LS201,na,ground,na,0,4,2010,17,0,0.0,0.0,na,1994,0.0,1.66,9,0,above,sewer lift station,,0.0,,False,0,lift station,na,10102 Old Us Hwy 90 W,False,1,0.0
2571,2010-04-19,18000,0.0,4/19/2010 11:00:00 AM,4/19/2010 12:00:00 PM,1.0,break in main,repaired main,leon creek,55591,41569,creek bed,leon creek,7,4,2010,17,0,24.0,870.0,vcp,1974,0.0,1.66,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6800 Ingram Rd,False,1,0.0
2572,2010-04-17,24000,0.0,4/17/2010 12:45:00 PM,4/17/2010 4:45:00 PM,4.0,i/i,diluted with rain water,dos rios,424896,424898,stormdrain,na,7,4,2010,16,0,24.0,331.11,pvc,2006,1.63,1.64,7,2,outfall,sewer main,2010-01-14,0.0,,False,0,rain event ,na,1600 Donaldson Ave,False,1,3.0
2573,2010-04-17,100000,0.0,4/17/2010 12:30:00 PM,4/17/2010 7:30:00 PM,7.0,i/i,diluted with rain water,leon creek,1465,1464,creek bed,leon creek,4,4,2010,16,0,54.0,28.34,rcp,1983,1.63,1.64,7,5,siphon,sewer main,,0.0,,True,0,contractor ,na,5410 Morey Rd,False,6,0.0
2574,2010-04-17,50,50.0,4/17/2010 12:00:00 PM,4/17/2010 1:00:00 PM,1.0,debris/rock,cleaned main,salado creek,55876,56308,street,na,2,4,2010,16,0,10.0,398.0,pvc,2005,1.63,1.64,2,0,gravity,sewer main,2009-12-15,0.0,,False,0,debris,na,5414 Midcrown Dr E,False,4,4.0
2575,2010-04-17,1500,0.0,4/17/2010 9:00:00 AM,4/17/2010 10:30:00 AM,1.5,i/i,diluted with rain water,leon creek,70124,70806,street,na,6,4,2010,16,0,8.0,307.85,vcp,1964,1.63,1.64,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,1618 Wrangler Dr,False,4,0.0
2576,2010-04-17,1000,0.0,4/17/2010 11:30:00 AM,4/17/2010 1:00:00 PM,1.5,i/i,diluted with rain water,leon creek,408556,408557,street,na,6,4,2010,16,0,10.0,306.0,pvc,2004,1.63,1.64,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,1330 Meadow Knoll,False,1,0.0
