,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
2577,2010-04-17,20000,0.0,4/17/2010 11:30:00 AM,4/17/2010 12:30:00 PM,1.0,lift station power out,restored power to l/s,salado creek,LS191,na,creek bed,mudd creek,9,4,2010,16,5,0.0,0.0,na,1992,1.63,1.64,2,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,20505 Us Hwy 281 N,False,1,0.0
2578,2010-04-17,15000,0.0,4/17/2010 10:25:00 AM,4/17/2010 11:30:00 AM,0.55,lift station power out,restored power to l/s,salado creek,LS165,na,creek bed,elm creek,9,4,2010,16,5,0.0,0.0,na,1987,1.63,1.64,3,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,3098 Caliza Dr,False,3,0.0
2579,2010-04-17,2000,0.0,4/17/2010 7:30:00 PM,4/17/2010 9:00:00 PM,1.5,debris/rock,cleaned main,leon creek,36983,36982,stormdrain,na,8,4,2010,16,0,8.0,256.93,pvc,1980,1.63,1.64,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8722 Cinnamon Crk,False,1,0.0
2580,2010-04-13,50,0.0,4/13/2010 4:00:00 PM,4/13/2010 6:30:00 PM,2.5,debris/rock,cleaned main,salado creek,43872,43478,ground,na,3,4,2010,16,0,8.0,130.0,pvc,1989,0.01,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2914 Josue Sanchez,False,1,0.0
2581,2010-04-13,900,900.0,4/13/2010 12:35:00 PM,4/13/2010 1:30:00 PM,0.92,rags,cleaned main,leon creek,35488,35459,drainage culvert,na,7,4,2010,16,0,8.0,400.0,vcp,1957,0.01,0.01,1,0,gravity,sewer main,2010-02-02,0.0,,False,0,structural,na,2011 Bandera Rd,False,2,2.0
2582,2010-04-12,6000,520380.0,4/12/2010 3:34:00 PM,4/12/2010 8:50:00 PM,5.27,rags,cleaned main,leon creek,8735,11204,creek bed,leon creek,8,4,2010,16,0,8.0,319.75,pvc,1984,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6700 Willow Oak,False,1,0.0
2583,2010-04-11,500,0.0,4/11/2010 12:00:00 PM,4/11/2010 12:12:00 PM,0.2,break in main,repaired main,dos rios,14848,14849,drainage culvert,na,5,4,2010,16,0,8.0,195.66,ct,1946,0.01,0.0,1,0,gravity,sewer main,2010-01-16,0.0,,False,0,structural,na,2300 28Th St Nw,False,1,2.0
2584,2010-04-10,50,0.0,4/10/2010 1:00:00 PM,4/10/2010 6:00:00 PM,5.0,debris/rock,cleaned main,dos rios,2716,2745,ground,na,1,4,2010,15,0,8.0,402.0,hdpe,2011,0.0,0.03,1,0,gravity,sewer main,2009-05-28,0.0,,False,0,structural,na,530 Elmwood,False,1,10.0
2585,2010-04-10,36000,0.0,4/10/2010 1:00:00 PM,4/10/2010 3:00:00 PM,2.0,by-pass pump failure,repaired pump on by pass,leon creek,1465,1464,creek bed,leon creek,4,4,2010,15,0,54.0,28.34,rcp,1983,0.0,0.03,7,4,siphon,sewer main,,0.0,,False,0,contractor ,na,5410 Morey Rd,False,6,0.0
2586,2010-04-09,5000,4500.0,4/9/2010 7:00:00 AM,4/9/2010 7:30:00 AM,0.5,debris/rock,cleaned main,salado creek,46453,46483,creek bed,salado creek,10,4,2010,15,0,12.0,399.8,vcp,1964,0.0,0.03,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8700 Post Oak Ln,False,3,0.0
2587,2010-04-08,500,0.0,4/8/2010 8:00:00 PM,4/8/2010 10:00:00 PM,2.0,debris/rock,cleaned main,dos rios,5023,15508,stormdrain,na,1,4,2010,15,0,12.0,269.2,vcp,1958,0.0,0.03,1,0,gravity,sewer main,2010-04-06,0.0,,False,0,structural,na,1318 Ridgewood Ct W,False,1,0.0
2588,2010-04-08,20718,0.0,4/8/2010 7:50:00 PM,4/9/2010 12:30:00 AM,4.2,break in main,repaired main,leon creek,36085,36084,drainage culvert,zarzamora creek,8,4,2010,15,0,8.0,280.07,pvc,1984,0.0,0.03,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7135 Snowden,False,1,0.0
2589,2010-04-07,7500,0.0,4/7/2010 8:20:00 AM,4/7/2010 8:50:00 AM,0.5,debris/rock,cleaned main,dos rios,3773,3774,stormdrain,na,1,4,2010,15,0,10.0,306.0,hdpe,2012,0.03,0.01,4,0,gravity,sewer main,2010-04-02,0.0,,False,0,structural,na,300 Catalina,False,1,0.0
2590,2010-04-07,200,0.0,4/7/2010 9:00:00 PM,4/7/2010 10:00:00 PM,1.0,break in main,repaired main,dos rios,2035,2034,ground,na,1,4,2010,15,0,8.0,390.21,hdpe,2012,0.03,0.01,3,2,gravity,sewer main,2010-04-06,0.0,,False,0,structural,na,909 Alametos St,False,3,0.0
2591,2010-04-07,50,0.0,4/7/2010 12:30:00 PM,4/7/2010 1:00:00 PM,0.5,debris/rock,cleaned main,dos rios,3433,2958,ground,na,1,4,2010,15,0,8.0,149.9,vcp,1950,0.03,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3900 Neer Ave,False,1,0.0
2592,2010-04-05,100,0.0,4/5/2010 12:15:00 PM,4/5/2010 1:50:00 PM,1.58,break in main,repaired main,dos rios,2035,2034,street,na,1,4,2010,15,0,8.0,390.21,hdpe,2012,0.0,0.01,3,1,gravity,sewer main,2010-03-29,0.0,,False,0,structural,na,909 Alametos St,False,3,0.0
2593,2010-04-05,1,1.0,4/5/2010 8:00:00 PM,4/5/2010 9:00:00 PM,1.0,rags,cleaned main,dos rios,38247,25479,street,na,5,4,2010,15,0,10.0,330.0,cp,1915,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1400 Tampico St,False,1,0.0
2594,2010-04-03,100,0.0,4/3/2010 6:00:00 PM,4/3/2010 6:30:00 PM,0.5,debris/rock,cleaned main,dos rios,32109,32111,alley,na,7,4,2010,14,0,8.0,311.0,ct,1946,0.0,0.0,1,0,gravity,sewer main,2009-06-24,0.0,,False,0,structural,na,318 Notre Dame Dr,False,1,9.0
2595,2010-04-03,1000,0.0,4/3/2010 9:30:00 AM,4/3/2010 1:00:00 PM,3.5,debris/rock,cleaned main,dos rios,4158,5312,creek bed,na,0,4,2010,14,0,15.0,280.0,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6209 West Ave,False,2,0.0
2596,2010-04-03,20,0.0,4/3/2010 1:00:00 PM,4/3/2010 2:30:00 PM,1.5,debris/rock,cleaned main,dos rios,27499,27500,street,na,3,4,2010,14,0,8.0,155.0,vcp,1969,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,338 Bonnell Dr,False,1,0.0
2597,2010-04-02,50,0.0,4/2/2010 3:00:00 PM,4/2/2010 4:30:00 PM,1.5,debris/rock,cleaned main,dos rios,90320,90319,alley,na,2,4,2010,14,0,8.0,340.0,hdpe,2012,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,139 Sterling St,False,2,0.0
2598,2010-04-01,72000,0.0,4/1/2010 2:09:00 PM,4/2/2010 5:30:00 PM,26.1,break in main,repaired main,salado creek,51451,46421,creek bed,salado creek,10,4,2010,14,0,42.0,379.99,csc,1990,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,structural,na,10700 Nacogdoches Rd,False,1,0.0
2599,2010-03-30,200,0.0,3/30/2010 10:30:00 PM,3/30/2010 11:59:00 PM,1.48,grease,cleaned main,dos rios,8997,21667,stormdrain,na,8,3,2010,14,0,8.0,360.0,pvc,1995,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4330 Spectrum One,False,1,0.0
2600,2010-03-30,50,0.0,3/30/2010 3:45:00 PM,3/30/2010 6:00:00 PM,2.25,rags,cleaned main,salado creek,82652,83383,creek bed,na,10,3,2010,14,0,8.0,270.46,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12523 Mt Defiance,False,1,0.0
2601,2010-03-29,100,0.0,3/29/2010 1:00:00 PM,3/29/2010 2:00:00 PM,1.0,rags,cleaned main,dos rios,16802,16801,drainage culvert,na,1,3,2010,14,0,8.0,65.0,cas,1963,0.0,0.0,3,1,siphon,sewer main,,0.0,,False,0,debris,na,7077 San Pedro Ave,False,2,0.0
2602,2010-03-28,100,100.0,3/28/2010 3:30:00 AM,3/28/2010 4:30:00 AM,1.0,debris/rock,cleaned main,dos rios,2538,2251,alley,na,1,3,2010,14,0,8.0,336.0,hdpe,2011,0.0,0.02,1,0,gravity,sewer main,2010-01-07,0.0,,False,0,structural,na,419 Norwood W,False,1,2.0
2603,2010-03-27,500,0.0,3/27/2010 8:00:00 PM,3/27/2010 11:30:00 PM,3.5,rags,cleaned main,dos rios,22025,21899,drainage culvert,na,4,3,2010,13,0,8.0,368.0,hdpe,2010,0.0,0.28,1,0,gravity,sewer main,2010-03-15,0.0,,False,0,structural,na,822 Hutchins Place W,False,1,0.0
2604,2010-03-27,500,0.0,3/27/2010 4:30:00 PM,3/27/2010 6:30:00 PM,2.0,debris/rock,cleaned main,dos rios,462267,15975,creek bed,na,1,3,2010,13,0,8.0,230.0,ct,1927,0.0,0.28,3,2,gravity,sewer main,2010-02-19,0.0,,False,0,structural,na,2213 Martin St W,False,1,1.0
2605,2010-03-27,20,0.0,3/27/2010 6:30:00 PM,3/27/2010 7:00:00 PM,0.5,debris/rock,cleaned main,dos rios,36683,21457,street,na,4,3,2010,13,0,8.0,424.3,ct,1953,0.0,0.28,2,1,gravity,sewer main,2010-01-29,0.0,,False,0,structural,na,207 Oconee,False,2,1.0
2606,2010-03-26,260,0.0,3/26/2010 10:30:00 PM,3/26/2010 11:00:00 PM,0.5,debris/rock,cleaned main,salado creek,49929,50005,stormdrain,na,10,3,2010,13,0,8.0,278.52,pvc,1987,0.0,0.28,1,0,gravity,sewer main,,0.0,,False,0,debris,na,13039 Feather Rdg,False,1,0.0
2607,2010-03-26,500,0.0,3/26/2010 11:00:00 PM,3/27/2010 6:00:00 PM,19.0,break in main,repaired main,dos rios,2035,2034,street,na,1,3,2010,13,0,8.0,390.21,hdpe,2012,0.0,0.28,3,0,gravity,sewer main,2010-03-24,0.0,,False,0,structural,na,909 Alametos St,False,3,0.0
2608,2010-03-25,300,300.0,3/25/2010 9:30:00 AM,3/25/2010 12:00:00 PM,2.5,rags,cleaned main,dos rios,16620,16621,street,na,1,3,2010,13,0,8.0,400.0,ct,1948,0.02,0.26,4,3,gravity,sewer main,2010-01-23,0.0,,False,0,structural,na,1415 Santa Anna,False,1,2.0
2609,2010-03-25,800,400.0,3/25/2010 11:30:00 AM,3/25/2010 1:30:00 PM,2.0,break in main,repaired main,leon creek,35460,35383,street,na,7,3,2010,13,0,8.0,330.89,pvc,2010,0.02,0.26,1,0,gravity,sewer main,2010-03-22,0.0,,False,0,structural,na,438 Stardust St,False,2,0.0
2610,2010-03-25,1000,0.0,3/25/2010 9:30:00 AM,3/25/2010 10:30:00 AM,1.0,rags,cleaned main,salado creek,43023,43449,creek bed,na,2,3,2010,13,0,10.0,120.35,vcp,1971,0.02,0.26,2,0,gravity,sewer main,2010-02-01,0.0,,False,0,structural,na,6100 Walzem Rd,False,2,1.0
2611,2010-03-24,50,0.0,3/24/2010 9:00:00 PM,3/25/2010 12:15:00 AM,3.25,rags,cleaned main,salado creek,61599,62317,street,na,9,3,2010,13,5,8.0,263.88,pvc,1987,0.26,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,22106 Yorkhaven,False,1,0.0
2612,2010-03-23,100,0.0,3/23/2010 10:00:00 PM,3/23/2010 10:30:00 PM,0.5,grease,cleaned main,leon creek,76448,76625,drainage culvert,na,8,3,2010,13,4,8.0,230.0,pvc,1992,0.0,0.59,1,0,gravity,sewer main,2009-10-25,0.0,,False,0,grease,na,12702 Maple Park Dr,False,1,4.0
2613,2010-03-22,25,0.0,3/22/2010 8:00:00 PM,3/22/2010 8:30:00 PM,0.5,grease,cleaned main,leon creek,35880,31998,ground,na,7,3,2010,13,0,8.0,400.0,vcp,1956,0.0,0.59,1,0,gravity,sewer main,2010-01-30,0.0,,False,0,grease,na,162 Cheryl Dr W,False,1,1.0
2614,2010-03-22,1000,0.0,3/22/2010 1:30:00 PM,3/22/2010 2:45:00 PM,1.25,rags,cleaned main,salado creek,50974,51292,ground,na,10,3,2010,13,0,12.0,399.7,cp,1969,0.0,0.59,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5314 Randolph Blvd,False,1,0.0
2615,2010-03-19,100,0.0,3/19/2010 10:30:00 AM,3/19/2010 11:30:00 AM,1.0,rags,cleaned main,salado creek,50312,50379,stormdrain,na,10,3,2010,12,0,8.0,381.15,pvc,1978,0.0,0.15,5,1,gravity,sewer main,2009-12-23,0.0,,False,0,debris,na,13616 Primwood,False,3,2.0
2616,2010-03-19,500,0.0,3/19/2010 4:00:00 PM,3/19/2010 4:30:00 PM,0.5,rags,reset bypass pump,leon creek,1465,1464,ground,na,4,3,2010,12,0,54.0,28.34,rcp,1983,0.0,0.15,7,3,siphon,sewer main,,0.0,,False,0,contractor ,na,5419 Morey Rd,False,2,0.0
2617,2010-03-18,100,0.0,3/18/2010 7:30:00 PM,3/18/2010 8:00:00 PM,0.5,debris/rock,cleaned main,dos rios,14798,14334,creek bed,na,5,3,2010,12,0,8.0,101.0,hdpe,2011,0.0,0.54,1,0,gravity,sewer main,2010-01-18,0.0,,False,0,structural,na,3326 Laurel W,False,1,1.0
2618,2010-03-18,200,0.0,3/18/2010 9:00:00 PM,3/18/2010 9:30:00 PM,0.5,debris/rock,cleaned main,medio creek,396672,396671,stormdrain,na,0,3,2010,12,0,8.0,145.48,pvc,2007,0.0,0.54,1,0,gravity,sewer main,,0.0,,False,0,debris,na,15531 Jane Grove,False,1,0.0
2619,2010-03-17,5,0.0,3/17/2010 1:30:00 PM,3/17/2010 2:30:00 PM,1.0,grease,cleaned main,salado creek,56585,45215,street,na,2,3,2010,12,0,8.0,175.0,vcp,1965,0.0,0.54,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2819 White S Ww,False,1,0.0
2620,2010-03-17,50,0.0,3/17/2010 10:50:00 PM,3/17/2010 11:00:00 PM,0.17,break in main,repaired main,dos rios,87501,87495,street,na,5,3,2010,12,0,8.0,324.59,ct,1931,0.0,0.54,1,0,gravity,sewer main,2009-04-14,0.0,,False,0,structural,na,2419 Arbor Place,False,1,11.0
2621,2010-03-17,25,0.0,3/17/2010 8:00:00 AM,3/17/2010 10:00:00 AM,2.0,debris/rock,cleaned main,leon creek,35330,35460,street,na,7,3,2010,12,0,8.0,289.0,hdpe,2011,0.0,0.54,1,0,gravity,sewer main,,0.0,,False,0,structural,na,438 Stardust St,False,2,0.0
2622,2010-03-17,10,0.0,3/17/2010 7:30:00 PM,3/17/2010 9:00:00 PM,1.5,debris/rock,cleaned main,salado creek,51067,63590,street,na,10,3,2010,12,0,8.0,270.0,vcp,1972,0.0,0.54,2,0,gravity,sewer main,,0.0,,False,0,structural,na,12119 San Miguel,False,1,0.0
2623,2010-03-17,300,0.0,3/17/2010 9:45:00 PM,3/17/2010 10:45:00 PM,1.0,break in main,repaired main,dos rios,2445,2446,street,na,1,3,2010,12,0,8.0,287.65,pvc,2011,0.0,0.54,2,1,gravity,sewer main,2009-12-22,0.0,,False,0,structural,na,418 Weizmann,False,1,2.0
2624,2010-03-15,200,0.0,3/15/2010 3:00:00 PM,3/15/2010 3:30:00 PM,0.5,rags,cleaned main,salado creek,95294,95293,stormdrain,na,10,3,2010,12,0,8.0,351.88,pvc,1980,0.39,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,5945 Misty Glen,False,1,0.0
2625,2010-03-14,2000,0.0,3/14/2010 6:30:00 PM,3/14/2010 7:00:00 PM,0.5,debris/rock,cleaned main,salado creek,56472,56471,drainage culvert,na,2,3,2010,12,0,8.0,50.0,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2815 Lake Emerald,False,1,0.0
2626,2010-03-13,50,0.0,3/13/2010 12:00:00 PM,3/13/2010 12:05:00 PM,0.083333333,break in main,repaired by pass main,leon creek,1465,1464,na,na,4,3,2010,11,0,54.0,28.34,rcp,1983,0.0,0.0,7,2,siphon,sewer main,,0.0,,False,0,contractor ,na,5419 Morey Rd,False,2,0.0
2627,2010-03-13,3000,0.0,3/13/2010 10:30:00 AM,3/13/2010 5:30:00 PM,7.0,debris/rock,cleaned main,leon creek,69663,69360,drainage culvert,na,4,3,2010,11,0,10.0,377.2,pvc,1987,0.0,0.0,1,0,gravity,sewer main,2009-07-14,0.0,,False,0,vandalism ,na,6103 Apple Valley,False,1,7.0
2628,2010-03-13,1000,0.0,3/13/2010 1:00:00 PM,3/13/2010 10:30:00 PM,9.5,debris/rock,cleaned main,salado creek,52868,53161,drainage culvert,na,9,3,2010,11,0,8.0,305.17,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1100 Bitters Rd W,False,1,0.0
2629,2010-03-12,2250,0.0,3/12/2010 5:30:00 PM,3/12/2010 9:30:00 PM,4.0,debris/rock,cleaned main,salado creek,79255,90008,easement,na,9,3,2010,11,2,8.0,323.73,pvc,1987,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,14618 Swale,False,1,0.0
2630,2010-03-11,10,10.0,3/11/2010 4:00:00 PM,3/11/2010 4:30:00 PM,0.5,break in main,repaired main,dos rios,16086,16104,street,na,7,3,2010,11,0,8.0,344.0,ct,1946,0.0,0.18,1,0,gravity,sewer main,2009-04-18,0.0,,False,0,structural,na,2400 Cincinnati Ave,False,1,10.0
2631,2010-03-11,20,20.0,3/11/2010 5:00:00 PM,3/11/2010 5:30:00 PM,0.5,debris/rock,cleaned main,leon creek,98109,98115,stormdrain,na,8,3,2010,11,4,8.0,162.09,pvc,2006,0.0,0.18,1,0,gravity,sewer main,,0.0,,False,0,structural,na,12002 Treewell Glen,False,1,0.0
2632,2010-03-10,200,0.0,3/10/2010 8:30:00 AM,3/10/2010 9:15:00 AM,0.75,debris/rock,cleaned main,leon creek,37090,37042,stormdrain,na,8,3,2010,11,0,8.0,324.29,vcp,1972,0.0,0.4,2,1,gravity,sewer main,2010-03-05,0.0,,False,0,structural,na,8233 Ewing Halsell,False,2,0.0
2633,2010-03-10,2000,1800.0,3/10/2010 3:00:00 AM,3/10/2010 9:09:00 AM,6.15,break in main,repaired main,leon creek,35675,35709,street,na,7,3,2010,11,0,8.0,206.0,ct,1951,0.0,0.4,2,1,gravity,sewer main,2010-03-06,0.0,,False,0,structural,na,100 Quill Dr W,False,2,0.0
2634,2010-03-09,200,0.0,3/9/2010 12:00:00 PM,3/9/2010 1:30:00 PM,1.5,debris/rock,cleaned main,dos rios,462774,24573,street,na,0,3,2010,11,0,8.0,31.0,ct,1939,0.01,0.39,1,0,gravity,sewer main,,0.0,,False,0,structural,na,560 Grandview Place,False,1,0.0
2635,2010-03-09,200,0.0,3/9/2010 10:00:00 AM,3/9/2010 12:00:00 PM,2.0,debris/rock,cleaned main,dos rios,29928,462372,street,na,1,3,2010,11,0,6.0,212.0,ct,1906,0.01,0.39,4,3,gravity,sewer main,2010-02-27,0.0,,False,0,structural,na,129 Woodlawn E,False,4,0.0
2636,2010-03-09,50,0.0,3/9/2010 11:00:00 AM,3/9/2010 11:30:00 AM,0.5,break in main,repaired main,salado creek,50036,50037,drainage culvert,na,10,3,2010,11,0,8.0,274.28,vcp,1977,0.01,0.39,2,1,gravity,sewer main,2010-03-03,0.0,,False,0,structural,na,13113 Independence Ave,False,1,0.0
2637,2010-03-08,900,900.0,3/8/2010 6:30:00 PM,3/8/2010 11:30:00 PM,5.0,grease,cleaned main,salado creek,74452,74451,creek bed,na,9,3,2010,11,5,8.0,142.0,pvc,2004,0.17,0.22,1,0,gravity,sewer main,,0.0,,False,0,grease,na,19500 Us Hwy 281 N,False,1,0.0
2638,2010-03-07,50,0.0,3/7/2010 4:30:00 PM,3/7/2010 5:30:00 PM,1.0,debris/rock,cleaned main,dos rios,7595,7320,creek bed,na,7,3,2010,11,0,8.0,270.0,vcp,1966,0.22,0.0,2,0,gravity,sewer main,2010-01-07,0.0,,False,0,structural,na,3601 Magic Dr,False,1,1.0
2639,2010-03-06,1500,0.0,3/6/2010 12:30:00 PM,3/6/2010 5:00:00 PM,4.5,break in main,repaired main,leon creek,35675,35709,drainage culvert,na,7,3,2010,10,0,8.0,206.0,ct,1951,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,100 Quill Dr W,False,2,0.0
2640,2010-03-04,25,25.0,3/4/2010 12:30:00 PM,3/4/2010 1:00:00 PM,0.5,debris/rock,cleaned main,dos rios,96756,87839,ground,na,1,3,2010,10,0,8.0,339.0,ct,1947,0.0,0.28,1,0,gravity,sewer main,,0.0,,False,0,structural,na,819 Clower,False,1,0.0
2641,2010-03-04,200,0.0,3/4/2010 6:00:00 PM,3/4/2010 6:30:00 PM,0.5,debris/rock,cleaned main,leon creek,453487,9543,drainage culvert,na,8,3,2010,10,4,8.0,48.0,pvc,2009,0.0,0.28,1,0,gravity,sewer main,,0.0,,False,0,debris,na,15801 Babcock Rd,False,1,0.0
2642,2010-03-04,35,0.0,3/4/2010 1:30:00 PM,3/4/2010 2:00:00 PM,0.5,debris/rock,cleaned main,leon creek,32967,32700,street,na,7,3,2010,10,0,10.0,298.6,vcp,1959,0.0,0.28,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6500 Peace Pipe Dr,False,1,0.0
2643,2010-03-04,15,0.0,3/4/2010 8:30:00 AM,3/4/2010 9:30:00 AM,1.0,debris/rock,cleaned main,dos rios,90439,90323,ground,na,2,3,2010,10,0,8.0,324.0,pvc,2007,0.0,0.28,2,0,gravity,sewer main,2010-01-11,0.0,,False,0,structural,na,150 Lincolnshire,False,1,1.0
2644,2010-03-04,16500,0.0,3/4/2010 9:30:00 AM,3/4/2010 8:30:00 PM,11.0,break in main,repaired main,dos rios,28264,28288,alley,na,3,3,2010,10,0,8.0,362.0,hdpe,2011,0.0,0.28,2,0,gravity,sewer main,2009-09-13,0.0,,False,0,structural,na,839 Kayton Ave,False,1,5.0
2645,2010-03-04,3200,1500.0,3/4/2010 10:00:00 AM,3/4/2010 4:00:00 PM,6.0,debris/rock,cleaned main,salado creek,46453,46483,drainage culvert,na,10,3,2010,10,0,12.0,234.5,xxx,1964,0.0,0.28,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8700 Post Oak Ln,False,3,0.0
2646,2010-03-03,120,0.0,3/3/2010 11:00:00 AM,3/3/2010 12:20:00 PM,1.33,grease,cleaned main,leon creek,36309,36232,drainage culvert,na,7,3,2010,10,0,8.0,47.9,vcp,1967,0.0,0.45,2,0,gravity,sewer main,,0.0,,False,0,grease,na,5406 Fair Rdg,False,1,0.0
2647,2010-03-03,500,400.0,3/3/2010 2:00:00 PM,3/3/2010 3:30:00 PM,1.5,debris/rock,cleaned main,dos rios,426587,4427,drainage culvert,na,8,3,2010,10,0,8.0,40.0,pvc,1980,0.0,0.45,1,0,gravity,sewer main,,0.0,,False,0,debris,na,13410 Military Hwy Nw,False,1,0.0
2648,2010-03-01,300,0.0,3/1/2010 7:00:00 PM,3/1/2010 9:30:00 PM,2.5,rags,cleaned main,dos rios,28905,29253,street,na,2,3,2010,10,0,10.0,243.0,cp,1928,0.28,0.17,1,0,gravity,sewer main,,0.0,,False,0,debris,na,119 Stella,False,1,0.0
2649,2010-02-28,150,0.0,2/28/2010 4:30:00 PM,2/28/2010 6:30:00 PM,2.0,rags,cleaned main,leon creek,68877,80317,drainage culvert,na,4,2,2010,10,0,8.0,339.8,hdpe,1999,0.17,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6203 Lark Valley Dr,False,1,0.0
2650,2010-02-27,100,0.0,2/27/2010 1:40:00 PM,2/27/2010 4:30:00 PM,2.83,debris/rock,cleaned main,salado creek,68822,65892,ground,na,0,2,2010,9,5,8.0,195.84,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,1422 Golf Canyon,False,1,0.0
2651,2010-02-27,200,0.0,2/27/2010 7:00:00 PM,2/27/2010 7:30:00 PM,0.5,debris/rock,cleaned main,dos rios,29928,462372,stormdrain,na,1,2,2010,9,0,6.0,212.0,ct,1906,0.0,0.0,4,2,gravity,sewer main,2010-02-24,0.0,,False,0,structural,na,129 Woodlawn E,False,4,0.0
2652,2010-02-27,200,0.0,2/27/2010 11:30:00 AM,2/27/2010 12:30:00 PM,1.0,rags,cleaned main,dos rios,20694,19889,stormdrain,na,5,2,2010,9,0,8.0,45.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,300 Cordelia,False,1,0.0
2653,2010-02-26,25,75.0,2/26/2010 11:30:00 AM,2/26/2010 1:00:00 PM,1.5,grease,cleaned main,dos rios,92620,24203,street,na,3,2,2010,9,0,8.0,292.5,vcp,1960,0.0,0.21,1,0,gravity,sewer main,2010-01-30,0.0,,False,0,structural,na,570 Congress,False,1,0.0
2654,2010-02-26,75,75.0,2/26/2010 10:00:00 AM,2/26/2010 11:30:00 AM,1.5,debris/rock,cleaned main,dos rios,1986,2604,ground,na,1,2,2010,9,0,8.0,351.0,hdpe,2012,0.0,0.21,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1226 Clower,False,1,0.0
2655,2010-02-26,20,0.0,2/26/2010 9:00:00 AM,2/26/2010 10:00:00 AM,1.0,debris/rock,cleaned main,dos rios,23686,25814,stormdrain,na,3,2,2010,9,0,8.0,332.7,vcp,1974,0.0,0.21,4,1,gravity,sewer main,2009-12-28,0.0,,False,0,debris,na,1438 Socorro St,False,2,1.0
2656,2010-02-25,1500,0.0,2/25/2010 11:58:00 AM,2/25/2010 2:30:00 PM,2.53,debris/rock,cleaned main,leon creek,37090,37042,stormdrain,na,8,2,2010,9,0,8.0,324.29,vcp,1972,0.0,0.21,2,0,gravity,sewer main,,0.0,,False,0,structural,na,8233 Ewing Halsell,False,2,0.0
2657,2010-02-25,500,0.0,2/25/2010 3:00:00 PM,2/25/2010 7:30:00 PM,4.5,rags,cleaned main,salado creek,50036,50037,stormdrain,na,10,2,2010,9,0,8.0,274.28,vcp,1977,0.0,0.21,2,0,gravity,sewer main,,0.0,,False,0,structural,na,13125 Independence Ave,False,1,0.0
2658,2010-02-25,6000,0.0,2/25/2010 11:00:00 AM,2/25/2010 12:00:00 PM,1.0,rags,cleaned main,leon creek,408928,69621,easement,na,4,2,2010,9,0,8.0,85.0,vcp,1964,0.0,0.21,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5350 Military Dr W,False,1,0.0
2659,2010-02-25,50,50.0,2/25/2010 3:00:00 PM,2/25/2010 4:00:00 PM,1.0,rags,cleaned main,salado creek,44749,44188,alley,na,2,2,2010,9,0,8.0,400.0,hdpe,2012,0.0,0.21,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1310 Rice Rd,False,1,0.0
2660,2010-02-24,200,0.0,2/24/2010 11:00:00 AM,2/24/2010 11:30:00 AM,0.5,grease,cleaned main,dos rios,24575,10671,ground,na,9,2,2010,9,0,8.0,497.0,vcp,1975,0.0,0.22,1,0,gravity,sewer main,2010-02-18,0.0,,False,0,structural,na,128 Perry Ct,False,1,0.0
2661,2010-02-22,50,0.0,2/22/2010 1:00:00 PM,2/22/2010 1:30:00 PM,0.5,grease,cleaned main,dos rios,78976,78759,drainage culvert,na,8,2,2010,9,0,8.0,325.2,vcp,1974,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11713 Whisper Valley,False,1,0.0
2662,2010-02-22,1500,0.0,2/22/2010 2:00:00 PM,2/22/2010 2:30:00 PM,0.5,grease,cleaned main,salado creek,45937,45956,street,na,0,2,2010,9,0,8.0,294.0,vcp,1976,0.0,0.01,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7900 Mordred Rd,False,1,0.0
2663,2010-02-22,100,0.0,2/22/2010 4:00:00 PM,2/22/2010 7:00:00 PM,3.0,rags,cleaned main,dos rios,11851,11852,drainage culvert,na,1,2,2010,9,0,8.0,99.0,cas,1968,0.0,0.01,2,1,gravity,sewer main,2009-12-11,0.0,,False,0,structural,na,1500 Laurel W,False,1,2.0
2664,2010-02-21,2000,100.0,2/21/2010 12:30:00 PM,2/21/2010 1:05:00 PM,0.58,break in main,repaired main,dos rios,454555,454556,creek bed,six mile creek,3,2,2010,9,0,18.0,119.1,dip,1962,0.01,0.0,1,0,siphon,sewer main,2009-09-09,0.0,,False,0,contractor,na,200 Moursund Blvd,False,3,5.0
2665,2010-02-20,200,200.0,2/20/2010 1:00:00 PM,2/20/2010 4:00:00 PM,3.0,roots,cleaned main,leon creek,47186,47187,street,na,6,2,2010,8,0,8.0,298.66,vcp,1946,0.0,0.0,1,0,gravity,sewer main,2010-02-11,0.0,,False,0,roots,na,300 Tyson,False,1,0.0
2666,2010-02-19,100,100.0,2/19/2010 1:30:00 PM,2/19/2010 1:50:00 PM,0.333333333,break in main,repaired main,dos rios,2727,2929,ground,na,1,2,2010,8,0,8.0,175.0,vcp,1973,0.0,0.0,2,0,gravity,sewer main,2010-01-29,0.0,,False,0,structural,na,641 Kings Hwy W,False,1,0.0
2667,2010-02-18,20,0.0,2/18/2010 3:00:00 PM,2/18/2010 5:30:00 PM,2.5,break in main,repaired main,dos rios,29928,462372,street,na,1,2,2010,8,0,6.0,212.0,ct,1906,0.0,0.0,4,1,gravity,sewer main,2010-02-15,0.0,,False,0,structural,na,129 Woodlawn E,False,4,0.0
2668,2010-02-17,10,0.0,2/17/2010 12:00:00 PM,2/17/2010 12:30:00 PM,0.5,break in main,repaired main,leon creek,70443,70444,ground,na,6,2,2010,8,0,8.0,200.21,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,2009-10-21,0.0,,False,0,structural,na,111 Westhaven,False,1,3.0
2669,2010-02-16,20,0.0,2/16/2010 11:00:00 AM,2/16/2010 12:00:00 PM,1.0,grease,cleaned main,dos rios,38257,38258,ground,na,5,2,2010,8,0,8.0,85.7,ct,1930,0.0,0.0,1,0,gravity,sewer main,2010-02-09,0.0,,False,0,structural,na,100 Lirio Dr,False,1,0.0
2670,2010-02-16,150,100.0,2/16/2010 5:00:00 PM,2/16/2010 7:30:00 PM,2.5,break in main,repaired main,salado creek,88145,87951,alley,na,10,2,2010,8,0,8.0,860.0,ct,1952,0.0,0.0,1,0,gravity,sewer main,2010-01-20,0.0,,False,0,structural,na,603 Robinhood Place E,False,1,0.0
2671,2010-02-16,53000,53000.0,2/16/2010 5:16:00 PM,2/17/2010 1:40:00 AM,8.4,grease,cleaned main,dos rios,5991,6071,creek bed,na,8,2,2010,8,0,8.0,99.7,pvc,1987,0.0,0.0,2,0,gravity,sewer main,2009-05-19,0.0,,False,0,grease,na,13409 Military Hwy Nw,False,1,8.0
2672,2010-02-16,45,0.0,2/16/2010 10:15:00 AM,2/16/2010 10:30:00 AM,0.25,rags,cleaned main,dos rios,15927,15997,street,na,1,2,2010,8,0,8.0,385.2,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1500 San Pedro Ave,False,1,0.0
2673,2010-02-16,50,0.0,2/16/2010 4:30:00 PM,2/16/2010 9:30:00 PM,5.0,rags,cleaned main,medio creek,62423,62439,street,na,6,2,2010,8,0,8.0,208.56,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1120 Loop 1604 Nw,False,1,0.0
2674,2010-02-15,200,0.0,2/15/2010 12:30:00 PM,2/15/2010 2:30:00 PM,2.0,debris/rock,cleaned main,leon creek,70614,69956,street,na,4,2,2010,8,0,8.0,400.0,vcp,1966,0.0,0.0,1,0,gravity,sewer main,2009-10-23,0.0,,False,0,debris,na,7737 Skolout St,False,1,3.0
2675,2010-02-15,200,0.0,2/15/2010 11:00:00 AM,2/15/2010 12:30:00 PM,1.5,break in main,repaired main,dos rios,29928,462372,street,na,1,2,2010,8,0,6.0,212.0,ct,1906,0.0,0.0,4,0,gravity,sewer main,2010-02-08,0.0,,False,0,structural,na,129 Woodlawn E,False,4,0.0
2676,2010-02-15,23100,500.0,2/15/2010 7:00:00 AM,2/15/2010 10:30:00 AM,3.5,break in main,repaired main,salado creek,48973,48972,creek bed,salado creek,2,2,2010,8,0,15.0,490.0,hdpe,2011,0.0,0.0,3,2,gravity,sewer main,2009-08-29,0.0,,False,0,structural,na,1375 Creekview,False,1,5.0
2677,2010-02-14,600,0.0,2/14/2010 10:22:00 AM,2/14/2010 10:45:00 AM,0.38333333299999994,lift station power out,restored power,salado creek,LS138,na,ground,na,9,2,2010,8,5,0.0,0.0,na,1986,0.0,0.87,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,25001 Granite Path,False,3,0.0
2678,2010-02-13,50,0.0,2/13/2010 11:15:00 AM,2/13/2010 11:30:00 AM,0.25,debris/rock,cleaned main,dos rios,15974,15975,drainage culvert,na,1,2,2010,7,0,8.0,230.0,ct,1927,0.0,0.88,3,1,gravity,sewer main,2009-09-23,0.0,,False,0,structural,na,2100 Martin St W,False,1,4.0
2679,2010-02-13,2500,0.0,2/13/2010 12:30:00 PM,2/13/2010 4:00:00 PM,3.5,break in main,repaired main,dos rios,28868,29455,drainage culvert,na,2,2,2010,7,0,8.0,430.6,ct,1953,0.0,0.88,2,1,gravity,sewer main,2010-02-01,0.0,,False,0,structural,na,2915 Commerce St E,False,1,0.0
2680,2010-02-12,1000,0.0,2/12/2010 4:00:00 PM,2/12/2010 4:30:00 PM,0.5,grease,cleaned main,dos rios,27504,28628,stormdrain,na,3,2,2010,7,0,8.0,637.0,vcp,1965,0.0,0.88,2,0,gravity,sewer main,2010-02-04,0.0,,False,0,structural,na,4122 New Braunfels Ave S,False,1,0.0
2681,2010-02-12,400,0.0,2/12/2010 1:00:00 PM,2/12/2010 1:15:00 PM,0.25,debris/rock,cleaned main,salado creek,82882,82425,drainage culvert,na,10,2,2010,7,0,8.0,227.28,vcp,1974,0.0,0.88,1,0,gravity,sewer main,,0.0,,False,0,debris,na,14600 Edgemont,False,1,0.0
2682,2010-02-12,100,0.0,2/12/2010 2:16:00 PM,2/12/2010 5:13:00 PM,2.95,break in main,repaired main,dos rios,3545,3481,street,na,9,2,2010,7,0,8.0,379.0,hdpe,2011,0.0,0.88,1,0,gravity,sewer main,2009-10-22,0.0,,False,0,structural,na,8446 Vidor,False,2,3.0
2683,2010-02-12,200,0.0,2/12/2010 5:30:00 PM,2/12/2010 7:00:00 PM,1.5,grease,cleaned main,dos rios,21567,36613,street,na,4,2,2010,7,0,8.0,170.0,pvc,2008,0.0,0.88,1,0,gravity,sewer main,2009-06-22,0.0,,False,0,grease,na,903 Leahy,False,2,7.0
2684,2010-02-12,2000,0.0,2/12/2010 7:00:00 PM,2/12/2010 10:30:00 PM,3.5,grease,cleaned main,medio creek,71490,85699,street,na,4,2,2010,7,0,8.0,228.6,pvc,1999,0.0,0.88,1,0,gravity,sewer main,2010-02-05,0.0,,False,0,grease,na,8602 Easy Valley,False,1,0.0
2685,2010-02-11,50,0.0,2/11/2010 12:00:00 PM,2/11/2010 12:30:00 PM,0.5,i/i,diluted by rain water,dos rios,8909,436264,street,na,7,2,2010,7,0,8.0,395.0,ct,1946,0.87,0.48,1,0,gravity,sewer main,,0.0,,False,0,structural,na,100 Wild Cherry,False,1,0.0
2686,2010-02-09,500,0.0,2/9/2010 3:30:00 PM,2/9/2010 5:12:00 PM,1.7,debris/rock,cleaned main,leon creek,8388,8223,street,na,7,2,2010,7,0,8.0,237.0,pvc,1992,0.0,0.48,1,0,gravity,sewer main,2009-04-15,0.0,,False,0,debris,na,300 Palm Dr,False,1,9.0
2687,2010-02-09,100,0.0,2/9/2010 5:00:00 PM,2/9/2010 6:30:00 PM,1.5,debris/rock,cleaned main,dos rios,26801,13344,street,na,3,2,2010,7,0,8.0,400.0,hdpe,2010,0.0,0.48,1,0,gravity,sewer main,2009-10-22,0.0,,False,0,structural,na,400 Boswell St,False,2,3.0
2688,2010-02-08,2000,0.0,2/8/2010 10:45:00 AM,2/8/2010 11:40:00 AM,0.92,roots,cleaned main,leon creek,46891,33042,creek bed,na,7,2,2010,7,0,8.0,243.0,hdpe,2012,0.47,0.01,2,1,gravity,sewer main,2009-11-23,0.0,,False,0,structural,na,2606 Darwin,False,2,2.0
2689,2010-02-08,50,0.0,2/8/2010 5:30:00 PM,2/8/2010 6:00:00 PM,0.5,grease,cleaned main,dos rios,22397,22398,stormdrain,na,5,2,2010,7,0,8.0,377.0,hdpe,9999,0.47,0.01,2,0,gravity,sewer main,,0.0,,False,0,structural,na,514 Walton  Ave,False,1,0.0
2690,2010-02-08,50,0.0,2/8/2010 3:00:00 PM,2/8/2010 3:30:00 PM,0.5,grease,cleaned main,dos rios,99960,99959,stormdrain,na,8,2,2010,7,0,8.0,306.0,pvc,2006,0.47,0.01,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7863 Callaghan Rd,False,1,0.0
2691,2010-02-07,100,50.0,2/7/2010 4:30:00 PM,2/7/2010 5:00:00 PM,0.5,grease,cleaned main,salado creek,90880,90793,street,na,2,2,2010,7,0,8.0,134.32,vcp,1972,0.01,0.33,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5000 Huntsmoor,False,1,0.0
2692,2010-02-07,300,0.0,2/7/2010 12:00:00 PM,2/7/2010 1:00:00 PM,1.0,break in main,repaired main,dos rios,45837,45838,street,na,2,2,2010,7,0,8.0,319.5,ct,1949,0.01,0.33,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1400 Sherman St,False,1,0.0
2693,2010-02-07,200,0.0,2/7/2010 9:00:00 AM,2/7/2010 10:00:00 AM,1.0,debris/rock,cleaned main,salado creek,81888,81898,drainage culvert,na,2,2,2010,7,0,8.0,265.0,vcp,1964,0.01,0.33,6,0,gravity,sewer main,2009-12-28,0.0,,False,0,structural,na,8200 Windover Dr,False,1,1.0
2694,2010-02-07,400,0.0,2/7/2010 10:30:00 AM,2/7/2010 12:00:00 PM,1.5,break in main,repaired main,dos rios,90406,90407,street,na,2,2,2010,7,0,8.0,345.0,hdpe,2011,0.01,0.33,3,0,gravity,sewer main,,0.0,,False,0,structural,na,601 I St,False,2,0.0
2695,2010-02-06,500,0.0,2/6/2010 6:30:00 PM,2/6/2010 7:00:00 PM,0.5,debris/rock,cleaned main,leon creek,39855,39795,alley,na,6,2,2010,6,0,8.0,195.32,vcp,1979,0.0,2.44,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8402 Oak Cross,False,1,0.0
2696,2010-02-06,500,0.0,2/6/2010 10:00:00 PM,2/6/2010 10:30:00 PM,0.5,debris/rock,cleaned main,leon creek,64350,64351,alley,na,6,2,2010,6,0,8.0,155.23,vcp,1979,0.0,2.44,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8201 Rim Line Dr,False,1,0.0
2697,2010-02-05,120000,0.0,2/5/2010 11:30:00 AM,2/5/2010 10:30:00 PM,11.0,break in main,replaced main,leon creek,1465,1464,creek bed,leon creek,4,2,2010,6,0,54.0,28.34,rcp,1983,0.0,2.6,7,1,siphon,sewer main,,0.0,,True,0,structural,na,5410 Morey Rd,False,6,0.0
2698,2010-02-05,25,25.0,2/5/2010 3:30:00 PM,2/5/2010 4:00:00 PM,0.5,debris/rock,cleaned main,leon creek,85262,95862,street,na,6,2,2010,6,0,8.0,322.17,pvc,1983,0.0,2.6,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8931 Rich Quail,False,1,0.0
2699,2010-02-05,200,0.0,2/5/2010 1:00:00 PM,2/5/2010 1:30:00 PM,0.5,rags,cleaned main,leon creek,51902,51900,drainage culvert,na,8,2,2010,6,0,10.0,30.0,pvc,1984,0.0,2.6,2,0,gravity,sewer main,,0.0,,False,0,structural,na,5100 Usaa Blvd,False,2,0.0
2700,2010-02-05,600,0.0,2/5/2010 9:00:00 AM,2/5/2010 10:30:00 AM,1.5,debris/rock,cleaned main,dos rios,375604,375606,ground,na,0,2,2010,6,0,8.0,327.54,vcp,1959,0.0,2.6,1,0,gravity,sewer main,,0.0,,False,0,structural,na,380 Towne Vue,False,1,0.0
2701,2010-02-04,85000,0.0,2/4/2010 2:00:00 PM,2/4/2010 7:00:00 PM,5.0,break in main,replaced main,leon creek,1465,1464,creek bed,leon creek,4,2,2010,6,0,54.0,28.34,rcp,1983,0.33,2.3,7,0,siphon,sewer main,,0.0,,False,0,structural,na,5410 Morey Rd,False,6,0.0
2702,2010-02-04,300,0.0,2/4/2010 6:30:00 PM,2/4/2010 7:00:00 PM,0.5,break in main,repaired main,leon creek,71217,70287,alley,na,6,2,2010,6,0,8.0,400.29459060000005,cp,1960,0.33,2.3,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7302 Westshire Dr,False,1,0.0
2703,2010-02-04,1000,0.0,2/4/2010 9:00:00 PM,2/4/2010 10:30:00 PM,1.5,rags,cleaned main,leon creek,37089,37145,stormdrain,na,8,2,2010,6,0,8.0,267.0,vcp,1975,0.33,2.3,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8026 Floyd Curl,False,1,0.0
2704,2010-02-04,200,0.0,2/4/2010 4:00:00 PM,2/4/2010 4:30:00 PM,0.5,rags,cleaned main,leon creek,84148,71086,street,na,6,2,2010,6,0,8.0,306.0,vcp,1966,0.33,2.3,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7503 Marbach Rd,False,1,0.0
2705,2010-02-04,20,0.0,2/4/2010 5:30:00 PM,2/4/2010 6:00:00 PM,0.5,debris/rock,cleaned main,dos rios,3658,31078,street,na,2,2,2010,6,0,8.0,286.0,ct,1916,0.33,2.3,2,0,gravity,sewer main,2009-10-10,0.0,,False,0,structural,na,1811 Lamar,False,1,3.0
2706,2010-02-04,25,0.0,2/4/2010 3:00:00 PM,2/4/2010 3:30:00 PM,0.5,grease,cleaned main,salado creek,461879,42368,stormdrain,na,3,2,2010,6,5,8.0,355.0,pvc,1983,0.33,2.3,2,1,gravity,sewer main,2010-02-03,0.0,,False,0,grease,na,2828 Goliad Rd,False,1,0.0
2707,2010-02-04,2250,0.0,2/4/2010 7:30:00 AM,2/4/2010 7:45:00 AM,0.25,i/i,diluted by rain water,dos rios,26116,38616,ground,na,3,2,2010,6,0,8.0,370.0,vcp,1974,0.33,2.3,1,0,gravity,sewer main,2009-10-21,0.0,,False,0,i/i,na,203 Mcdonald,False,2,3.0
2708,2010-02-03,1500,0.0,2/3/2010 8:15:00 PM,2/3/2010 9:30:00 PM,1.25,i/i,diluted by rain water,dos rios,36924,22647,street,na,5,2,2010,6,0,10.0,287.0,vcp,1956,2.11,0.19,1,0,gravity,sewer main,,0.0,,False,0,structural,na,900 Brighton,False,1,0.0
2709,2010-02-03,6000,0.0,2/3/2010 4:00:00 PM,2/3/2010 4:30:00 PM,0.5,i/i,diluted by rain water,dos rios,27774,27636,creek bed,na,5,2,2010,6,0,18.0,145.1,cp,1933,2.11,0.19,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,100 Mission Rd,False,2,0.0
2710,2010-02-03,3000,0.0,2/3/2010 5:00:00 PM,2/3/2010 5:30:00 PM,0.5,i/i,diluted by rain water,dos rios,14800,14334,easement,na,5,2,2010,6,0,8.0,336.88,vcp,1964,2.11,0.19,2,0,gravity,sewer main,,0.0,,False,0,structural,na,2831 Lombrano St,False,1,0.0
2711,2010-02-03,200,0.0,2/3/2010 6:00:00 PM,2/3/2010 7:30:00 PM,1.5,i/i,diluted by rain water,dos rios,14946,14800,street,na,5,2,2010,6,0,8.0,161.0,ct,1947,2.11,0.19,2,0,gravity,sewer main,2009-12-22,0.0,,False,0,structural,na,511 Blueridge,False,1,1.0
2712,2010-02-03,9000,0.0,2/3/2010 10:20:00 AM,2/3/2010 11:00:00 AM,0.67,i/i,diluted by rain water,medio creek,418638,418708,creek bed,na,4,2,2010,6,0,24.0,190.0,pvc,2004,2.11,0.19,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,2700 Hunt Ln,False,2,0.0
2713,2010-02-03,3600,0.0,2/3/2010 2:04:00 AM,2/3/2010 2:20:00 AM,0.27,i/i,diluted by rain water,dos rios,8370,21130,stormdrain,na,7,2,2010,6,0,15.0,151.8,pvc,1988,2.11,0.19,2,1,gravity,sewer main,2010-01-15,0.0,,False,0,i/i,na,900 Wilson Blvd,False,1,0.0
2714,2010-02-03,15400,0.0,2/3/2010 1:34:00 PM,2/3/2010 2:30:00 PM,0.93,i/i,diluted by rain water,dos rios,42511,26867,street,na,3,2,2010,6,0,42.0,1321.74,hdpe,1960,2.11,0.19,1,0,siphon,sewer main,,0.0,,False,0,rain event ,na,7500 Old Corpus Christi Rd,False,1,0.0
2715,2010-02-03,4400,0.0,2/3/2010 2:18:00 AM,2/3/2010 2:34:00 AM,0.27,i/i,diluted by rain water,dos rios,6041,6043,stormdrain,na,7,2,2010,6,0,8.0,260.0,pvc,1988,2.11,0.19,2,0,gravity,sewer main,2009-05-05,0.0,,False,0,rain event ,na,400 Wild Cherry,False,1,9.0
2716,2010-02-03,3000,0.0,2/3/2010 3:15:00 PM,2/3/2010 3:45:00 PM,0.5,i/i,diluted by rain water,dos rios,17774,32434,street,na,5,2,2010,6,0,15.0,74.1,pvc,1990,2.11,0.19,2,1,gravity,sewer main,2009-05-23,0.0,,False,0,i/i,na,1200 Memorial St,False,1,8.0
2717,2010-02-03,4800,0.0,2/3/2010 3:00:00 PM,2/3/2010 3:24:00 PM,0.4,i/i,diluted by rain water,dos rios,16413,17773,street,na,5,2,2010,6,0,15.0,221.6,pvc,1990,2.11,0.19,1,0,gravity,sewer main,,0.0,,False,0,i/i,na,1500 Memorial St,False,2,0.0
2718,2010-02-03,187500,0.0,2/3/2010 10:00:00 AM,2/3/2010 3:30:00 PM,5.5,lift station pump out,replaced pumps,medio creek,LS188,na,drainage culvert,na,4,2,2010,6,0,0.0,0.0,na,2001,2.11,0.19,5,0,above,sewer lift station,,0.0,,True,0,lift station ,na,818 Valley Hi Dr,False,4,0.0
2719,2010-02-03,88000,0.0,2/3/2010 10:00:00 AM,2/3/2010 3:00:00 PM,5.0,debris/rock,by-pass pump out,dos rios,16451,20815,street,na,3,2,2010,6,0,36.0,1005.0,rcp,1949,2.11,0.19,2,1,outfall,sewer main,,0.0,,False,0,contractor ,na,300 Petaluma Blvd E,False,2,0.0
2720,2010-02-03,4800,0.0,2/3/2010 3:00:00 PM,2/3/2010 4:00:00 PM,1.0,i/i,diluted by rain water,dos rios,16303,16286,stormdrain,na,5,2,2010,6,0,10.0,128.0,hdpe,2011,2.11,0.19,2,1,gravity,sewer main,2009-12-17,0.0,,False,0,structural,na,4238 Commerce St W,False,1,1.0
2721,2010-02-03,1000,0.0,2/3/2010 8:00:00 AM,2/3/2010 12:00:00 PM,4.0,break in main,repaired main,dos rios,3987,5194,street,na,1,2,2010,6,0,8.0,400.0,hdpe,2010,2.11,0.19,3,1,gravity,sewer main,2010-01-28,0.0,,False,0,structural,na,403 Wildwood W,False,3,0.0
2722,2010-02-03,450,0.0,2/3/2010 1:29:00 PM,2/3/2010 1:38:00 PM,0.15,i/i,diluted by rain water,dos rios,24169,24170,street,na,1,2,2010,6,0,18.0,190.0,vcp,1959,2.11,0.19,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,119 Pinewood Ln,False,1,0.0
2723,2010-02-03,450,0.0,2/3/2010 1:20:00 PM,2/3/2010 1:29:00 PM,0.15,i/i,diluted by rain water,dos rios,6345,24169,street,na,1,2,2010,6,0,18.0,321.2,cp,1959,2.11,0.19,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,103 Pinewood Ln,False,1,0.0
2724,2010-02-03,1800,0.0,2/3/2010 3:30:00 PM,2/3/2010 4:30:00 PM,1.0,i/i,diluted by rain water,leon creek,413288,413287,stormdrain,na,4,2,2010,6,0,8.0,120.55,pvc,2008,2.11,0.19,3,0,gravity,sewer main,,0.0,,False,0,rain event ,na,8403 Loop 410 Sw,False,1,0.0
2725,2010-02-02,50,0.0,2/2/2010 8:00:00 PM,2/2/2010 8:30:00 PM,0.5,grease,cleaned main,dos rios,18543,18351,drainage culvert,na,6,2,2010,6,0,8.0,238.0,vcp,1957,0.16,0.03,1,0,gravity,sewer main,,0.0,,False,0,grease,na,450 Acme Rd S,False,1,0.0
2726,2010-02-02,1000,0.0,2/2/2010 5:00:00 PM,2/2/2010 10:00:00 PM,5.0,rags,cleaned main,salado creek,49755,49398,street,na,2,2,2010,6,0,8.0,166.0,ct,1952,0.16,0.03,2,0,gravity,sewer main,2009-11-03,0.0,,False,0,structural,na,1320 Austin Hwy,False,1,2.0
2727,2010-02-02,15000,0.0,2/2/2010 7:39:00 PM,2/3/2010 1:30:00 AM,5.85,grease,cleaned main,salado creek,461879,42368,drainage culvert,na,3,2,2010,6,5,8.0,355.0,pvc,1983,0.16,0.03,2,0,gravity,sewer main,,0.0,,False,0,grease,na,3300 Military Dr Se,False,1,0.0
2728,2010-02-01,300,0.0,2/1/2010 12:30:00 PM,2/1/2010 2:30:00 PM,2.0,rags,cleaned main,dos rios,28868,29455,drainage culvert,na,2,2,2010,6,0,8.0,430.6,ct,1953,0.03,0.57,2,0,gravity,sewer main,,0.0,,False,0,structural,na,2340 Crockett St E,False,1,0.0
2729,2010-01-29,100,100.0,1/29/2010 2:45:00 PM,1/29/2010 6:30:00 PM,3.75,grease,cleaned main,dos rios,87740,87836,alley,na,1,1,2010,5,0,8.0,309.0,ct,1949,0.57,0.3,1,0,gravity,sewer main,,0.0,,False,0,structural,na,835 Lee Hall,False,1,0.0
2730,2010-01-29,50,0.0,1/29/2010 2:30:00 PM,1/29/2010 3:00:00 PM,0.5,rags,cleaned main,dos rios,87224,96624,street,na,5,1,2010,5,0,8.0,505.0,vcp,1957,0.57,0.3,1,0,gravity,sewer main,,0.0,,False,0,debris,na,538 San Bernardo N,False,1,0.0
2731,2010-01-29,150,0.0,1/29/2010 4:30:00 PM,1/29/2010 9:00:00 PM,4.5,debris/rock,cleaned main,salado creek,47578,48151,alley,na,2,1,2010,5,0,8.0,450.0,vcp,1956,0.57,0.3,1,0,gravity,sewer main,2009-12-28,0.0,,False,0,structural,na,4307 Diamondhead Dr,False,1,1.0
2732,2010-01-28,50,50.0,1/28/2010 6:30:00 PM,1/28/2010 8:00:00 PM,1.5,break in main,cleaned main,dos rios,3987,5194,street,na,1,1,2010,5,0,8.0,400.0,hdpe,2010,0.3,0.0,3,0,gravity,sewer main,2009-10-29,0.0,,False,0,structural,na,403 Wildwood W,False,3,2.0
2733,2010-01-27,200,0.0,1/27/2010 4:30:00 PM,1/27/2010 7:30:00 PM,3.0,debris/rock,cleaned main,dos rios,41993,27958,street,na,3,1,2010,5,0,8.0,65.0,pvc,1980,0.0,0.0,1,0,gravity,sewer main,2009-10-24,0.0,,False,0,structural,na,426 Koehler Ct,False,1,3.0
2734,2010-01-27,30,0.0,1/27/2010 10:00:00 AM,1/27/2010 10:30:00 AM,0.5,grease,cleaned main,dos rios,11989,13724,drainage culvert,na,1,1,2010,5,0,8.0,180.0,cp,1989,0.0,0.0,6,2,gravity,sewer main,2009-04-26,0.0,,False,0,structural,na,1300 Lombrano St,False,1,9.0
2735,2010-01-27,50,0.0,1/27/2010 10:30:00 AM,1/27/2010 11:00:00 AM,0.5,debris/rock,cleaned main,leon creek,35459,35382,ground,na,7,1,2010,5,0,8.0,401.5,vcp,1957,0.0,0.0,2,0,gravity,sewer main,2009-04-18,0.0,,False,0,structural,na,2011 Bandera Rd,False,2,9.0
2736,2010-01-27,400,0.0,1/27/2010 9:30:00 AM,1/27/2010 11:00:00 AM,1.5,debris/rock,cleaned main,dos rios,87723,87856,drainage culvert,na,1,1,2010,5,0,8.0,316.7,cp,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3006 Beacon Ave,False,1,0.0
2737,2010-01-27,150000,149610.0,1/27/2010 2:00:00 PM,1/27/2010 3:30:00 PM,1.5,debris/rock,cleaned main,salado creek,354027,354026,creek bed,na,0,1,2010,5,1,8.0,290.9,pvc,2007,0.0,0.0,1,0,gravity,sewer main,,0.0,,True,0,debris,na,20922 Creek River,False,1,0.0
2738,2010-01-26,400,0.0,1/26/2010 8:00:00 AM,1/26/2010 9:00:00 AM,1.0,debris/rock,cleaned main,leon creek,69688,69739,creek bed,na,4,1,2010,5,0,12.0,111.4,vcp,1968,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,structural,na,5906 Elm Valley,False,1,0.0
2739,2010-01-26,300,300.0,1/26/2010 9:00:00 PM,1/26/2010 10:00:00 PM,1.0,debris/rock,cleaned main,dos rios,21703,21701,street,na,8,1,2010,5,0,8.0,130.0,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7923 Donore Place,False,1,0.0
2740,2010-01-26,100,0.0,1/26/2010 9:30:00 PM,1/26/2010 10:00:00 PM,0.5,rags,cleaned main,dos rios,19208,34858,street,na,4,1,2010,5,0,8.0,225.0,ct,1950,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,1437 Kendalia Ave,False,2,0.0
2741,2010-01-25,40,0.0,1/25/2010 8:30:00 AM,1/25/2010 9:15:00 AM,0.75,debris/rock,cleaned main,salado creek,61010,61011,street,na,10,1,2010,5,0,8.0,294.9,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1999 Gulfmart,False,1,0.0
2742,2010-01-25,100,0.0,1/25/2010 11:18:00 PM,1/25/2010 11:33:00 PM,0.25,lift station pump out,repaired pump,medio creek,LS200,na,ground,na,0,1,2010,5,0,0.0,0.0,na,1994,0.0,0.0,13,6,above,sewer lift station,,0.0,,False,0,lift station ,na,6305 Cagnon Rd,False,13,0.0
2743,2010-01-25,100,100.0,1/25/2010 5:30:00 PM,1/25/2010 6:30:00 PM,1.0,grease,cleaned main,salado creek,46349,46317,stormdrain,na,10,1,2010,5,0,8.0,164.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8629 Perrin Beitel,False,2,0.0
2744,2010-01-25,300,0.0,1/25/2010 2:45:00 PM,1/25/2010 3:00:00 PM,0.25,grease,cleaned main,leon creek,32538,33414,street,na,0,1,2010,5,0,10.0,177.3,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5902 Bandera Rd,False,1,0.0
2745,2010-01-24,50,0.0,1/24/2010 10:15:00 AM,1/24/2010 11:20:00 AM,1.08,break in main,cleaned main,dos rios,8916,8226,drainage culvert,na,7,1,2010,5,0,8.0,176.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,238 Oriole,False,1,0.0
2746,2010-01-23,50,0.0,1/23/2010 11:30:00 AM,1/23/2010 12:30:00 PM,1.0,debris/rock,cleaned main,dos rios,28356,28357,stormdrain,na,2,1,2010,4,0,8.0,419.0,vcp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1800 Rigsby Ave,False,1,0.0
2747,2010-01-23,20,0.0,1/23/2010 3:00:00 PM,1/23/2010 5:00:00 PM,2.0,debris/rock,cleaned main,leon creek,48338,48339,street,na,7,1,2010,4,0,8.0,322.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,345 Quill Dr W,False,1,0.0
2748,2010-01-23,300,0.0,1/23/2010 4:23:00 PM,1/23/2010 4:30:00 PM,0.11666666699999999,lift station pump out,repaired pump,medio creek,LS200,na,na,na,0,1,2010,4,0,0.0,0.0,na,1994,0.0,0.0,13,5,above,sewer lift station,,0.0,,False,0,lift station ,na,6305 Cagnon Rd,False,13,0.0
2749,2010-01-23,500,500.0,1/23/2010 12:30:00 PM,1/23/2010 1:00:00 PM,0.5,debris/rock,cleaned main,leon creek,55824,55800,creek bed,leon creek,7,1,2010,4,0,10.0,213.32,vcp,1973,0.0,0.0,2,0,gravity,sewer main,2010-01-22,0.0,,False,0,vandalism ,na,7900 Bandera Rd,False,1,0.0
2750,2010-01-22,30,0.0,1/22/2010 1:00:00 PM,1/22/2010 3:30:00 PM,2.5,break in main,repaired main,salado creek,49091,453504,stormdrain,na,10,1,2010,4,0,8.0,355.0,pvc,2010,0.0,0.0,3,2,gravity,sewer main,2009-11-24,0.0,,False,0,structural,na,2606 Wagonwheel,False,1,1.0
2751,2010-01-22,500,0.0,1/22/2010 8:00:00 AM,1/22/2010 10:00:00 AM,2.0,grease,cleaned main,dos rios,22932,99215,creek bed,san pedro creek,5,1,2010,4,0,10.0,468.0,cp,1920,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1615 Laredo St S,False,1,0.0
2752,2010-01-21,3000,0.0,1/21/2010 5:00:00 PM,1/21/2010 11:30:00 PM,6.5,break in main,cleaned main,dos rios,28090,28089,stormdrain,na,3,1,2010,4,0,8.0,534.85,vcp,1956,0.0,0.0,1,0,gravity,sewer main,2009-10-25,0.0,,False,0,structural,na,526 Koehler Ct,False,1,2.0
2753,2010-01-21,50,0.0,1/21/2010 12:30:00 PM,1/21/2010 1:30:00 PM,1.0,rags,cleaned main,dos rios,88721,88727,ground,na,2,1,2010,4,0,8.0,47.7,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,500 Dafoste,False,1,0.0
2754,2010-01-21,100,0.0,1/21/2010 7:00:00 PM,1/21/2010 7:30:00 PM,0.5,rags,cleaned main,dos rios,5013,3777,street,na,1,1,2010,4,0,8.0,400.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2010-01-14,0.0,,False,0,structural,na,1603 Santa Barbara,False,1,0.0
2755,2010-01-20,200,0.0,1/20/2010 9:00:00 PM,1/20/2010 9:30:00 PM,0.5,lift station pump out,replaced motor,medio creek,LS187,na,ground,na,4,1,2010,4,0,0.0,0.0,na,1986,0.0,0.0,5,2,above,sewer lift station,,0.0,,False,0,lift station ,na,9520 Kriewald Rd,False,4,0.0
2756,2010-01-20,500,0.0,1/20/2010 11:00:00 AM,1/20/2010 12:00:00 PM,1.0,debris/rock,cleaned main,dos rios,6842,4845,creek bed,na,8,1,2010,4,0,8.0,339.4,vcp,1970,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10810 Wedgewood,False,1,0.0
2757,2010-01-19,2000,0.0,1/19/2010 11:30:00 AM,1/19/2010 3:30:00 PM,4.0,break in main,repaired main,medio creek,84020,70540,ground,na,4,1,2010,4,0,8.0,350.24,pvc,9999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5300 Loop 410 Sw,False,1,0.0
2758,2010-01-19,200,0.0,1/19/2010 2:30:00 PM,1/19/2010 4:00:00 PM,1.5,roots,cleaned main,leon creek,85596,70802,street,na,6,1,2010,4,0,8.0,177.09,vcp,1964,0.0,0.0,2,1,gravity,sewer main,2009-09-04,0.0,,False,0,structural,na,8100 Marbach Rd,False,2,4.0
2759,2010-01-18,200,0.0,1/18/2010 6:00:00 PM,1/18/2010 6:30:00 PM,0.5,debris/rock,cleaned main,leon creek,71236,70328,alley,na,6,1,2010,4,0,8.0,400.0,vcp,1962,0.0,1.81,2,0,gravity,sewer main,2010-01-04,0.0,,False,0,structural,na,2214 Andros Place,False,3,0.0
2760,2010-01-17,400,0.0,1/17/2010 10:00:00 AM,1/17/2010 12:30:00 PM,2.5,rags,cleaned main,leon creek,64854,64855,drainage culvert,na,7,1,2010,4,0,10.0,303.1,vcp,1979,0.0,3.3,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7835 Braun Bend,False,1,0.0
2761,2010-01-17,100,50.0,1/17/2010 6:00:00 PM,1/17/2010 6:30:00 PM,0.5,break in main,repaired main,dos rios,30642,30597,easement,na,1,1,2010,4,0,8.0,197.0,hdpe,2012,0.0,3.3,1,0,gravity,sewer main,,0.0,,False,0,structural,na,478 French Place E,False,1,0.0
2762,2010-01-16,500,0.0,1/16/2010 12:00:00 PM,1/16/2010 5:00:00 PM,5.0,break in main,repaired main,dos rios,1962,1939,stormdrain,na,1,1,2010,3,0,8.0,390.0,hdpe,2011,0.0,3.58,1,0,gravity,sewer main,2009-11-18,0.0,,False,0,structural,na,806 Westwood,False,1,1.0
2763,2010-01-16,100,0.0,1/16/2010 5:00:00 PM,1/16/2010 5:30:00 PM,0.5,break in main,repaired main,dos rios,15919,15918,street,na,5,1,2010,3,0,8.0,380.0,hdpe,2010,0.0,3.58,1,0,gravity,sewer main,2009-04-07,0.0,,False,0,structural,na,3900 Martin St W,False,1,9.0
2764,2010-01-16,100,0.0,1/16/2010 10:00:00 AM,1/16/2010 1:00:00 PM,3.0,rags,cleaned main,salado creek,94927,81884,creek bed,na,2,1,2010,3,0,8.0,315.2,pvc,1992,0.0,3.58,1,0,gravity,sewer main,2009-07-10,0.0,,False,0,debris,na,8307 Quail Creek Dr,False,2,6.0
