,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
2765,2010-01-16,200,0.0,1/16/2010 10:27:00 AM,1/16/2010 1:00:00 PM,2.55,break in main,repaired main,dos rios,29143,29144,stormdrain,na,2,1,2010,3,0,12.0,351.0,hdpe,2010,0.0,3.58,1,0,gravity,sewer main,,0.0,,False,0,structural,na,210 Grimes St S,False,1,0.0
2766,2010-01-16,9000,9000.0,1/16/2010 4:15:00 PM,1/16/2010 5:15:00 PM,1.0,i/i,diluted with rain water,dos rios,21004,8911,stormdrain,na,7,1,2010,3,0,8.0,400.0,pvc,1988,0.0,3.58,1,0,gravity,sewer main,2009-10-09,0.0,,False,0,i/i,na,1731 Donaldson Ave,False,1,3.0
2767,2010-01-16,4500,0.0,1/16/2010 3:30:00 PM,1/16/2010 4:15:00 PM,0.75,i/i,diluted with rain water,dos rios,32178,14848,street,na,5,1,2010,3,0,8.0,162.3,ct,1946,0.0,3.58,1,0,gravity,sewer main,2009-11-19,0.0,,False,0,structural,na,3500 Poplar St W,False,1,1.0
2768,2010-01-15,200,0.0,1/15/2010 1:00:00 AM,1/15/2010 7:00:00 AM,6.0,break in main,repaired main,dos rios,32101,30455,alley,na,1,1,2010,3,0,8.0,398.5,ct,1928,1.81,1.77,2,1,gravity,sewer main,2010-01-05,0.0,,False,0,structural,na,1132 Woodlawn W,False,1,0.0
2769,2010-01-15,20,0.0,1/15/2010 7:00:00 AM,1/15/2010 8:30:00 AM,1.5,grease,cleaned main,dos rios,27160,374974,stormdrain,na,2,1,2010,3,0,8.0,50.0,pvc,1993,1.81,1.77,1,0,gravity,sewer main,,0.0,,False,0,grease,na,602 Claude W Black,False,1,0.0
2770,2010-01-15,400,0.0,1/15/2010 6:00:00 AM,1/15/2010 8:00:00 AM,2.0,break in main,repaired main,dos rios,42645,24393,drainage culvert,na,3,1,2010,3,0,8.0,420.0,hdpe,2012,1.81,1.77,2,1,gravity,sewer main,2009-12-07,0.0,,False,0,structural,na,328 Kathy,False,1,1.0
2771,2010-01-15,3570000,0.0,1/15/2010 2:00:00 AM,1/16/2010 3:00:00 AM,25.0,i/i,added by pass,dos rios,16451,20815,creek bed,six mile creek,3,1,2010,3,0,36.0,1005.0,rcp,1949,1.81,1.77,2,0,outfall,sewer main,,0.0,,True,0,contractor ,na,300 Petaluma Blvd E,False,2,0.0
2772,2010-01-15,1350,0.0,1/15/2010 9:00:00 AM,1/15/2010 9:45:00 AM,0.75,i/i,diluted by rain water,dos rios,14570,14082,drainage culvert,na,1,1,2010,3,0,24.0,190.0,rcp,1915,1.81,1.77,1,0,gravity,sewer main,2009-04-27,0.0,,False,0,structural,na,1315 Elmendorf N E,False,1,8.0
2773,2010-01-15,1500,0.0,1/15/2010 4:00:00 PM,1/15/2010 4:30:00 PM,0.5,i/i,diluted by rain water,dos rios,27636,39167,drainage culvert,na,5,1,2010,3,0,18.0,400.0,vcp,1978,1.81,1.77,2,0,gravity,sewer main,,0.0,,False,0,rain event ,na,100 Mission Rd,False,2,0.0
2774,2010-01-15,6000,0.0,1/15/2010 4:15:00 PM,1/15/2010 5:15:00 PM,1.0,i/i,diluted by heavy rain water,dos rios,8370,21130,street,na,7,1,2010,3,0,15.0,151.8,pvc,1988,1.81,1.77,2,0,gravity,sewer main,,0.0,,False,0,i/i,na,1000 Wilson Blvd,False,1,0.0
2775,2010-01-15,1500,0.0,1/15/2010 5:45:00 PM,1/15/2010 6:45:00 PM,1.0,i/i,diluted by heavy rain water,leon creek,69557,69559,street,na,4,1,2010,3,0,8.0,400.0,hdpe,2009,1.81,1.77,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6118 Rose Valley,False,1,0.0
2776,2010-01-13,10,10.0,1/13/2010 11:30:00 AM,1/13/2010 1:00:00 PM,1.5,grease,cleaned main,leon creek,69687,69738,ground,na,4,1,2010,3,0,8.0,400.0,vcp,1967,0.28,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6002 Elm Valley,False,1,0.0
2777,2010-01-13,10,5.0,1/13/2010 9:00:00 AM,1/13/2010 10:00:00 AM,1.0,break in main,cleaned main,dos rios,1005,2045,ground,na,1,1,2010,3,0,8.0,446.0,hdpe,2012,0.28,0.0,2,0,gravity,sewer main,2010-01-11,0.0,,False,0,structural,na,1329 Lee Hall,False,1,0.0
2778,2010-01-12,100,50.0,1/12/2010 12:00:00 PM,1/12/2010 12:30:00 PM,0.5,debris/rock,cleaned main,salado creek,47711,47712,drainage culvert,na,2,1,2010,3,0,8.0,389.05,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,246 Rice Rd,False,1,0.0
2779,2010-01-12,10,10.0,1/12/2010 9:00:00 PM,1/12/2010 9:30:00 PM,0.5,grease,cleaned main,leon creek,71099,84158,easement,na,6,1,2010,3,0,8.0,345.0,cp,1963,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7220 Marbach Rd,False,2,0.0
2780,2010-01-11,400,0.0,1/11/2010 3:30:00 PM,1/11/2010 4:00:00 PM,0.5,grease,cleaned main,medio creek,100160,70415,stormdrain,drainage creek,4,1,2010,3,0,12.0,365.0,hdpe,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,186 Shadow Valley,False,1,0.0
2781,2010-01-11,20,0.0,1/11/2010 9:30:00 PM,1/11/2010 11:30:00 PM,2.0,grease,cleaned main,salado creek,79366,79688,easement,na,9,1,2010,3,0,8.0,247.34,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,vandalism ,na,2334 Winning Colors,False,2,0.0
2782,2010-01-11,1500,1500.0,1/11/2010 11:00:00 AM,1/11/2010 12:00:00 PM,1.0,break in main,repaired main,leon creek,33910,33909,drainage culvert,na,8,1,2010,3,0,8.0,242.0,pvc,1985,0.0,0.0,2,0,gravity,sewer main,2010-01-04,0.0,,False,0,structural,na,8103 North Holw,False,2,0.0
2783,2010-01-10,400,0.0,1/10/2010 2:00:00 PM,1/10/2010 3:00:00 PM,1.0,roots,cleaned main,leon creek,36272,36303,drainage culvert,na,8,1,2010,3,0,8.0,388.6738328,vcp,1968,0.0,0.0,4,2,gravity,sewer main,2009-12-23,0.0,,False,0,structural,na,6810 King Henry,False,3,0.0
2784,2010-01-09,500,0.0,1/9/2010 8:30:00 PM,1/9/2010 9:00:00 PM,0.5,break in main,repaired main,dos rios,4197,4134,street,na,1,1,2010,2,0,8.0,315.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,2009-11-29,0.0,,False,0,structural,na,1623 Hermine Blvd,False,1,1.0
2785,2010-01-08,1000,0.0,1/8/2010 4:30:00 PM,1/8/2010 11:30:00 PM,7.0,grease,cleaned main,salado creek,50820,50522,creek bed,el dorado lake,10,1,2010,2,0,12.0,254.0,hdpe,2012,0.0,0.0,3,1,gravity,sewer main,2010-01-07,0.0,,False,0,structural,na,12506 La Bahia,False,1,0.0
2786,2010-01-08,10,0.0,1/8/2010 1:42:00 PM,1/8/2010 2:10:00 PM,0.47,break in main,repaired main,dos rios,20153,20095,street,na,3,1,2010,2,0,8.0,369.4,cp,1956,0.0,0.0,1,0,gravity,sewer main,2009-11-03,0.0,,False,0,structural,na,3320 Commercial Ave,False,1,2.0
2787,2010-01-07,200,0.0,1/7/2010 11:00:00 AM,1/7/2010 1:00:00 PM,2.0,grease,cleaned main,salado creek,59909,46287,stormdrain,na,10,1,2010,2,0,8.0,53.0,vcp,1975,0.0,0.0,1,0,gravity,sewer main,2009-09-22,0.0,,False,0,structural,na,8607 Village Dr,False,1,3.0
2788,2010-01-06,200,0.0,1/6/2010 4:00:00 PM,1/6/2010 5:00:00 PM,1.0,break in main,repaired main,dos rios,92679,97762,ground,na,3,1,2010,2,0,8.0,351.0,vcp,1977,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,139 Hermitage Ct,False,1,0.0
2789,2010-01-05,75,0.0,1/5/2010 11:45:00 AM,1/5/2010 1:00:00 PM,1.25,grease,cleaned main,leon creek,46988,33345,drainage culvert,na,7,1,2010,2,0,8.0,143.87,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5525 Evers Rd,False,1,0.0
2790,2010-01-05,1000,1000.0,1/5/2010 2:00:00 PM,1/5/2010 7:30:00 PM,5.5,grease,cleaned main,dos rios,10646,13664,creek bed,na,1,1,2010,2,0,12.0,98.5,dip,1920,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,grease,na,1219 Culebra Rd,False,2,0.0
2791,2010-01-04,25,25.0,1/4/2010 5:30:00 PM,1/4/2010 7:30:00 PM,2.0,grease,cleaned main,salado creek,57827,57826,street,na,9,1,2010,2,5,8.0,271.24,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,15900 Us Hwy 281 N,False,1,0.0
2792,2010-01-04,20,0.0,1/4/2010 5:00:00 PM,1/4/2010 5:15:00 PM,0.25,rags,cleaned main,dos rios,1980,1979,alley,na,1,1,2010,2,0,8.0,250.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1402 Clower,False,1,0.0
2793,2010-01-04,300,300.0,1/4/2010 7:30:00 PM,1/4/2010 8:15:00 PM,0.75,grease,cleaned main,salado creek,49398,49358,street,na,2,1,2010,2,0,8.0,302.0,ct,1952,0.0,0.0,1,0,gravity,sewer main,2009-12-17,0.0,,False,0,structural,na,500 Summer,False,1,0.0
2794,2010-01-03,25,25.0,1/3/2010 9:30:00 AM,1/3/2010 10:30:00 AM,1.0,grease,cleaned main,leon creek,89088,89089,drainage culvert,na,8,1,2010,2,0,8.0,260.92,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11062 Kimes Park Dr,False,1,0.0
2795,2010-01-03,10,10.0,1/3/2010 12:00:00 PM,1/3/2010 12:30:00 PM,0.5,grease,cleaned main,leon creek,55626,55628,drainage culvert,na,6,1,2010,2,0,8.0,382.16,vcp,1971,0.0,0.0,2,1,gravity,sewer main,2009-08-02,0.0,,False,0,structural,na,5025 Timberhill Dr,False,3,5.0
2796,2010-01-02,50,0.0,1/2/2010 1:00:00 PM,1/2/2010 1:30:00 PM,0.5,rags,cleaned main,medio creek,84016,84015,drainage culvert,na,4,1,2010,1,0,8.0,380.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,2009-06-23,0.0,,False,0,structural,na,1303 Springvale Dr,False,1,6.0
2797,2010-01-01,6000,6000.0,1/1/2010 9:49:00 PM,1/2/2010 10:30:00 AM,12.68,break in main,repaired main,salado creek,LS138,57374,creek bed,na,9,1,2010,1,5,8.0,3200.0,cas,1986,0.0,0.0,8,0,force,sewer main,,0.0,,False,0,structural,na,25001 Granite Path,False,3,0.0
2798,2010-01-01,50,50.0,1/1/2010 2:30:00 PM,1/1/2010 4:30:00 PM,2.0,grease,cleaned main,dos rios,17272,17274,street,na,1,1,2010,1,0,8.0,225.0,vcp,1961,0.0,0.0,3,2,gravity,sewer main,,0.0,,False,0,structural,na,3200 Woodcliffe Dr,False,2,0.0
2799,2010-01-01,20,0.0,1/1/2010 8:00:00 PM,1/1/2010 10:00:00 PM,2.0,grease,cleaned main,salado creek,46307,59916,street,na,10,1,2010,1,0,8.0,296.9,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8400 Starcrest Dr,False,1,0.0
2800,2009-12-31,25,0.0,12/31/2009 10:00:00 AM,12/31/2009 11:00:00 AM,1.0,grease,cleaned main,leon creek,69339,69341,street,na,4,12,2009,53,0,8.0,400.2,pvc,1978,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,5343 Trading Post,False,1,0.0
2801,2009-12-30,100,0.0,12/30/2009 3:30:00 PM,12/30/2009 4:00:00 PM,0.5,rags,cleaned main,leon creek,47007,33598,creek bed,na,7,12,2009,53,0,8.0,355.0,vcp,1965,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,5602 Mcqueen,False,1,0.0
2802,2009-12-29,100,0.0,12/29/2009 3:00:00 PM,12/29/2009 7:00:00 PM,4.0,break in main,repaired main,dos rios,14505,13824,easement,na,1,12,2009,53,0,8.0,392.0,vcp,1949,0.0,0.0,1,0,gravity,sewer main,2009-04-23,0.0,,False,0,structural,na,934 Texas Ave,False,1,8.0
2803,2009-12-28,5,0.0,12/28/2009 3:00:00 PM,12/28/2009 3:30:00 PM,0.5,grease,cleaned main,dos rios,23686,25814,stormdrain,na,3,12,2009,53,0,8.0,332.7,vcp,1974,0.0,0.0,4,0,gravity,sewer main,2009-09-14,0.0,,False,0,grease,na,1503 Socorro St,False,2,3.0
2804,2009-12-26,10,0.0,12/26/2009 11:00:00 AM,12/26/2009 12:00:00 PM,1.0,grease,cleaned main,dos rios,17851,18100,drainage culvert,na,4,12,2009,52,0,12.0,291.8,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,375 Airlift Dr,False,1,0.0
2805,2009-12-26,2500,900.0,12/26/2009 4:00:00 PM,12/26/2009 4:30:00 PM,0.5,debris/rock,cleaned main,dos rios,28390,28345,creek bed,na,2,12,2009,52,0,8.0,470.0,vcp,1961,0.0,0.0,6,2,gravity,sewer main,,0.0,,False,0,structural,na,1318 Rigsby Ave,False,1,0.0
2806,2009-12-26,25000,0.0,12/26/2009 6:00:00 AM,12/26/2009 9:30:00 AM,3.5,lift station power out,restored power,medio creek,LS200,na,drainage culvert,na,0,12,2009,52,0,0.0,0.0,na,1994,0.0,0.0,13,4,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False,13,0.0
2807,2009-12-25,200,200.0,12/25/2009 6:00:00 PM,12/25/2009 9:00:00 PM,3.0,break in main,repaired main,dos rios,16620,16621,street,na,1,12,2009,52,0,8.0,400.0,ct,1948,0.0,0.0,4,2,gravity,sewer main,2009-12-21,0.0,,False,0,structural,na,1438 Santa Monica,False,1,0.0
2808,2009-12-25,200,200.0,12/25/2009 4:30:00 PM,12/25/2009 6:00:00 PM,1.5,rags,cleaned main,medio creek,94171,98211,stormdrain,na,6,12,2009,52,0,8.0,168.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,534 Hunt Ln,False,1,0.0
2809,2009-12-24,50,50.0,12/24/2009 1:00:00 PM,12/24/2009 4:30:00 PM,3.5,break in main,repaired main,dos rios,32101,30455,alley,na,1,12,2009,52,0,8.0,398.5,ct,1928,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,906 Fredericksburg Rd,False,1,0.0
2810,2009-12-24,50,50.0,12/24/2009 3:00:00 PM,12/24/2009 6:00:00 PM,3.0,break in main,repaired main,dos rios,415436,415435,street,na,0,12,2009,52,0,6.0,259.0,pvc,1995,0.0,0.0,1,0,gravity,sewer main,2009-12-17,0.0,,False,0,structural,na,234 Charles Rd,False,1,0.0
2811,2009-12-23,100,100.0,12/23/2009 9:45:00 AM,12/23/2009 10:00:00 AM,0.25,lift station pump out,repaired pump,leon creek,100348,na,ground,na,4,12,2009,52,0,8.0,245.0,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,lift station,na,9768 Potranco Rd,False,1,0.0
2812,2009-12-23,1800,0.0,12/23/2009 1:30:00 PM,12/23/2009 5:00:00 PM,3.5,debris/rock,cleaned main,leon creek,35607,35658,drainage culvert,na,7,12,2009,52,0,10.0,358.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2009-04-21,0.0,,False,0,structural,na,300 Quill Dr W,False,1,8.0
2813,2009-12-23,200,0.0,12/23/2009 9:00:00 AM,12/23/2009 9:30:00 AM,0.5,lift station pump out,repaired pump,leon creek,LS163,na,ground,na,6,12,2009,52,0,0.0,0.0,na,1988,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,9800 Potranco Rd,False,1,0.0
2814,2009-12-21,500,0.0,12/21/2009 11:30:00 AM,12/21/2009 11:50:00 AM,0.33,rags,cleaned main,leon creek,36430,36398,creek bed,na,8,12,2009,52,0,8.0,400.0,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10134 Huebner Rd,False,1,0.0
2815,2009-12-21,50,50.0,12/21/2009 1:15:00 PM,12/21/2009 2:30:00 PM,1.25,break in main,repaired main,dos rios,16620,16621,alley,na,1,12,2009,52,0,8.0,400.0,ct,1948,0.0,0.0,4,1,gravity,sewer main,2009-12-20,0.0,,False,0,structural,na,1527 Santa Anna,False,2,0.0
2816,2009-12-20,100,100.0,12/20/2009 11:00:00 AM,12/20/2009 3:00:00 PM,4.0,break in main,repaired main,dos rios,16620,16621,stormdrain,na,1,12,2009,52,0,8.0,400.0,ct,1948,0.0,0.0,4,0,gravity,sewer main,,0.0,,False,0,structural,na,1527 Santa Anna,False,2,0.0
2817,2009-12-18,200,0.0,12/18/2009 3:10:00 PM,12/18/2009 3:30:00 PM,0.33,grease,cleaned main,dos rios,28002,27860,stormdrain,na,3,12,2009,51,0,8.0,157.0,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2500 Hackberry St S,False,1,0.0
2818,2009-12-17,50,0.0,12/17/2009 5:22:00 PM,12/17/2009 7:00:00 PM,1.63,debris/rock,cleaned main,dos rios,18372,18373,street,na,4,12,2009,51,0,8.0,300.0,vcp,1968,0.0,0.0,2,0,gravity,sewer main,2009-09-16,0.0,,False,0,debris,na,9139 Lytle Ave,False,2,3.0
2819,2009-12-16,50,0.0,12/16/2009 10:30:00 AM,12/16/2009 10:55:00 AM,0.42,grease,cleaned main,dos rios,25196,13100,stormdrain,na,3,12,2009,51,0,6.0,18.69,dip,1963,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,grease,na,123 Christine Dr,False,2,0.0
2820,2009-12-14,25,0.0,12/14/2009 9:30:00 AM,12/14/2009 10:00:00 AM,0.5,break in main,repaired main,dos rios,36530,20371,easement,na,4,12,2009,51,0,8.0,308.0,hdpe,2011,0.0,0.0,2,1,gravity,sewer main,2009-12-13,0.0,,False,0,structural,na,1118 Baetz Blvd W,False,1,0.0
2821,2009-12-13,200,0.0,12/13/2009 5:41:00 PM,12/13/2009 10:00:00 PM,4.32,debris/rock,cleaned main,dos rios,36530,20371,drainage culvert,na,4,12,2009,51,0,8.0,308.0,hdpe,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,9114 Hugo Cir,False,1,0.0
2822,2009-12-13,5,5.0,12/13/2009 10:30:00 AM,12/13/2009 11:30:00 AM,1.0,rags,cleaned main,salado creek,95379,83697,stormdrain,na,10,12,2009,51,0,8.0,399.25,vcp,1976,0.0,0.0,3,0,gravity,sewer main,2009-11-05,0.0,,False,0,debris,na,16002 Nacogdoches Rd,False,1,1.0
2823,2009-12-09,10,0.0,12/9/2009 6:00:00 PM,12/9/2009 7:30:00 PM,1.5,debris/rock,cleaned main,dos rios,17274,17251,drainage culvert,na,1,12,2009,50,0,8.0,199.0,vcp,1961,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,3211 Leewood,False,2,0.0
2824,2009-12-09,750,0.0,12/9/2009 5:25:00 PM,12/9/2009 7:00:00 PM,1.5833333330000001,lift station power out,restored power,leon creek,LS138,na,ground,na,8,12,2009,50,4,0.0,0.0,na,1986,0.0,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,7019 Washita Way,False,1,0.0
2825,2009-12-07,50,0.0,12/7/2009 1:00:00 AM,12/7/2009 3:00:00 AM,2.0,grease,cleaned main,salado creek,71812,71811,stormdrain,na,0,12,2009,50,5,8.0,128.15,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,25675 Overlook Pkwy,False,1,0.0
2826,2009-12-07,30,0.0,12/7/2009 2:55:00 PM,12/7/2009 4:00:00 PM,1.08,grease,cleaned main,dos rios,92661,97760,ground,na,3,12,2009,50,0,6.0,328.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,223 Avondale Ave,False,1,0.0
2827,2009-12-07,10,10.0,12/7/2009 9:00:00 AM,12/7/2009 9:30:00 AM,0.5,rags,cleaned main,dos rios,13472,26491,easement,na,3,12,2009,50,0,8.0,27.21,cas,1988,0.0,0.0,3,0,siphon,sewer main,,0.0,,False,0,debris,na,7930 Flores St S,False,7,0.0
2828,2009-12-06,15,15.0,12/6/2009 4:30:00 PM,12/6/2009 5:00:00 PM,0.5,debris/rock,cleaned main,leon creek,34081,34451,stormdrain,na,7,12,2009,50,0,8.0,297.14,ct,1953,0.0,0.0,1,0,gravity,sewer main,2009-03-17,0.0,,False,0,debris,na,670 Ellor Dr,False,1,8.0
2829,2009-12-06,250,0.0,12/6/2009 10:49:00 PM,12/6/2009 11:59:00 PM,1.17,break in main,repaired main,medio creek,53901,53900,street,na,4,12,2009,50,0,8.0,47.1,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1114 Ellison Dr S,False,1,0.0
2830,2009-12-05,50,0.0,12/5/2009 11:00:00 AM,12/5/2009 1:00:00 PM,2.0,rags,cleaned main,dos rios,7185,17244,creek bed,na,8,12,2009,49,0,15.0,214.0,vcp,1965,0.0,0.0,2,1,gravity,sewer main,2009-11-18,0.0,,False,0,structural,na,3242 Rock Creek Run,False,1,0.0
2831,2009-12-05,50,0.0,12/5/2009 8:00:00 AM,12/5/2009 8:30:00 AM,0.5,break in main,repaired main,dos rios,18795,19018,alley,na,4,12,2009,49,0,8.0,124.0,vcp,1972,0.0,0.0,1,0,gravity,sewer main,2009-11-28,0.0,,False,0,structural,na,2027 Jennifer Dr,False,1,0.0
2832,2009-12-02,200,200.0,12/2/2009 1:40:00 PM,12/2/2009 2:00:00 PM,0.33,debris/rock,cleaned main,leon creek,36272,36303,drainage culvert,na,8,12,2009,49,0,8.0,388.6738328,vcp,1968,0.0,0.0,4,1,gravity,sewer main,,0.0,,False,0,structural,na,6810 King Henry,False,3,0.0
2833,2009-12-01,200,0.0,12/1/2009 6:30:00 PM,12/1/2009 8:00:00 PM,1.5,debris/rock,cleaned main,dos rios,24151,24152,street,na,1,12,2009,49,0,8.0,351.0,hdpe,2011,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,118 Sharon Dr,False,1,0.0
2834,2009-12-01,100,0.0,12/1/2009 12:35:00 PM,12/1/2009 12:45:00 PM,0.17,debris/rock,cleaned main,dos rios,16303,16286,drainage culvert,na,5,12,2009,49,0,10.0,128.0,hdpe,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,4300 Commerce St W,False,1,0.0
2835,2009-11-28,20,20.0,11/28/2009 1:00:00 PM,11/28/2009 2:00:00 PM,1.0,grease,cleaned main,leon creek,6622,6621,street,na,8,11,2009,48,0,8.0,350.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,11911 Ih 10 W,False,1,0.0
2836,2009-11-28,15,15.0,11/28/2009 11:00:00 AM,11/28/2009 12:00:00 PM,1.0,break in main,repaired main,medio creek,69814,69883,drainage culvert,na,4,11,2009,48,0,8.0,278.2,vcp,1963,0.0,0.0,1,0,gravity,sewer main,2009-11-27,0.0,,False,0,structural,na,310 Dartmoor Dr,False,1,0.0
2837,2009-11-27,100,50.0,11/27/2009 3:00:00 PM,11/27/2009 4:00:00 PM,1.0,grease,cleaned main,salado creek,63335,63336,drainage culvert,na,10,11,2009,48,0,8.0,40.41,pvc,1981,0.0,0.0,2,0,gravity,sewer main,2009-10-31,0.0,,False,0,grease,na,12615 Judson Rd,False,3,0.0
2838,2009-11-26,20,0.0,11/26/2009 1:30:00 PM,11/26/2009 2:00:00 PM,0.5,grease,cleaned main,leon creek,69738,69415,ground,na,4,11,2009,48,0,8.0,300.0,vcp,1967,0.0,0.0,1,0,gravity,sewer main,2009-10-27,0.0,,False,0,structural,na,5923 Fir Valley Dr,False,1,0.0
2839,2009-11-26,20,0.0,11/26/2009 2:00:00 PM,11/26/2009 2:30:00 PM,0.5,rags,cleaned main,salado creek,79036,79300,ground,na,9,11,2009,48,0,8.0,99.31,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2334 Winning Colors,False,2,0.0
2840,2009-11-26,200,200.0,11/26/2009 9:48:00 AM,11/26/2009 10:00:00 AM,0.2,grease,cleaned main,dos rios,26567,25382,stormdrain,na,3,11,2009,48,0,12.0,14.0,pvc,1992,0.0,0.0,2,0,siphon,sewer main,,0.0,,False,0,grease,na,630 Ware Blvd,False,2,0.0
2841,2009-11-25,20,0.0,11/25/2009 9:45:00 AM,11/25/2009 10:15:00 AM,0.5,grease,cleaned main,salado creek,56741,45650,stormdrain,na,2,11,2009,48,0,8.0,200.0,vcp,1961,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,4403 Houston St E,False,1,0.0
2842,2009-11-25,200,100.0,11/25/2009 9:35:00 AM,11/25/2009 11:00:00 AM,1.42,debris/rock,cleaned main,dos rios,4141,4204,drainage culvert,na,9,11,2009,48,0,8.0,326.0,vcp,1957,0.0,0.0,1,0,gravity,sewer main,2009-11-23,0.0,,False,0,structural,na,8811 Jones Maltsberger Rd,False,1,0.0
2843,2009-11-25,300,300.0,11/25/2009 3:00:00 PM,11/25/2009 4:03:00 PM,1.05,debris/rock,cleaned main,dos rios,36683,21457,street,na,4,11,2009,48,0,8.0,424.3,ct,1953,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,207 Oconee,False,2,0.0
2844,2009-11-25,500,0.0,11/25/2009 2:20:00 PM,11/25/2009 2:30:00 PM,0.166666667,break in main,re-opened weir gate,dos rios,36511,21275,stormdrain,na,3,11,2009,48,0,24.0,173.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8900 Garnett Ave,False,1,0.0
2845,2009-11-23,200,0.0,11/23/2009 10:30:00 AM,11/23/2009 12:00:00 PM,1.5,rags,cleaned main,leon creek,46891,33042,drainage culvert,na,7,11,2009,48,0,8.0,243.0,hdpe,2012,0.0,0.0,2,0,gravity,sewer main,2009-03-02,0.0,,False,0,structural,na,2606 Darwin,False,2,8.0
2846,2009-11-22,100,50.0,11/22/2009 10:00:00 AM,11/22/2009 10:30:00 AM,0.5,rags,cleaned main,leon creek,52000,37124,street,na,7,11,2009,48,0,8.0,246.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,2009-06-24,0.0,,False,0,structural,na,102 Fordham,False,1,4.0
2847,2009-11-21,100,0.0,11/21/2009 10:30:00 AM,11/21/2009 11:00:00 AM,0.5,break in main,repaired main,dos rios,42645,24393,street,na,3,11,2009,47,0,8.0,420.0,hdpe,2012,0.0,0.0,2,0,gravity,sewer main,2009-09-23,0.0,,False,0,structural,na,308 Kathy,False,1,1.0
2848,2009-11-21,150,0.0,11/21/2009 6:00:00 PM,11/21/2009 8:00:00 PM,2.0,debris/rock,cleaned main,leon creek,46937,46936,drainage culvert,na,7,11,2009,47,0,8.0,139.64,vcp,1970,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2119 Chesterhill,False,1,0.0
2849,2009-11-21,10,0.0,11/21/2009 2:00:00 PM,11/21/2009 3:00:00 PM,1.0,debris/rock,cleaned main,dos rios,20973,20972,ground,na,7,11,2009,47,0,8.0,482.0,vcp,1935,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,215 Alexander Hamilton,False,1,0.0
2850,2009-11-19,200,0.0,11/19/2009 7:30:00 AM,11/19/2009 9:45:00 AM,2.25,grease,cleaned main,dos rios,11851,11852,creek bed,martinez creek,1,11,2009,47,0,8.0,99.0,cas,1968,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1600 Trinity N,False,1,0.0
2851,2009-11-17,20,20.0,11/17/2009 4:30:00 PM,11/17/2009 5:00:00 PM,0.5,grease,cleaned main,salado creek,50312,50379,street,na,10,11,2009,47,0,8.0,381.15,pvc,1978,0.0,0.0,5,0,gravity,sewer main,2009-06-08,0.0,,False,0,grease,na,13616 Primwood,False,3,5.0
2852,2009-11-17,5,0.0,11/17/2009 2:30:00 PM,11/17/2009 3:00:00 PM,0.5,debris/rock,cleaned main,salado creek,45678,56741,street,na,2,11,2009,47,0,8.0,93.0,pvc,1980,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4300 Houston St E,False,1,0.0
2853,2009-11-15,50,0.0,11/15/2009 2:00:00 PM,11/15/2009 2:30:00 PM,0.5,rags,cleaned main,leon creek,71072,70331,alley,na,6,11,2009,47,0,8.0,300.0,pvc,1981,0.0,0.0,1,0,gravity,sewer main,2009-05-24,0.0,,False,0,structural,na,6914 Martinique,False,1,5.0
2854,2009-11-15,5,0.0,11/15/2009 5:30:00 PM,11/15/2009 5:55:00 PM,0.42,grease,cleaned main,leon creek,74015,74016,stormdrain,na,7,11,2009,47,0,8.0,289.0,vcp,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7431 Elderberry,False,1,0.0
2855,2009-11-15,50,0.0,11/15/2009 9:00:00 PM,11/15/2009 9:35:00 PM,0.58,grease,cleaned main,leon creek,69700,80306,street,na,4,11,2009,47,0,8.0,305.04,vcp,1968,0.0,0.0,1,0,gravity,sewer main,2009-11-12,0.0,,False,0,grease,na,5700 Elm Valley,False,1,0.0
2856,2009-11-14,50,50.0,11/14/2009 9:00:00 AM,11/14/2009 9:30:00 AM,0.5,grease,cleaned main,medio creek,85987,72419,drainage culvert,na,6,11,2009,46,0,8.0,275.3,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,802 Cougar Country,False,1,0.0
2857,2009-11-14,500,0.0,11/14/2009 8:00:00 PM,11/14/2009 9:00:00 PM,1.0,break in main,cleaned main,dos rios,na,na,street,na,1,11,2009,46,0,8.0,305.0,vcp,9999,0.0,0.0,2,0,gravity,sewer main,2009-05-09,0.0,,False,0,structural,na,519 Weizmann,False,1,6.0
2858,2009-11-13,200,0.0,11/13/2009 9:00:00 PM,11/13/2009 9:30:00 PM,0.5,break in main,repaired main,dos rios,2445,2446,street,na,1,11,2009,46,0,8.0,287.65,pvc,2011,0.0,0.0,2,0,gravity,sewer main,2009-10-20,0.0,,False,0,structural,na,242 Hillwood,False,1,0.0
2859,2009-11-13,20,20.0,11/13/2009 2:00:00 PM,11/13/2009 2:30:00 PM,0.5,grease,cleaned main,dos rios,87067,87068,stormdrain,na,6,11,2009,46,0,8.0,32.5,pvc,1994,0.0,0.0,1,0,gravity,sewer main,2009-07-24,0.0,,False,0,grease,na,127 Coronado,False,1,3.0
2860,2009-11-13,25,0.0,11/13/2009 5:00:00 PM,11/13/2009 5:20:00 PM,0.33,debris/rock,cleaned main,dos rios,39605,27928,drainage culvert,na,2,11,2009,46,0,36.0,384.0,rcp,1915,0.0,0.0,1,0,outfall,sewer main,2009-09-13,0.0,,False,0,debris,na,203 High Ave W,False,1,2.0
2861,2009-11-13,25,0.0,11/13/2009 3:30:00 PM,11/13/2009 4:00:00 PM,0.5,rags,cleaned main,salado creek,95477,83755,street,na,10,11,2009,46,0,8.0,193.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12422 Bret Spgs,False,1,0.0
2862,2009-11-12,2500,2000.0,11/12/2009 8:45:00 AM,11/12/2009 9:25:00 AM,0.67,grease,cleaned main,salado creek,50146,50277,drainage culvert,na,10,11,2009,46,0,10.0,268.88,pvc,1980,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5800 Gardenwood,False,1,0.0
2863,2009-11-12,1200,0.0,11/12/2009 8:30:00 PM,11/12/2009 9:00:00 PM,0.5,break in main,repair main,salado creek,56273,44360,drainage culvert,na,2,11,2009,46,0,8.0,348.2,pvc,1985,0.0,0.0,3,2,gravity,sewer main,2009-06-10,0.0,,False,0,structural,na,6000 Ih 10 E,False,3,5.0
2864,2009-11-11,200,0.0,11/11/2009 11:30:00 AM,11/11/2009 11:45:00 AM,0.25,grease,cleaned main,leon creek,76705,48306,drainage culvert,na,7,11,2009,46,0,8.0,253.4,pvc,2005,0.0,0.0,2,0,gravity,sewer main,2009-04-18,0.0,,False,0,grease,na,1527 Sunshine W,False,1,6.0
2865,2009-11-09,100,20.0,11/9/2009 1:15:00 PM,11/9/2009 2:30:00 PM,1.25,grease,cleaned main,dos rios,31088,31236,stormdrain,na,2,11,2009,46,0,8.0,155.0,ct,1947,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1114 Onslow,False,6,0.0
2866,2009-11-09,200,0.0,11/9/2009 8:30:00 AM,11/9/2009 9:30:00 AM,1.0,grease,cleaned main,leon creek,77991,77854,ground,na,8,11,2009,46,0,8.0,266.46,pvc,1983,0.0,0.0,1,0,gravity,sewer main,2009-10-06,0.0,,False,0,grease,na,6061 De Zavala Rd,False,1,1.0
2867,2009-11-09,4500,0.0,11/9/2009 10:15:00 AM,11/9/2009 10:31:00 AM,0.27,break in main,repaired main,salado creek,88337,88172,drainage culvert,na,10,11,2009,46,0,8.0,400.0,vcp,1959,0.0,0.0,3,2,gravity,sewer main,2009-10-30,0.0,,False,0,structural,na,3210 Woodcrest Dr,False,1,0.0
2868,2009-11-07,100,0.0,11/7/2009 3:41:00 PM,11/7/2009 5:00:00 PM,1.32,grease,cleaned main,salado creek,97247,97249,ground,na,2,11,2009,45,0,8.0,285.17,pvc,2004,0.0,0.0,2,0,gravity,sewer main,2009-11-02,0.0,,False,0,grease,na,2723 Lakehaven,False,1,0.0
2869,2009-11-07,1000,1000.0,11/7/2009 10:30:00 AM,11/7/2009 11:30:00 AM,1.0,rags,cleaned main,dos rios,7185,17244,drainage culvert,na,8,11,2009,45,0,15.0,214.0,vcp,1965,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,3243 Rock Creek Run,False,1,0.0
2870,2009-11-06,100,50.0,11/6/2009 1:00:00 PM,11/6/2009 1:30:00 PM,0.5,grease,cleaned main,dos rios,45839,31097,drainage culvert,na,2,11,2009,45,0,8.0,209.8,pvc,2009,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1600 Sherman St,False,1,0.0
2871,2009-11-06,25,0.0,11/6/2009 11:30:00 AM,11/6/2009 11:45:00 AM,0.25,rags,cleaned main,leon creek,70770,71041,stormdrain,na,6,11,2009,45,0,8.0,399.71,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7100 Woodgate,False,1,0.0
2872,2009-11-06,50,0.0,11/6/2009 7:30:00 PM,11/6/2009 8:00:00 PM,0.5,break in main,cleaned main,dos rios,3297,3408,alley,na,1,11,2009,45,0,8.0,365.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2009-09-23,0.0,,False,0,structural,na,1218 Mariposa W,False,1,1.0
2873,2009-11-03,30,0.0,11/3/2009 7:00:00 PM,11/3/2009 8:00:00 PM,1.0,debris/rock,cleaned main,leon creek,33532,33531,ground,na,8,11,2009,45,0,10.0,220.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8503 Huebner Rd,False,1,0.0
2874,2009-11-02,2500,0.0,11/2/2009 5:00:00 AM,11/2/2009 5:30:00 AM,0.5,debris/rock,cleaned main,dos rios,46260,31747,easement,na,3,11,2009,45,0,8.0,343.4,pvc,1997,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2630 Sally Gay,False,1,0.0
2875,2009-11-02,30,30.0,11/2/2009 1:30:00 PM,11/2/2009 5:00:00 PM,3.5,grease,cleaned main,leon creek,55623,41698,street,na,6,11,2009,45,0,8.0,274.0,vcp,1980,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8035 Culebra Rd,False,1,0.0
2876,2009-11-02,1500,1475.0,11/2/2009 12:20:00 PM,11/2/2009 12:55:00 PM,0.58,debris/rock,cleaned main,salado creek,430760,430744,drainage culvert,na,10,11,2009,45,0,8.0,757.64,hdpe,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4700 Thousand Oaks,False,1,0.0
2877,2009-11-01,150,0.0,11/1/2009 5:46:00 PM,11/1/2009 11:46:00 PM,6.0,break in main,repaired main,leon creek,35329,48284,street,na,7,11,2009,45,0,8.0,279.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,434 Stardust St,False,1,0.0
2878,2009-10-31,150,0.0,10/31/2009 3:00:00 PM,10/31/2009 4:07:00 PM,1.12,debris/rock,cleaned main,dos rios,34775,34774,stormdrain,na,4,10,2009,44,0,10.0,350.0,vcp,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,704 Milvid Ave,False,1,0.0
2879,2009-10-28,50,0.0,10/28/2009 9:30:00 AM,10/28/2009 11:00:00 AM,1.5,break in main,repaired main,dos rios,21271,36511,drainage culvert,na,3,10,2009,44,0,36.0,874.2,rcp,1949,0.0,0.0,1,0,outfall,sewer main,,0.0,,False,0,structural,na,205 Dorsey,False,1,0.0
2880,2009-10-27,1250,995.0,10/27/2009 11:08:00 AM,10/27/2009 11:59:00 AM,0.85,debris/rock,cleaned main,dos rios,92919,92391,easement,na,3,10,2009,44,0,10.0,304.0,pvc,1978,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,302 Kate Schenck Ave,False,1,0.0
2881,2009-10-27,50,45.0,10/27/2009 5:00:00 PM,10/27/2009 5:30:00 PM,0.5,debris/rock,cleaned main,dos rios,27743,39605,street,na,2,10,2009,44,0,8.0,369.3,ct,1927,0.0,0.0,1,0,gravity,sewer main,2009-08-06,0.0,,False,0,structural,na,207 High Ave W,False,1,2.0
2882,2009-10-26,1000,0.0,10/26/2009 1:30:00 PM,10/26/2009 2:30:00 PM,1.0,rags,removed rags from pumps,medio creek,LS200,na,ground,na,0,10,2009,44,0,0.0,0.0,na,1994,0.0,0.0,13,3,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False,13,0.0
2883,2009-10-26,8250,0.0,10/26/2009 9:00:00 AM,10/26/2009 9:30:00 AM,0.5,i/i,monitored main,dos rios,424896,424898,street,na,7,10,2009,44,0,24.0,331.11,pvc,2006,0.0,0.0,7,1,outfall,sewer main,2009-10-22,0.0,,False,0,rain event ,na,1703 Donaldson Ave,False,6,0.0
2884,2009-10-26,300,0.0,10/26/2009 2:15:00 PM,10/26/2009 2:45:00 PM,0.5,lift station pump out,cleaned area,dos rios,LS172,na,ground,na,3,10,2009,44,0,0.0,0.0,na,1988,0.0,0.0,2,0,above,sewer lift station,,0.0,,False,0,lift station,na,8600 Mission Pkwy,False,6,0.0
2885,2009-10-25,30,0.0,10/25/2009 8:41:00 PM,10/25/2009 10:30:00 PM,1.82,grease,cleaned main,leon creek,91510,92033,stormdrain,na,4,10,2009,44,0,8.0,344.0,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,225 Briggs Ave,False,1,0.0
2886,2009-10-25,1000,0.0,10/25/2009 6:00:00 PM,10/25/2009 8:00:00 PM,2.0,rags,removed rags from pumps,medio creek,LS200,na,ground,na,0,10,2009,44,0,0.0,0.0,na,1994,0.0,0.0,13,2,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False,13,0.0
2887,2009-10-22,4125,0.0,10/22/2009 9:30:00 AM,10/22/2009 10:26:00 AM,0.93,i/i,monitored area,medio creek,418666,418638,stormdrain,na,4,10,2009,43,0,24.0,287.0,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,rain event ,na,2700 Hunt Ln,False,2,0.0
2888,2009-10-22,4125,0.0,10/22/2009 7:50:00 AM,10/22/2009 9:04:00 AM,1.23,i/i,monitored area,dos rios,424896,424898,stormdrain,na,7,10,2009,43,0,24.0,331.11,pvc,2006,0.0,0.0,7,0,outfall,sewer main,,0.0,,False,0,rain event ,na,1703 Donaldson Ave,False,6,0.0
2889,2009-10-22,1000,0.0,10/22/2009 3:00:00 PM,10/22/2009 4:00:00 PM,1.0,debris/rock,cleaned min,dos rios,11463,10175,easement,na,1,10,2009,43,0,10.0,350.7,cp,1949,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7900 Us Hwy 281 N,False,1,0.0
2890,2009-10-22,50,50.0,10/22/2009 9:30:00 PM,10/22/2009 10:00:00 PM,0.5,debris/rock,cleaned main,salado creek,53534,53535,drainage culvert,na,9,10,2009,43,0,8.0,101.0,pvc,1974,0.0,0.0,1,0,gravity,sewer main,2009-10-08,0.0,,False,0,debris,na,1613 Patricia Dr,False,1,0.0
2891,2009-10-21,1200,0.0,10/21/2009 10:00:00 AM,10/21/2009 1:00:00 PM,3.0,debris/rock,cleaned main,dos rios,10454,10453,creek bed,olmos creek,9,10,2009,43,0,8.0,73.0,hdpe,1968,0.0,0.0,2,0,gravity,sewer main,2009-06-12,0.0,,False,0,debris,na,600 Devine Rd,False,1,4.0
2892,2009-10-21,3000,3000.0,10/21/2009 4:00:00 PM,10/21/2009 6:00:00 PM,2.0,debris/rock,cleaned main,salado creek,88337,88172,drainage culvert,na,10,10,2009,43,0,8.0,400.0,vcp,1959,0.0,0.0,3,1,gravity,sewer main,2009-10-11,0.0,,False,0,structural,na,7515 Robin Rest Dr,False,2,0.0
2893,2009-10-19,200,200.0,10/19/2009 3:00:00 PM,10/19/2009 3:30:00 PM,0.5,roots,cleaned main,salado creek,48977,48976,street,na,2,10,2009,43,0,8.0,440.0,vcp,1964,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4400 Dividend Dr,False,1,0.0
2894,2009-10-19,3000,3000.0,10/19/2009 8:00:00 PM,10/20/2009 12:01:00 AM,4.02,debris/rock,cleaned main,leon creek,31732,31731,drainage culvert,na,3,10,2009,43,0,8.0,206.23,pvc,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1300 Del Lago Pkwy,False,1,0.0
2895,2009-10-19,133875,0.0,10/19/2009 10:47:00 AM,10/19/2009 4:00:00 PM,5.22,break in main,repaired main,dos rios,11941,11940,drainage culvert,na,1,10,2009,43,0,21.0,729.2,hdpe,2010,0.0,0.0,1,0,gravity,sewer main,,0.0,,True,0,structural,na,7600 Jones Maltsberger Rd,False,1,0.0
2896,2009-10-18,1200,400.0,10/18/2009 7:00:00 AM,10/18/2009 11:00:00 AM,4.0,rags,cleaned main,salado creek,44363,43891,drainage culvert,na,2,10,2009,43,0,8.0,145.0,pvc,1991,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6075 Ih 10 E,False,2,0.0
2897,2009-10-18,20,0.0,10/18/2009 2:30:00 PM,10/18/2009 4:30:00 PM,2.0,break in main,repaired main,leon creek,71114,71279,alley,na,4,10,2009,43,0,8.0,397.72,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7523 Buckboard,False,1,0.0
2898,2009-10-17,100,0.0,10/17/2009 5:40:00 PM,10/17/2009 10:05:00 PM,4.42,debris/rock,cleaned main,dos rios,32415,32416,street,na,4,10,2009,42,0,8.0,393.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,2009-10-16,0.0,,False,0,structural,na,1127 Rayburn Dr,False,1,0.0
2899,2009-10-16,1500,1495.0,10/16/2009 11:45:00 AM,10/16/2009 12:39:00 PM,0.9,debris/rock,cleaned main,salado creek,51028,50731,ground,na,10,10,2009,42,0,8.0,218.0,vcp,1970,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4601 Schertz Rd,False,1,0.0
2900,2009-10-14,25,0.0,10/14/2009 1:15:00 PM,10/14/2009 1:30:00 PM,0.25,grease,cleaned main,leon creek,15170,15171,stormdrain,na,8,10,2009,42,3,8.0,401.0,pvc,2003,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5219 De Zavala Rd,False,1,0.0
2901,2009-10-14,1,1.0,10/14/2009 12:35:00 PM,10/14/2009 12:45:00 PM,0.17,grease,cleaned main,dos rios,2655,2779,alley,na,1,10,2009,42,0,8.0,78.84,vcp,1962,0.0,0.0,1,0,gravity,sewer main,2009-09-06,0.0,,False,0,grease,na,2922 Blanco Rd,False,2,1.0
2902,2009-10-13,9000,0.0,10/13/2009 10:00:00 AM,10/13/2009 11:00:00 AM,1.0,debris/rock,cleaned main,dos rios,79105,78652,drainage culvert,na,8,10,2009,42,0,8.0,223.2,vcp,1963,0.0,0.0,1,0,gravity,sewer main,2009-08-29,0.0,,False,0,structural,na,3314 Scenic Ln,False,2,1.0
2903,2009-10-12,40,0.0,10/12/2009 12:30:00 PM,10/12/2009 3:30:00 PM,3.0,break in main,repaired main,dos rios,2378,2379,alley,na,1,10,2009,42,0,8.0,350.0,cp,1949,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,263 Harwood,False,1,0.0
2904,2009-10-12,75,75.0,10/12/2009 11:30:00 AM,10/12/2009 12:20:00 PM,0.83,debris/rock,cleaned main,dos rios,23744,30104,street,na,1,10,2009,42,0,8.0,440.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Kings Ct,False,1,0.0
2905,2009-10-12,11220,0.0,10/12/2009 1:00:00 PM,10/12/2009 4:00:00 PM,3.0,break in main,repaired main,salado creek,50894,51242,creek bed,na,10,10,2009,42,0,8.0,115.06,pvc,1996,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,14027 Dublin Square,False,1,0.0
2906,2009-10-11,300,0.0,10/11/2009 5:00:00 PM,10/11/2009 5:30:00 PM,0.5,debris/rock,cleaned main,salado creek,88337,88172,drainage culvert,na,10,10,2009,42,0,8.0,400.0,vcp,1959,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,7515 Robin Rest Dr,False,2,0.0
2907,2009-10-10,100,0.0,10/10/2009 8:00:00 AM,10/10/2009 9:00:00 AM,1.0,debris/rock,cleaned main,salado creek,415749,415750,drainage culvert,na,0,10,2009,41,0,8.0,159.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1119 Garraty Rd,False,1,0.0
2908,2009-10-10,20,20.0,10/10/2009 10:30:00 AM,10/10/2009 11:30:00 AM,1.0,debris/rock,cleaned main,dos rios,7104,6855,creek bed,na,8,10,2009,41,0,8.0,250.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9100 Powhatan,False,1,0.0
2909,2009-10-10,50,0.0,10/10/2009 1:30:00 PM,10/10/2009 2:00:00 PM,0.5,lift station power out,restored power,salado creek,LS148,na,drainage culvert,na,3,10,2009,41,0,0.0,0.0,na,1986,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,100 Arrowhead,False,1,0.0
2910,2009-10-09,100,100.0,10/9/2009 1:00:00 AM,10/9/2009 3:00:00 AM,2.0,break in main,cleaned main,dos rios,4036,3971,alley,na,1,10,2009,41,0,8.0,365.0,cp,1986,0.0,0.0,1,0,gravity,sewer main,2009-10-08,0.0,,False,0,structural,na,1602 Basse Rd,False,1,0.0
2911,2009-10-08,50,50.0,10/8/2009 2:50:00 PM,10/8/2009 3:20:00 PM,0.5,debris/rock,cleaned main,leon creek,71071,70327,street,na,6,10,2009,41,0,8.0,322.04,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2214 Andros Place,False,3,0.0
2912,2009-10-08,100,0.0,10/8/2009 7:30:00 PM,10/8/2009 8:00:00 PM,0.5,break in main,cleaned main,dos rios,412943,16806,alley,na,1,10,2009,41,0,8.0,243.6,vcp,1966,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,219 Warwich,False,1,0.0
2913,2009-10-08,50,0.0,10/8/2009 12:00:00 PM,10/8/2009 12:45:00 PM,0.75,grease,cleaned main,salado creek,43794,43793,ground,na,2,10,2009,41,0,8.0,108.6,pvc,1999,0.0,0.0,1,0,gravity,sewer main,2009-10-02,0.0,,False,0,grease,na,5500 Midcrown Dr E,False,1,0.0
2914,2009-10-08,3,3.0,10/8/2009 9:20:00 AM,10/8/2009 10:20:00 AM,1.0,rags,cleaned main,dos rios,375531,375532,drainage culvert,na,0,10,2009,41,0,8.0,367.85,vcp,1961,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,211 Lemonwood Dr,False,2,0.0
2915,2009-10-07,100,0.0,10/7/2009 10:18:00 AM,10/7/2009 12:00:00 PM,1.7,debris/rock,cleaned main,dos rios,31168,31187,stormdrain,na,2,10,2009,41,0,8.0,386.0,hdpe,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1300 Ervin,False,1,0.0
2916,2009-10-07,15000,0.0,10/7/2009 1:46:00 PM,10/7/2009 4:45:00 PM,2.98,roots,cleaned main,salado creek,50087,49969,drainage culvert,na,10,10,2009,41,0,15.0,20.5,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,12819 St Leger,False,2,0.0
2917,2009-10-06,30,0.0,10/6/2009 10:45:00 AM,10/6/2009 12:00:00 PM,1.25,rags,cleaned main,dos rios,35031,35032,stormdrain,na,4,10,2009,41,0,8.0,401.6,vcp,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,485 Quentin Roosevelt Rd,False,1,0.0
2918,2009-10-06,2000,1000.0,10/6/2009 10:30:00 AM,10/6/2009 11:30:00 AM,1.0,rags,cleaned/flushed main,dos rios,17803,17953,creek bed,zarzamora creek,5,10,2009,41,0,8.0,159.23,cas,1978,0.0,0.0,3,0,siphon,sewer main,2009-06-02,0.0,,False,0,structural,na,200 34Th St Nw,False,1,4.0
2919,2009-10-05,100,100.0,10/5/2009 1:30:00 PM,10/5/2009 2:00:00 PM,0.5,rags,cleaned main,dos rios,29463,42875,street,na,2,10,2009,41,0,8.0,87.03,pvc,1994,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2600 Ezell,False,1,0.0
2920,2009-10-05,100,0.0,10/5/2009 9:00:00 AM,10/5/2009 9:30:00 AM,0.5,grease,cleaned main,salado creek,60229,49948,drainage culvert,na,2,10,2009,41,0,12.0,166.07,hdpe,2002,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,grease,na,1470 Austin Hwy,False,1,0.0
2921,2009-10-05,500,0.0,10/5/2009 12:45:00 PM,10/5/2009 1:30:00 PM,0.75,rags,cleaned main,dos rios,16615,5008,stormdrain,na,1,10,2009,41,0,10.0,406.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1602 San Francisco,False,1,0.0
2922,2009-10-05,100,100.0,10/5/2009 10:00:00 AM,10/5/2009 11:00:00 AM,1.0,debris/rock,cleaned main,dos rios,8208,20992,alley,na,7,10,2009,41,0,8.0,320.0,ct,1941,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,915 Shearer,False,1,0.0
2923,2009-10-04,100,0.0,10/4/2009 7:00:00 PM,10/4/2009 7:37:00 PM,0.62,debris/rock,cleaned main,salado creek,415192,415196,street,na,0,10,2009,41,0,8.0,375.0,pvc,1996,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,109 Dover Rd,False,2,0.0
2924,2009-10-04,225000,0.0,10/4/2009 7:12:00 AM,10/4/2009 12:30:00 PM,5.3,lift station pump out,replaced pumps,salado creek,LS011,na,na,na,10,10,2009,41,0,0.0,0.0,na,1983,0.0,0.0,7,0,above,sewer lift station,,0.0,,True,0,lift station,na,3847 Thousand Oaks,False,8,0.0
2925,2009-10-03,100,0.0,10/3/2009 6:00:00 PM,10/3/2009 7:00:00 PM,1.0,grease,cleaned main,salado creek,95214,83120,drainage culvert,na,10,10,2009,40,0,8.0,222.41,vcp,1973,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,12300 Independence Ave,False,1,0.0
2926,2009-10-02,1500,1500.0,10/2/2009 12:30:00 PM,10/2/2009 7:00:00 PM,6.5,break in main,repaired main,dos rios,14243,32094,stormdrain,na,1,10,2009,40,0,8.0,240.0,ct,1929,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1400 Craig Place W,False,1,0.0
2927,2009-09-30,1500,500.0,9/30/2009 9:15:00 AM,9/30/2009 9:45:00 AM,0.5,grease,cleaned main,salado creek,60227,60226,drainage culvert,na,2,9,2009,40,0,12.0,306.0,hdpe,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,rain event,"I/I Inv, ",2600 Harry Wurzbach,False,1,0.0
2928,2009-09-30,25,0.0,9/30/2009 10:55:00 AM,9/30/2009 11:25:00 AM,0.5,debris/rock,cleaned main,dos rios,11532,24528,stormdrain,na,9,9,2009,40,0,8.0,300.0,vcp,1968,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,10334 Oasis,False,2,0.0
2929,2009-09-30,50,50.0,9/30/2009 5:00:00 PM,9/30/2009 6:30:00 PM,1.5,debris/rock,cleaned main,leon creek,91224,91225,drainage culvert,na,4,9,2009,40,0,8.0,280.0,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5830 Lubbers Way,False,1,0.0
2930,2009-09-30,300,300.0,9/30/2009 1:30:00 PM,9/30/2009 3:30:00 PM,2.0,grease,cleaned main,dos rios,4637,4636,drainage culvert,na,8,9,2009,40,0,8.0,157.3,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,11333 Mission Trace,False,1,0.0
2931,2009-09-29,200,0.0,9/29/2009 10:15:00 AM,9/29/2009 10:45:00 AM,0.5,debris/rock,cleaned main,salado creek,437183,83865,drainage culvert,na,10,9,2009,40,0,8.0,139.59,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,14738 Highland Ridge,False,1,0.0
2932,2009-09-28,130,0.0,9/28/2009 11:50:00 AM,9/28/2009 2:45:00 PM,2.92,debris/rock,cleaned main,dos rios,90448,90394,ground,na,2,9,2009,40,0,10.0,308.0,hdpe,2010,0.0,0.0,2,1,gravity,sewer main,2009-09-25,0.0,,False,0,structural,na,410 Amanda,False,1,0.0
2933,2009-09-27,2100,0.0,9/27/2009 3:21:00 PM,9/27/2009 7:00:00 PM,3.65,break in main,repaired force main,dos rios,LS269,14628,ground,na,3,9,2009,40,0,8.0,555.3,dip,1956,0.0,0.0,2,0,force,sewer main,,0.0,,False,0,structural,na,427 Glenn E,False,1,0.0
2934,2009-09-26,50,0.0,9/26/2009 5:00:00 PM,9/26/2009 6:30:00 PM,1.5,debris/rock,cleaned main,dos rios,20992,8806,street,na,7,9,2009,39,0,8.0,320.0,ct,1941,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,319 Quentin Dr,False,1,0.0
2935,2009-09-25,3500,3400.0,9/25/2009 10:24:00 AM,9/25/2009 3:30:00 PM,5.1,break in main,cleaned main,dos rios,4356,3545,easement,na,9,9,2009,39,0,8.0,455.0,vcp,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8446 Vidor,False,2,0.0
2936,2009-09-25,100,0.0,9/25/2009 3:31:00 PM,9/25/2009 5:00:00 PM,1.48,break in main,repair main,dos rios,18393,18134,street,na,4,9,2009,39,0,8.0,130.1,vcp,1965,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,"Design Request, ",204 Frank Luke Dr,False,1,0.0
2937,2009-09-25,2500,0.0,9/25/2009 5:30:00 PM,9/25/2009 10:00:00 PM,4.5,debris/rock,cleaned main,dos rios,79582,79581,drainage culvert,na,9,9,2009,39,0,8.0,302.0,vcp,1961,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1019 Mt Riga,False,1,0.0
2938,2009-09-25,1500,0.0,9/25/2009 10:00:00 AM,9/25/2009 10:30:00 AM,0.5,break in main,repaired main,dos rios,3352,15439,stormdrain,na,1,9,2009,39,0,8.0,320.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,600 Oblate,False,1,0.0
2939,2009-09-25,200,0.0,9/25/2009 12:50:00 PM,9/25/2009 2:20:00 PM,1.5,grease,cleaned main,dos rios,19312,34825,stormdrain,na,4,9,2009,39,0,12.0,300.0,vcp,1956,0.0,0.0,1,0,gravity,sewer main,2009-05-27,0.0,,False,0,structural,na,2006 Fitch,False,1,3.0
2940,2009-09-24,50,0.0,9/24/2009 1:30:00 PM,9/24/2009 2:00:00 PM,0.5,grease,cleaned main,dos rios,6767,6768,drainage culvert,na,8,9,2009,39,0,8.0,33.32,hdpe,2003,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5300 Fredericksburg Rd,False,1,0.0
2941,2009-09-21,10,0.0,9/21/2009 1:15:00 PM,9/21/2009 1:40:00 PM,0.42,grease,cleaned main,dos rios,89787,78572,stormdrain,na,8,9,2009,39,0,8.0,400.0,vcp,1967,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,4200 Stockbridge,False,1,0.0
2942,2009-09-17,50,0.0,9/17/2009 3:07:00 PM,9/17/2009 4:00:00 PM,0.88,rags,cleaned main,dos rios,19451,19450,street,na,4,9,2009,38,0,8.0,375.0,vcp,1957,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,7400 Barlite Blvd,False,1,0.0
2943,2009-09-17,20,20.0,9/17/2009 9:30:00 PM,9/17/2009 10:30:00 PM,1.0,debris/rock,cleaned main,dos rios,1947,2648,drainage culvert,na,8,9,2009,38,3,8.0,284.9,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,13815 Parksite Woods,False,1,0.0
2944,2009-09-16,50,0.0,9/16/2009 9:15:00 PM,9/16/2009 10:00:00 PM,0.75,rags,cleaned main,dos rios,34652,18738,street,na,6,9,2009,38,0,8.0,350.9,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3823 Spear St,False,2,0.0
2945,2009-09-15,50,0.0,9/15/2009 12:00:00 PM,9/15/2009 12:30:00 PM,0.5,debris/rock,cleaned main,dos rios,24488,11451,stormdrain,na,1,9,2009,38,0,8.0,360.0,frp,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1515 Contour W,False,1,0.0
2946,2009-09-14,100,0.0,9/14/2009 9:45:00 AM,9/14/2009 10:15:00 AM,0.5,grease,cleaned main,salado creek,51224,51222,drainage culvert,na,10,9,2009,38,0,8.0,334.25,vcp,1978,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,structural,na,12924 Park Crossing,False,1,0.0
2947,2009-09-14,200,0.0,9/14/2009 1:53:00 PM,9/14/2009 5:45:00 PM,3.87,break in main,repaired main,dos rios,46257,27968,drainage culvert,na,3,9,2009,38,0,8.0,261.5,vcp,1965,0.0,0.0,1,0,gravity,sewer main,2009-08-29,0.0,,False,0,structural,na,735 Avondale Ave,False,2,0.0
2948,2009-09-12,100,90.0,9/12/2009 11:30:00 AM,9/12/2009 12:30:00 PM,1.0,debris/rock,cleaned main,leon creek,40513,39250,street,na,6,9,2009,37,0,8.0,275.99,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8114 Hoovers Bend,False,1,0.0
2949,2009-09-12,100,100.0,9/12/2009 2:30:00 PM,9/12/2009 4:30:00 PM,2.0,break in main,repaired main,dos rios,90448,90394,stormdrain,na,2,9,2009,37,0,10.0,308.0,hdpe,2010,0.0,0.0,2,0,gravity,sewer main,2009-06-14,0.0,,False,0,structural,na,228 Morningview,False,1,2.0
2950,2009-09-10,10000,0.0,9/10/2009 9:00:00 PM,9/10/2009 10:00:00 PM,1.0,lift station power out,repaired hydroranger,medio creek,LS199,na,ground,na,0,9,2009,37,0,0.0,0.0,na,1994,0.0,0.0,12,2,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False,12,0.0
2951,2009-09-09,100,100.0,9/9/2009 11:30:00 AM,9/9/2009 1:00:00 PM,1.5,grease,cleaned main,dos rios,92479,92619,drainage culvert,na,3,9,2009,37,0,8.0,340.5,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3439 Roosevelt Ave,False,2,0.0
