,report_date,total_gallons,gallons_returned,spill_start,spill_stop,hours,cause,actions,watershed,unit_id_1,unit_id_2,discharge_to,discharge_route,council_district,month,year,week,edwards_zone,pipe_diameter,pipe_length,pipe_type,installation_year,inches_no,rainfall_less_3,num_spills_compkey,num_spills_24mos,unit_type,asset_type,last_cleaned,response_time,response_datetime,public_notice,time_int,root_cause,steps_to_prevent,spill_street_address,multiple_spills,counts,months_since_cleaned
2952,2009-09-08,150,0.0,9/8/2009 8:44:00 AM,9/8/2009 9:36:00 AM,0.87,debris/rock,cleaned main,dos rios,29879,29798,drainage culvert,na,2,9,2009,37,0,8.0,348.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1102 Yucca,False,1,0.0
2953,2009-09-04,75,0.0,9/4/2009 2:01:00 PM,9/4/2009 3:00:00 PM,0.98,debris/rock,cleaned main,dos rios,30983,45816,stormdrain,na,2,9,2009,36,0,10.0,17.2,vcp,1979,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,1017 Mulberry Ave E,False,1,0.0
2954,2009-09-01,1600,0.0,9/1/2009 2:00:00 PM,9/1/2009 3:45:00 PM,1.75,rags,cleaned main,dos rios,29830,97079,creek bed,salado creek,2,9,2009,36,0,10.0,145.0,vcp,1959,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1800 Wheatley Ave,False,1,0.0
2955,2009-08-27,20,0.0,8/27/2009 3:35:00 PM,8/27/2009 4:30:00 PM,0.92,rags,cleaned main,dos rios,16505,16443,ground,na,5,8,2009,35,0,12.0,92.2,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,500 St Agatha,False,1,0.0
2956,2009-08-27,50,10.0,8/27/2009 5:30:00 PM,8/27/2009 6:00:00 PM,0.5,grease,cleaned main,dos rios,29449,42863,drainage culvert,na,2,8,2009,35,0,8.0,216.51,pvc,2002,0.0,0.0,5,0,gravity,sewer main,,0.0,,False,0,grease,na,1602 Hedges,False,1,0.0
2957,2009-08-25,50,0.0,8/25/2009 12:30:00 PM,8/25/2009 12:35:00 PM,0.08,debris/rock,cleaned main,leon creek,37062,37210,drainage culvert,na,8,8,2009,35,0,10.0,219.0,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5014 Prue Rd,False,1,0.0
2958,2009-08-25,40,0.0,8/25/2009 2:10:00 PM,8/25/2009 2:30:00 PM,0.33,grease,cleaned main,dos rios,45859,45858,stormdrain,na,2,8,2009,35,0,8.0,316.4,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,307 Spofford,False,1,0.0
2959,2009-08-24,25,0.0,8/24/2009 9:00:00 PM,8/24/2009 9:45:00 PM,0.75,grease,cleaned main,dos rios,3950,4197,alley,na,1,8,2009,35,0,8.0,105.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,2009-05-09,0.0,,False,0,structural,na,1707 Hermine Blvd,False,1,3.0
2960,2009-08-18,200,0.0,8/18/2009 1:00:00 PM,8/18/2009 1:15:00 PM,0.25,debris/rock,cleaned main,dos rios,7751,7727,drainage culvert,na,9,8,2009,34,0,8.0,150.0,vcp,1956,0.0,0.0,6,2,gravity,sewer main,2009-06-18,0.0,,False,0,structural,na,7322 Jones Maltsberger Rd,False,2,2.0
2961,2009-08-18,50,0.0,8/18/2009 10:00:00 AM,8/18/2009 10:30:00 AM,0.5,break in main,repaired main,leon creek,LS124,62542,ground,na,6,8,2009,34,0,8.0,3863.1674450000005,cas,1984,0.0,0.0,9,4,force,sewer main,,0.0,,False,0,structural,na,7860 Micron Dr,False,1,0.0
2962,2009-08-18,500,500.0,8/18/2009 11:30:00 PM,8/19/2009 2:30:00 AM,3.0,break in main,repaired main,dos rios,16179,16180,drainage culvert,na,7,8,2009,34,0,12.0,350.13,cp,1946,0.0,0.0,2,0,gravity,sewer main,2009-04-09,0.0,,False,0,structural,na,900 General Mcmullen N,False,1,4.0
2963,2009-08-17,50,0.0,8/17/2009 9:45:00 AM,8/17/2009 9:50:00 AM,0.08,debris/rock,cleaned main,salado creek,48464,97133,drainage culvert,na,2,8,2009,34,0,8.0,400.0,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,238 Cicero,False,1,0.0
2964,2009-08-16,500,300.0,8/16/2009 1:20:00 PM,8/16/2009 1:50:00 PM,0.5,debris/rock,cleaned main,leon creek,85596,70802,easement,na,4,8,2009,34,0,8.0,177.09,vcp,1964,0.0,0.0,2,0,gravity,sewer main,2009-08-05,0.0,,False,0,structural,na,1631 Harness Ln,False,1,0.0
2965,2009-08-13,2,2.0,8/13/2009 3:30:00 PM,8/13/2009 4:00:00 PM,0.5,grease,cleaned main,dos rios,28077,27875,street,na,1,8,2009,33,0,8.0,550.0,vcp,1922,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,914 Alamo St S,False,1,0.0
2966,2009-08-12,5000,0.0,8/12/2009 5:30:00 PM,8/12/2009 11:30:00 PM,6.0,break in main,repaired main,dos rios,32467,32931,creek bed,na,5,8,2009,33,0,15.0,360.58,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,914 36Th St Nw,False,2,0.0
2967,2009-08-12,330,100.0,8/12/2009 8:35:00 AM,8/12/2009 12:20:00 PM,3.75,debris/rock,cleaned main,salado creek,47466,47473,creek bed,na,2,8,2009,33,0,8.0,48.6,vcp,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,4100 Diamondhead Dr,False,1,0.0
2968,2009-08-11,100,50.0,8/11/2009 12:30:00 PM,8/11/2009 1:00:00 PM,0.5,grease,cleaned main,salado creek,60456,49248,easement,na,10,8,2009,33,0,8.0,250.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,10014 Broadway,False,1,0.0
2969,2009-08-10,16900,16150.0,8/10/2009 5:00:00 AM,8/10/2009 7:30:00 AM,2.5,grease,cleaned main,dos rios,7626,17355,easement,na,7,8,2009,33,0,8.0,190.4,vcp,1966,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,3400 Oakdale,False,1,0.0
2970,2009-08-09,1500,0.0,8/9/2009 9:45:00 AM,8/9/2009 11:45:00 AM,2.0,rags,cleaned main,salado creek,43024,42443,ground,na,0,8,2009,33,0,10.0,277.0,vcp,1971,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7803 Melbury Forest,False,1,0.0
2971,2009-08-08,500,0.0,8/8/2009 9:50:00 AM,8/8/2009 12:10:00 PM,2.33,rags,cleaned main,salado creek,88447,96923,easement,na,10,8,2009,32,0,8.0,361.4,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7426 Quail Run,False,1,0.0
2972,2009-08-06,100,100.0,8/6/2009 11:00:00 AM,8/6/2009 11:30:00 AM,0.5,rags,cleaned main,dos rios,12811,13472,stormdrain,na,3,8,2009,32,0,8.0,143.4,cas,1988,0.0,0.0,5,0,siphon,sewer main,,0.0,,False,0,debris,na,615 Amber E,False,1,0.0
2973,2009-08-06,2000,2.0,8/6/2009 3:12:00 PM,8/6/2009 11:00:00 PM,7.8,debris/rock,cleaned main,dos rios,17770,17802,creek bed,na,5,8,2009,32,0,8.0,153.2,cas,1978,0.0,0.0,1,0,siphon,sewer main,2009-06-01,0.0,,False,0,debris,na,710 36Th St Nw,False,2,2.0
2974,2009-08-06,100,100.0,8/6/2009 10:45:00 AM,8/6/2009 11:45:00 AM,1.0,grease,cleaned main,salado creek,66739,51715,ground,na,10,8,2009,32,0,8.0,310.77,pvc,1980,0.0,0.0,2,1,gravity,sewer main,2009-08-05,0.0,,False,0,grease,na,12202 Bulverde Rd,False,1,0.0
2975,2009-08-06,50,0.0,8/6/2009 7:45:00 PM,8/6/2009 8:00:00 PM,0.25,rags,cleaned main,dos rios,19499,19500,stormdrain,na,5,8,2009,32,0,8.0,32.8,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,700 Barclay,False,1,0.0
2976,2009-08-05,20,0.0,8/5/2009 4:30:00 PM,8/5/2009 5:30:00 PM,1.0,debris/rock,cleaned main,salado creek,66739,51715,easement,na,10,8,2009,32,0,8.0,310.77,pvc,1980,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,12208 Bulverde Rd,False,1,0.0
2977,2009-08-05,8000,0.0,8/5/2009 9:30:00 AM,8/5/2009 1:00:00 PM,3.2,break in main,cleaned main,salado creek,LS235,61809,ground,na,0,8,2009,32,1,12.0,4065.0,pvc,2003,0.0,0.0,3,1,force,sewer main,,0.0,,False,0,structural,na,4400 Evans Rd E,False,1,0.0
2978,2009-08-03,40,0.0,8/3/2009 11:19:00 AM,8/3/2009 12:03:00 PM,0.73,debris/rock,cleaned main,salado creek,48973,48972,ground,na,2,8,2009,32,0,15.0,490.0,hdpe,2011,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,structural,na,1400 Currency,False,1,0.0
2979,2009-08-02,100,0.0,8/2/2009 2:30:00 PM,8/2/2009 3:10:00 PM,0.67,debris/rock,cleaned main,leon creek,141489,141488,drainage culvert,na,6,8,2009,32,0,8.0,249.39,pvc,2001,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,203 Loop 410 Sw,False,1,0.0
2980,2009-08-02,500,0.0,8/2/2009 12:05:00 PM,8/2/2009 12:45:00 PM,0.67,grease,cleaned main,leon creek,55626,55628,creek bed,na,6,8,2009,32,0,8.0,382.16,vcp,1971,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,5251 Timberhill Dr,False,2,0.0
2981,2009-07-31,200,0.0,7/31/2009 9:20:00 PM,7/31/2009 9:50:00 PM,0.5,debris/rock,cleaned main,salado creek,47943,46174,creek bed,na,2,7,2009,31,0,15.0,351.8,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8307 Quail Creek Dr,False,2,0.0
2982,2009-07-30,75,0.0,7/30/2009 1:53:00 PM,7/30/2009 3:30:00 PM,1.62,grease,cleaned main,salado creek,90928,90930,stormdrain,na,2,7,2009,31,0,8.0,362.03,vcp,1978,0.0,0.0,3,0,gravity,sewer main,2009-07-16,0.0,,False,0,grease,na,6014 Lake Kemp,False,1,0.0
2983,2009-07-30,300,0.0,7/30/2009 2:30:00 PM,7/30/2009 3:30:00 PM,1.0,grease,cleaned main,dos rios,15974,15975,drainage culvert,na,1,7,2009,31,0,8.0,230.0,ct,1927,0.0,0.0,3,0,gravity,sewer main,2009-03-28,0.0,,False,0,structural,na,2200 Martin St W,False,1,4.0
2984,2009-07-30,30,0.0,7/30/2009 4:00:00 PM,7/30/2009 4:30:00 PM,0.5,roots,cleaned main,dos rios,4764,4980,drainage culvert,na,0,7,2009,31,0,10.0,388.0,vcp,1966,0.0,0.0,3,1,gravity,sewer main,2009-07-27,0.0,,False,0,structural,na,115 Mimosa Dr,False,2,0.0
2985,2009-07-29,40,40.0,7/29/2009 10:35:00 AM,7/29/2009 11:15:00 AM,0.67,debris/rock,cleaned main,salado creek,66899,52301,drainage culvert,na,9,7,2009,31,0,8.0,73.53,pvc,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,12801 Wetmore Rd,False,1,0.0
2986,2009-07-28,50,50.0,7/28/2009 4:30:00 PM,7/28/2009 5:00:00 PM,0.5,rags,cleaned main,salado creek,81409,81990,stormdrain,na,9,7,2009,31,0,8.0,224.0,hdpe,2012,0.0,0.0,1,0,gravity,sewer main,2009-07-02,0.0,,False,0,structural,na,15000 Country Morning,False,1,0.0
2987,2009-07-27,30,0.0,7/27/2009 9:30:00 PM,7/27/2009 10:00:00 PM,0.5,roots,cleaned main,dos rios,4764,4980,drainage culvert,na,0,7,2009,31,0,10.0,388.0,vcp,1966,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,115 Mimosa Dr,False,2,0.0
2988,2009-07-27,30,30.0,7/27/2009 7:30:00 PM,7/27/2009 8:00:00 PM,0.5,debris/rock,cleaned main,leon creek,55589,55590,street,na,6,7,2009,31,0,8.0,254.97,pvc,1980,0.0,0.0,1,0,gravity,sewer main,2009-04-22,0.0,,False,0,structural,na,6903 Border Brook,False,1,3.0
2989,2009-07-26,27000,0.0,7/26/2009 9:30:00 PM,7/27/2009 1:06:00 AM,3.6,debris/rock,cleaned main,salado creek,50217,50218,ground,na,10,7,2009,31,0,10.0,400.0,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,16800 Judson Rd,False,1,0.0
2990,2009-07-26,500,0.0,7/26/2009 11:45:00 AM,7/26/2009 11:59:00 PM,12.23333333,break in main,repaired main,leon creek,76814,89203,drainage culvert,na,8,7,2009,31,4,8.0,254.0,pvc,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,13403 Babcock Rd,False,1,0.0
2991,2009-07-25,20,20.0,7/25/2009 10:00:00 AM,7/25/2009 10:30:00 AM,0.5,rags,cleaned main,leon creek,71149,71291,ground,na,4,7,2009,30,0,8.0,162.71,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7402 Westrock Dr,False,1,0.0
2992,2009-07-25,10,10.0,7/25/2009 2:30:00 PM,7/25/2009 3:45:00 PM,1.25,grease,cleaned main,dos rios,20158,20483,street,na,3,7,2009,30,0,8.0,400.0,cp,1978,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,grease,na,131 Amber W,False,3,0.0
2993,2009-07-23,20,0.0,7/23/2009 7:00:00 AM,7/23/2009 8:30:00 AM,1.5,break in main,repaired main,leon creek,LS217,32842,ground,na,7,7,2009,30,0,4.0,1005.43,cas,1998,0.0,0.0,2,0,force,sewer main,,0.0,,False,0,structural,na,5627 Culebra Rd,False,1,0.0
2994,2009-07-22,100,100.0,7/22/2009 7:00:00 PM,7/22/2009 7:30:00 PM,0.5,grease,cleaned main,leon creek,62554,75135,easement,na,7,7,2009,30,0,8.0,155.46,pvc,2001,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3 Ferris Creek,False,1,0.0
2995,2009-07-22,40,0.0,7/22/2009 7:00:00 AM,7/22/2009 11:30:00 AM,4.5,debris/rock,cleaned main,dos rios,14963,87620,street,na,5,7,2009,30,0,8.0,398.7,ct,1935,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,2004 23Rd St,False,1,0.0
2996,2009-07-22,5,5.0,7/22/2009 6:30:00 PM,7/22/2009 7:00:00 PM,0.5,debris/rock,cleaned main,dos rios,92115,92687,ground,na,3,7,2009,30,0,8.0,185.0,hdpe,2010,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,1900 Lennon Ave,False,2,0.0
2997,2009-07-20,2000,0.0,7/20/2009 1:30:00 PM,7/20/2009 7:00:00 PM,5.5,rags,cleaned main,dos rios,20933,20934,drainage culvert,na,1,7,2009,30,0,8.0,396.4,pvc,1995,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3487 Fredericksburg Rd,False,1,0.0
2998,2009-07-19,30,28.0,7/19/2009 1:00:00 PM,7/19/2009 3:30:00 PM,2.5,break in main,repaired main,leon creek,71277,70345,alley,na,4,7,2009,30,0,8.0,398.62,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,7518 Cartwheel Ln,False,1,0.0
2999,2009-07-19,50,50.0,7/19/2009 4:00:00 PM,7/19/2009 5:59:00 PM,1.98,rags,cleaned main,dos rios,38624,418629,street,na,3,7,2009,30,0,8.0,295.0,vcp,1966,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,4622 Hackberry St S,False,2,0.0
3000,2009-07-17,300,0.0,7/17/2009 7:55:00 PM,7/17/2009 8:10:00 PM,0.55,lift station power out,restored power,medio creek,LS199,na,ground,na,0,7,2009,29,0,0.0,0.0,na,1994,0.0,0.0,12,1,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False,12,0.0
3001,2009-07-17,200,0.0,7/17/2009 7:55:00 PM,7/17/2009 8:10:00 PM,0.55,lift station power out,restored power,medio creek,LS200,na,ground,na,0,7,2009,29,0,0.0,0.0,na,1994,0.0,0.0,13,1,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False,13,0.0
3002,2009-07-16,25,0.0,7/16/2009 6:45:00 PM,7/16/2009 8:00:00 PM,1.25,rags,cleaned main,dos rios,10672,11707,street,na,0,7,2009,29,0,8.0,361.0,vcp,1952,0.0,0.0,1,0,gravity,sewer main,2009-06-25,0.0,,False,0,structural,na,200 Burr Rd,False,2,0.0
3003,2009-07-16,800,0.0,7/16/2009 9:06:00 AM,7/16/2009 10:10:00 AM,1.07,grease,cleaned main,dos rios,41996,41995,stormdrain,na,3,7,2009,29,0,8.0,216.0,pvc,2005,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,430 Koehler Ct,False,1,0.0
3004,2009-07-15,100,100.0,7/15/2009 8:25:00 AM,7/15/2009 9:30:00 AM,1.08,grease,cleaned main,leon creek,70157,70076,stormdrain,na,4,7,2009,29,0,8.0,220.5,cp,1964,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5909 Royalgate Dr,False,1,0.0
3005,2009-07-14,20,0.0,7/14/2009 12:30:00 PM,7/14/2009 1:30:00 PM,1.0,rags,cleaned main,leon creek,77157,89329,drainage culvert,na,8,7,2009,29,0,8.0,278.55,vcp,1968,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7314 Desilu Dr,False,2,0.0
3006,2009-07-12,100,100.0,7/12/2009 6:00:00 PM,7/12/2009 9:00:00 PM,3.0,debris/rock,cleaned main,dos rios,91868,91869,street,na,3,7,2009,29,0,8.0,500.0,pvc,2009,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,structural,na,300 Shrine,False,1,0.0
3007,2009-07-11,1,0.0,7/11/2009 12:05:00 AM,7/11/2009 12:30:00 AM,0.42,grease,cleaned main,leon creek,86346,86246,street,na,7,7,2009,28,0,8.0,296.0,vcp,1974,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,6043 Stillwater Dr,False,1,0.0
3008,2009-07-10,100,0.0,7/10/2009 1:00:00 PM,7/10/2009 1:30:00 PM,0.5,rags,cleaned main,leon creek,62598,62579,creek bed,na,7,7,2009,28,0,8.0,161.01,vcp,1977,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7400 Louisa Allen,False,1,0.0
3009,2009-07-08,5,0.0,7/8/2009 4:40:00 PM,7/8/2009 4:50:00 PM,0.17,grease,cleaned main,dos rios,99823,99636,stormdrain,na,2,7,2009,28,0,8.0,216.5,pvc,1989,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,222 Spriggsdale,False,2,0.0
3010,2009-07-07,500,0.0,7/7/2009 7:30:00 PM,7/7/2009 8:30:00 PM,1.0,lift station power out,restored power,medio creek,LS187,na,ground,na,4,7,2009,28,0,0.0,0.0,na,1986,0.0,0.0,5,1,above,sewer lift station,,0.0,,False,0,lift station,na,9520 Kriewald Rd,False,4,0.0
3011,2009-07-07,100,0.0,7/7/2009 10:00:00 AM,7/7/2009 11:00:00 AM,1.0,debris/rock,cleaned main,dos rios,29541,26203,creek bed,na,5,7,2009,28,0,8.0,68.4,vcp,1964,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1200 Ruiz St,False,1,0.0
3012,2009-07-06,300,0.0,7/6/2009 6:30:00 PM,7/6/2009 7:30:00 PM,1.0,grease,cleaned main,salado creek,45324,44225,stormdrain,na,2,7,2009,28,0,8.0,395.0,hdpe,2004,0.0,0.0,4,0,gravity,sewer main,,0.0,,False,0,grease,na,975 Rice Rd,False,3,0.0
3013,2009-07-03,500,0.0,7/3/2009 4:00:00 PM,7/3/2009 5:30:00 PM,1.5,rags,cleaned main,leon creek,86062,86093,easement,na,6,7,2009,27,0,8.0,399.11,vcp,1972,0.0,0.0,2,1,gravity,sewer main,2009-06-28,0.0,,False,0,structural,na,7539 Pipers Creek,False,3,0.0
3014,2009-07-02,50,0.0,7/2/2009 8:45:00 PM,7/2/2009 9:00:00 PM,0.25,rags,cleaned main,medio creek,85753,85709,ground,na,4,7,2009,27,0,8.0,374.0,vcp,1972,0.0,0.0,5,0,gravity,sewer main,,0.0,,False,0,structural,na,9000 Adams Hill Dr,False,5,0.0
3015,2009-06-29,400,0.0,6/29/2009 8:30:00 AM,6/29/2009 9:00:00 AM,0.5,lift station power out,restored power,medio creek,LS200,na,ground,na,0,6,2009,27,0,0.0,0.0,na,1994,0.0,0.0,13,0,above,sewer lift station,,0.0,,False,0,lift station,na,6305 Cagnon Rd,False,13,0.0
3016,2009-06-28,50,50.0,6/28/2009 4:30:00 PM,6/28/2009 7:00:00 PM,2.5,rags,cleaned main,leon creek,86062,86093,drainage culvert,na,6,6,2009,27,0,8.0,399.11,vcp,1972,0.0,0.0,2,0,gravity,sewer main,2009-06-24,0.0,,False,0,structural,na,7539 Pipers Creek,False,3,0.0
3017,2009-06-27,50,50.0,6/27/2009 11:00:00 AM,6/27/2009 12:00:00 PM,1.0,debris/rock,cleaned main,salado creek,67446,53123,drainage culvert,na,9,6,2009,26,0,8.0,223.49,vcp,1974,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,debris,na,1500 Beconsfield,False,1,0.0
3018,2009-06-26,50,50.0,6/26/2009 11:00:00 AM,6/26/2009 12:00:00 PM,1.0,debris/rock,cleaned main,medio creek,70427,83994,ground,na,4,6,2009,26,0,12.0,335.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,700 Cedarhurst Dr,False,1,0.0
3019,2009-06-26,200,200.0,6/26/2009 1:00:00 PM,6/26/2009 1:30:00 PM,0.5,rags,cleaned main,dos rios,9610,8758,street,na,8,6,2009,26,0,8.0,355.0,vcp,1973,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4934 Woodstone,False,4,0.0
3020,2009-06-24,150,0.0,6/24/2009 6:45:00 AM,6/24/2009 7:15:00 AM,0.5,lift station power out,restored power,medio creek,LS204,na,ground,na,0,6,2009,26,0,0.0,0.0,na,1996,0.0,0.0,1,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,5100 John D Ryan,False,1,0.0
3021,2009-06-24,100,0.0,6/24/2009 6:00:00 AM,6/24/2009 6:30:00 AM,0.5,lift station power out,restored power,medio creek,LS199,na,ground,na,0,6,2009,26,0,0.0,0.0,na,1994,0.0,0.0,12,0,above,sewer lift station,,0.0,,False,0,lift station,na,6785 Cagnon Rd,False,12,0.0
3022,2009-06-18,200,200.0,6/18/2009 4:15:00 PM,6/18/2009 4:25:00 PM,0.17,grease,cleaned main,dos rios,7751,7727,easement,na,9,6,2009,25,0,8.0,150.0,vcp,1956,0.0,0.0,6,2,gravity,sewer main,,0.0,,False,0,structural,na,7322 Jones Maltsberger Rd,False,2,0.0
3023,2009-06-16,13000,0.0,6/16/2009 9:00:00 AM,6/16/2009 10:30:00 AM,1.5,debris/rock,cleaned main,medio creek,39648,39647,drainage culvert,na,6,6,2009,25,0,8.0,200.22,pvc,1984,0.0,0.0,1,0,gravity,sewer main,2009-06-09,0.0,,False,0,debris,na,9055 Marbach Rd,False,1,0.0
3024,2009-06-16,200,0.0,6/16/2009 8:10:00 PM,6/16/2009 8:30:00 PM,0.33,grease,cleaned main,dos rios,7089,7090,creek bed,na,8,6,2009,25,0,8.0,162.93,vcp,1969,0.0,0.0,2,1,gravity,sewer main,2009-06-13,0.0,,False,0,structural,na,4119 Spotswood,False,1,0.0
3025,2009-06-16,50,0.0,6/16/2009 2:00:00 AM,6/16/2009 2:30:00 AM,0.5,lift station pump out,repaired pump,dos rios,LS269,na,ground,na,3,6,2009,25,0,0.0,0.0,na,2008,0.0,0.0,2,1,submersed,sewer lift station,,0.0,,False,0,lift station,na,615 Theo Ave E,False,3,0.0
3026,2009-06-14,50,0.0,6/14/2009 10:00:00 PM,6/15/2009 2:00:00 AM,4.0,debris/rock,cleaned main,leon creek,69467,69495,easement,na,4,6,2009,25,0,10.0,20.7,vcp,1960,0.0,0.0,1,0,gravity,sewer main,2009-06-10,0.0,,False,0,structural,na,100 Reefridge,False,1,0.0
3027,2009-06-14,300,300.0,6/14/2009 1:00:00 PM,6/14/2009 5:25:00 PM,4.42,rags,cleaned main,salado creek,67680,54050,creek bed,na,9,6,2009,25,0,8.0,400.0,vcp,1974,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,11955 Parliament,False,1,0.0
3028,2009-06-14,100,100.0,6/14/2009 12:00:00 PM,6/14/2009 1:00:00 PM,1.0,debris/rock,cleaned main,leon creek,84193,70946,alley,na,4,6,2009,25,0,10.0,251.2,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8030 Campfire,False,2,0.0
3029,2009-06-14,30,0.0,6/14/2009 5:00:00 PM,6/14/2009 6:00:00 PM,1.0,grease,cleaned main,leon creek,86105,86062,creek bed,na,6,6,2009,25,0,8.0,349.53,vcp,1972,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,7539 Pipers Creek,False,3,0.0
3030,2009-06-14,400,0.0,6/14/2009 6:30:00 PM,6/14/2009 7:30:00 PM,1.0,debris/rock,cleaned main,leon creek,84201,84202,creek bed,na,4,6,2009,25,0,8.0,200.0,vcp,1962,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7434 Westshire Dr,False,1,0.0
3031,2009-06-11,35,0.0,6/11/2009 11:15:00 AM,6/11/2009 11:36:00 AM,0.35,grease,cleaned main,salado creek,82739,83153,stormdrain,na,2,6,2009,24,0,8.0,152.72,vcp,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5315 Gawain,False,1,0.0
3032,2009-06-10,80,0.0,6/10/2009 4:15:00 PM,6/10/2009 4:45:00 PM,0.5,debris/rock,cleaned main,leon creek,69302,69467,easement,na,4,6,2009,24,0,8.0,214.4,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,182 Reefridge,False,1,0.0
3033,2009-06-09,300,0.0,6/9/2009 10:30:00 AM,6/9/2009 11:00:00 AM,0.5,lift station power out,cleaned main,dos rios,LS269,na,ground,na,3,6,2009,24,0,0.0,0.0,na,2008,0.0,0.0,2,0,submersed,sewer lift station,,0.0,,False,0,lift station,na,615 Theo Ave E,False,3,0.0
3034,2009-06-09,2000,0.0,6/9/2009 12:30:00 PM,6/9/2009 3:30:00 PM,3.0,grease,cleaned main,dos rios,24234,26490,creek bed,na,3,6,2009,24,0,8.0,106.7,pvc,1988,0.0,0.0,1,0,gravity,sewer main,2009-05-02,0.0,,False,0,grease,na,7930 Flores St S,False,7,1.0
3035,2009-06-08,10,0.0,6/8/2009 12:45:00 PM,6/8/2009 1:30:00 PM,0.75,grease,cleaned main,dos rios,30772,30712,ground,na,1,6,2009,24,0,8.0,305.0,vcp,1899,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Augusta,False,1,0.0
3036,2009-06-07,2,0.0,6/7/2009 5:44:00 PM,6/7/2009 6:00:00 PM,0.26666666699999997,i/i,cleaned main,dos rios,20238,16467,street,na,3,6,2009,24,0,42.0,215.2,rcp,1962,0.0,0.0,4,2,outfall,sewer main,2009-05-17,0.0,,False,0,rain event ,na,200 Moursund Blvd,False,3,0.0
3037,2009-06-05,5000,0.0,6/5/2009 3:00:00 PM,6/5/2009 6:30:00 PM,3.5,break in main,repaired main,leon creek,69558,80367,drainage culvert,na,4,6,2009,23,0,8.0,308.0,hdpe,2009,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,6175 Old Pearsall Rd,False,1,0.0
3038,2009-06-04,50,0.0,6/4/2009 9:15:00 AM,6/4/2009 9:35:00 AM,0.33,rags,cleaned main,dos rios,92667,92575,drainage culvert,na,3,6,2009,23,0,8.0,11.5,dip,1963,0.0,0.0,2,1,siphon,sewer main,2009-05-07,0.0,,False,0,structural,na,300 Merrimac,False,2,0.0
3039,2009-06-03,50,0.0,6/3/2009 9:40:00 AM,6/3/2009 10:25:00 AM,0.75,debris/rock,cleaned main,salado creek,59917,46338,street,na,10,6,2009,23,0,8.0,396.15,vcp,1963,0.0,0.0,3,2,gravity,sewer main,,0.0,,False,0,structural,na,8530 Village Dr,False,1,0.0
3040,2009-06-02,500,0.0,6/2/2009 8:45:00 PM,6/3/2009 12:45:00 AM,4.0,grease,cleaned main,salado creek,56273,44360,ground,na,2,6,2009,23,0,8.0,348.2,pvc,1985,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,structural,na,6200 Ih 10 E,False,1,0.0
3041,2009-06-01,50,0.0,6/1/2009 8:00:00 AM,6/1/2009 10:00:00 AM,2.0,grease,cleaned main,dos rios,8070,10673,street,na,9,6,2009,23,0,8.0,410.5,pvc,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,200 Burr Rd,False,2,0.0
3042,2009-06-01,300,0.0,6/1/2009 4:00:00 PM,6/1/2009 4:30:00 PM,0.5,debris/rock,cleaned main,leon creek,65922,65921,street,na,0,6,2009,23,0,8.0,279.66,pvc,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5601 Bandera Rd,False,1,0.0
3043,2009-05-31,500,0.0,5/31/2009 7:00:00 PM,5/31/2009 8:00:00 PM,1.0,debris/rock,cleaned main,dos rios,32466,32467,drainage culvert,na,5,5,2009,23,0,15.0,385.3,cp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,914 36Th St Nw,False,2,0.0
3044,2009-05-30,75,0.0,5/30/2009 9:17:00 AM,5/30/2009 11:00:00 AM,1.72,grease,cleaned main,dos rios,20824,7700,alley,na,1,5,2009,22,0,8.0,227.0,hdpe,2012,0.0,0.0,3,2,gravity,sewer main,,0.0,,False,0,structural,na,355 Wayside,False,1,0.0
3045,2009-05-27,200,0.0,5/27/2009 3:50:00 PM,5/27/2009 5:00:00 PM,1.17,grease,cleaned main,dos rios,32932,32933,drainage culvert,na,4,5,2009,22,0,8.0,130.71,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1375 Fenfield,False,1,0.0
3046,2009-05-26,4500,0.0,5/26/2009 8:30:00 PM,5/26/2009 9:30:00 PM,1.0,debris/rock,cleaned main,leon creek,84063,70939,drainage culvert,na,4,5,2009,22,0,10.0,260.0,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7902 Westshire Dr,False,1,0.0
3047,2009-05-25,300,0.0,5/25/2009 6:30:00 PM,5/25/2009 7:00:00 PM,0.5,debris/rock,cleaned main,dos rios,3135,2197,creek bed,na,1,5,2009,22,0,8.0,325.0,vcp,1958,0.0,0.0,4,0,gravity,sewer main,2009-05-07,0.0,,False,0,structural,na,7710 Northway,False,2,0.0
3048,2009-05-23,200,0.0,5/23/2009 11:30:00 PM,5/24/2009 12:30:00 AM,1.0,debris/rock,cleaned main,dos rios,17774,32434,drainage culvert,na,5,5,2009,21,0,15.0,74.1,pvc,1990,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,1227 Memorial St,False,1,0.0
3049,2009-05-22,50,0.0,5/22/2009 8:25:00 AM,5/22/2009 9:20:00 AM,0.92,debris/rock,cleaned main,dos rios,5402,15795,drainage culvert,na,9,5,2009,21,0,8.0,256.7,ct,1960,0.0,0.0,5,0,gravity,sewer main,2009-05-20,0.0,,False,0,debris,na,803 Loop 410 Nw,False,2,0.0
3050,2009-05-22,200,0.0,5/22/2009 6:00:00 PM,5/22/2009 7:30:00 PM,1.5,break in main,repaired main,dos rios,415430,415431,stormdrain,na,0,5,2009,21,0,8.0,243.0,pvc,1996,0.0,0.0,1,0,gravity,sewer main,2009-05-16,0.0,,False,0,structural,na,100 Marion,False,1,0.0
3051,2009-05-20,300,0.0,5/20/2009 6:30:00 PM,5/20/2009 7:00:00 PM,0.5,grease,cleaned main,salado creek,46338,46339,stormdrain,na,10,5,2009,21,0,8.0,310.0,vcp,1963,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2167 Loop 410 Ne,False,1,0.0
3052,2009-05-20,50,0.0,5/20/2009 6:00:00 PM,5/20/2009 6:30:00 PM,0.5,grease,cleaned main,dos rios,36032,19929,alley,na,5,5,2009,21,0,8.0,350.0,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2015 Beechaven,False,1,0.0
3053,2009-05-19,200,0.0,5/19/2009 8:00:00 PM,5/19/2009 8:30:00 PM,0.5,debris/rock,cleaned main,dos rios,13689,13093,creek bed,na,1,5,2009,21,0,8.0,120.0,pvc,1989,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1500 Perez St,False,1,0.0
3054,2009-05-18,50,0.0,5/18/2009 8:00:00 PM,5/18/2009 8:30:00 PM,0.5,break in main,cleaned & repaired main,dos rios,97523,97524,alley,na,4,5,2009,21,0,8.0,305.38,pvc,1991,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,107 Parmly,False,1,0.0
3055,2009-05-16,24000,0.0,5/16/2009 4:30:00 PM,5/16/2009 7:30:00 PM,3.0,i/i,cleaned main,dos rios,20238,16467,creek bed,na,3,5,2009,20,0,42.0,215.2,rcp,1962,0.0,0.0,4,2,outfall,sewer main,,0.0,,False,0,rain event ,na,200 Moursund Blvd,False,3,0.0
3056,2009-05-15,5,0.0,5/11/2009 3:00:00 PM,5/11/2009 3:25:00 PM,0.41666666700000005,rags,cleaned main,dos rios,38862,38861,street,na,3,5,2009,20,0,8.0,14.3,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,200 Oakcrest Ave,False,1,0.0
3057,2009-05-15,4300,0.0,5/11/2009 3:00:00 PM,5/11/2009 5:00:00 PM,2.0,break in main,cleaned & repaired main,dos rios,22409,22438,ground,na,5,5,2009,20,0,8.0,24.0,ct,1948,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Nunes St,False,1,0.0
3058,2009-05-15,1500,0.0,5/15/2009 11:45:00 AM,5/15/2009 5:00:00 PM,5.25,break in main,repaired main,dos rios,32280,16096,creek bed,na,6,5,2009,20,0,8.0,585.2,ct,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,400 General Mcmullen N,False,1,0.0
3059,2009-05-14,5,0.0,5/14/2009 10:55:00 AM,5/14/2009 11:12:00 AM,0.28,debris/rock,cleaned main,dos rios,16494,16436,street,na,5,5,2009,20,0,8.0,460.0,vcp,1979,0.0,0.0,1,0,gravity,sewer main,2009-05-01,0.0,,False,0,debris,na,1500 Memorial St,False,2,0.0
3060,2009-05-14,25,0.0,5/13/2009 2:30:00 PM,5/13/2009 3:00:00 PM,0.5,grease,cleaned main,dos rios,32180,32179,alley,na,5,5,2009,20,0,8.0,205.5,ct,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2522 Menchaca,False,1,0.0
3061,2009-05-13,50,0.0,5/12/2009 2:00:00 PM,5/12/2009 2:50:00 PM,0.833333333,grease,cleaned main,dos rios,87151,87188,street,na,5,5,2009,20,0,8.0,442.0,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4700 Commerce St W,False,1,0.0
3062,2009-05-12,270,0.0,5/12/2009 7:00:00 AM,5/12/2009 8:00:00 AM,1.0,grease,cleaned main,salado creek,44659,45163,drainage culvert,na,2,5,2009,20,0,8.0,299.0,vcp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,430 Bundy,False,1,0.0
3063,2009-05-12,300,0.0,5/7/2009 11:00:00 AM,5/7/2009 12:15:00 PM,1.25,grease,cleaned main,leon creek,93909,93910,ground,na,8,5,2009,20,4,8.0,226.92,pvc,2005,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,15415 Red Robin Rd,False,1,0.0
3064,2009-05-12,150,0.0,5/7/2009 8:45:00 AM,5/7/2009 9:15:00 AM,0.5,debris/rock,cleaned main,dos rios,92667,92575,stormdrain,na,3,5,2009,20,0,8.0,11.5,dip,1963,0.0,0.0,2,0,siphon,sewer main,,0.0,,False,0,structural,na,225 Mt Vernon Ct,False,1,0.0
3065,2009-05-11,21000,0.0,5/7/2009 2:38:00 PM,5/7/2009 4:05:00 PM,1.45,rags,cleaned main,salado creek,61062,58882,stormdrain,na,9,5,2009,20,5,15.0,286.0,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,16626 Us Hwy 281 N,False,1,0.0
3066,2009-05-11,93000,0.0,5/7/2009 10:54:00 AM,5/7/2009 4:50:00 PM,5.933333332999999,debris/rock,cleaned main,leon creek,89635,89636,drainage culvert,na,8,5,2009,20,0,8.0,46.76352981,pvc,1999,0.0,0.0,1,0,gravity,sewer main,,0.0,,True,0,debris,na,4903 Farmsfield,False,1,0.0
3067,2009-05-05,50,0.0,5/5/2009 11:30:00 AM,5/5/2009 11:45:00 AM,0.25,lift station pump out,applied hth & repaired pump,dos rios,LS170,na,ground,na,3,5,2009,19,0,0.0,0.0,na,1989,0.0,0.0,3,0,above,sewer lift station,,0.0,,False,0,lift station,na,10500 Pleasanton Rd,False,3,0.0
3068,2009-05-03,10,0.0,5/3/2009 1:00:00 PM,5/3/2009 3:30:00 PM,2.5,grease,cleaned main,dos rios,45796,30880,street,na,2,5,2009,19,0,8.0,235.0,ct,1928,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1100 Mulberry Ave E,False,2,0.0
3069,2009-05-03,50,0.0,5/3/2009 6:00:00 PM,5/3/2009 6:30:00 PM,0.5,debris/rock,cleaned main,dos rios,16675,4953,street,na,1,5,2009,19,0,8.0,194.7,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1119 Arroya Vista Dr,False,1,0.0
3070,2009-05-03,10,0.0,5/3/2009 7:00:00 PM,5/3/2009 7:30:00 PM,0.5,debris/rock,cleaned main,dos rios,38859,26601,street,na,3,5,2009,19,0,8.0,113.3,pvc,1983,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,703 Mission Rd,False,1,0.0
3071,2009-05-02,300,0.0,5/2/2009 8:30:00 AM,5/2/2009 11:30:00 AM,3.0,grease,cleaned main,dos rios,23803,23804,stormdrain,na,9,5,2009,18,0,10.0,30.4,vcp,1979,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,121 Eleanor,False,1,0.0
3072,2009-05-02,30,0.0,5/2/2009 5:30:00 PM,5/2/2009 6:00:00 PM,0.5,grease,cleaned main,dos rios,18257,18255,drainage culvert,na,6,5,2009,18,0,8.0,318.6,pvc,1991,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,7930 Flores St S,False,7,0.0
3073,2009-05-01,3000,0.0,5/1/2009 9:00:00 PM,5/2/2009 1:00:00 AM,4.0,debris/rock,cleaned main,leon creek,40300,40299,drainage culvert,na,6,5,2009,18,0,15.0,392.4,pvc,1985,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,9418 Dover Rdg,False,1,0.0
3074,2009-04-29,100,0.0,4/29/2009 7:00:00 AM,4/29/2009 9:30:00 AM,2.5,rags,cleaned main,salado creek,46026,47890,drainage culvert,na,2,4,2009,18,0,8.0,350.0,vcp,1974,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,5120 Service Center Dr,False,1,0.0
3075,2009-04-29,50,0.0,4/29/2009 8:00:00 AM,4/29/2009 8:30:00 AM,0.5,debris/rock,cleaned main,leon creek,35404,434367,stormdrain,na,7,4,2009,18,0,8.0,363.0,cp,1950,0.0,0.0,1,0,gravity,sewer main,2009-04-07,0.0,,False,0,structural,na,1221 Shadwell,False,1,0.0
3076,2009-04-26,5,0.0,4/26/2009 11:30:00 PM,4/27/2009,0.5,debris/rock,cleaned main,dos rios,16174,16175,drainage culvert,na,7,4,2009,18,0,12.0,471.3,vcp,1948,0.0,0.0,1,0,gravity,sewer main,2009-04-10,0.0,,False,0,structural,na,800 Hanover,False,1,0.0
3077,2009-04-25,150,0.0,4/25/2009 11:00:00 AM,4/25/2009 1:30:00 PM,2.5,debris/rock,cleaned main,dos rios,20960,20959,easement,na,7,4,2009,17,0,8.0,337.0,cp,1946,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,506 Shadwell,False,1,0.0
3078,2009-04-25,30,0.0,4/25/2009 3:00:00 PM,4/25/2009 3:30:00 PM,0.5,debris/rock,cleaned main,dos rios,16411,16420,drainage culvert,na,7,4,2009,17,0,15.0,16.5,pvc,1990,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3141 Culebra Rd,False,1,0.0
3079,2009-04-24,300,0.0,4/24/2009 7:30:00 PM,4/24/2009 8:00:00 PM,0.5,grease,cleaned main,dos rios,31744,46257,street,na,3,4,2009,17,0,8.0,289.2,vcp,1965,0.0,0.0,4,0,gravity,sewer main,,0.0,,False,0,structural,na,735 Avondale Ave,False,2,0.0
3080,2009-04-24,400,0.0,4/24/2009 9:30:00 AM,4/24/2009 11:30:00 AM,2.0,break in main,repaired main,dos rios,21015,21016,alley,na,7,4,2009,17,0,8.0,288.0,hdpe,2010,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,120 Pardo Cir,False,1,0.0
3081,2009-04-23,30,0.0,4/23/2009 4:00:00 PM,4/23/2009 4:30:00 PM,0.5,debris/rock,cleaned main,dos rios,21016,6196,alley,na,7,4,2009,17,0,8.0,239.0,hdpe,2010,0.0,0.0,5,2,gravity,sewer main,,0.0,,False,0,structural,na,102 Pardo Cir,False,2,0.0
3082,2009-04-21,25,0.0,4/21/2009 10:00:00 AM,4/21/2009 11:30:00 AM,1.5,rags,cleaned main,dos rios,29882,29863,drainage culvert,na,2,4,2009,17,0,8.0,32.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1500 Wheatley Ave,False,1,0.0
3083,2009-04-21,70,0.0,4/21/2009 8:00:00 PM,4/21/2009 10:30:00 PM,2.5,grease,cleaned main,dos rios,418980,418963,drainage culvert,na,1,4,2009,17,0,8.0,343.75,pvc,2008,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,917 French Place W,False,1,0.0
3084,2009-04-21,50,0.0,4/20/2009 9:30:00 AM,4/20/2009 10:00:00 AM,0.5,grease,cleaned main,salado creek,43786,44148,drainage culvert,na,2,4,2009,17,0,8.0,400.0,vcp,1969,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,8000 Midcrown Dr,False,1,0.0
3085,2009-04-20,200,0.0,4/20/2009 3:30:00 PM,4/20/2009 4:00:00 PM,0.5,debris/rock,cleaned main,dos rios,21197,6563,drainage culvert,na,8,4,2009,17,0,8.0,325.0,vcp,1959,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,10306 Mary Knoll Dr,False,1,0.0
3086,2009-04-18,100,0.0,4/18/2009 3:00:00 PM,4/18/2009 4:15:00 PM,1.25,grease,cleaned main,dos rios,14470,13870,drainage culvert,na,4,4,2009,16,0,8.0,370.0,pvc,1984,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,258 Stonewall Ave,False,1,0.0
3087,2009-04-16,600,0.0,4/16/2009 6:00:00 PM,4/16/2009 7:00:00 PM,1.0,debris/rock,cleaned main,dos rios,4717,4867,ground,na,9,4,2009,16,0,8.0,400.0,vcp,1968,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1500 Lockhill-Selma Rd,False,1,0.0
3088,2009-04-15,200,0.0,4/15/2009 10:30:00 AM,4/15/2009 11:15:00 AM,0.75,break in main,repaired pipe,leon creek,LS124,62542,drainage culvert,na,6,4,2009,16,0,8.0,3863.1674450000005,cas,1984,0.0,0.0,9,5,force,sewer main,,0.0,,False,0,structural,na,7800 Micron Dr,False,1,0.0
3089,2009-04-14,11000,0.0,4/14/2009 12:30:00 PM,4/14/2009 2:00:00 PM,1.5,break in main,repaired fitting on force main,salado creek,LS220,56181,ground,na,3,4,2009,16,0,6.0,1218.0,cas,1999,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,structural,na,8531 Presa St S,False,1,0.0
3090,2009-04-14,1500,0.0,4/14/2009 12:00:00 PM,4/14/2009 1:00:00 PM,1.0,break in main,repaired main,salado creek,73051,73447,drainage culvert,na,0,4,2009,16,5,10.0,400.0,pvc,2003,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,25805 Turquoise Sky,False,1,0.0
3091,2009-04-14,1000,0.0,4/14/2009 11:30:00 AM,4/14/2009 2:54:00 PM,3.4,debris/rock,cleaned main,dos rios,3973,4159,drainage culvert,na,0,4,2009,16,0,10.0,242.38,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,6300 West Ave,False,1,0.0
3092,2009-04-12,500,0.0,4/12/2009 8:00:00 PM,4/12/2009 9:00:00 PM,1.0,grease,cleaned main,dos rios,434353,15317,drainage culvert,na,1,4,2009,16,0,15.0,296.0,vcp,1959,0.0,0.0,5,2,gravity,sewer main,,0.0,,False,0,structural,na,1602 Jackson Keller,False,1,0.0
3093,2009-04-09,1000,0.0,4/9/2009 3:30:00 PM,4/9/2009 4:00:00 PM,0.5,grease,cleaned main,dos rios,1961,8605,drainage culvert,na,7,4,2009,15,0,8.0,300.46,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3461 Fredericksburg Rd,False,1,0.0
3094,2009-04-08,50,0.0,4/8/2009 1:50:00 PM,4/8/2009 3:30:00 PM,1.6666666669999999,grease,cleaned main,dos rios,16802,16801,drainage culvert,na,9,4,2009,15,0,8.0,65.0,cas,1963,0.0,0.0,3,0,siphon,sewer main,,0.0,,False,0,grease,na,7077 San Pedro Ave,False,2,0.0
3095,2009-04-08,10,0.0,4/8/2009 6:00:00 PM,4/8/2009 8:00:00 PM,2.0,grease,cleaned main,salado creek,83170,83171,drainage culvert,na,10,4,2009,15,0,8.0,400.0,pvc,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,12615 Judson Rd,False,3,0.0
3096,2009-04-07,500,0.0,4/7/2009 9:00:00 PM,4/7/2009 9:30:00 PM,0.5,grease,cleaned main,leon creek,80286,69730,alley,na,4,4,2009,15,0,12.0,20.0,vcp,1975,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,5410 Havencrest Dr,False,1,0.0
3097,2009-04-04,100,0.0,4/4/2009 1:45:00 PM,4/4/2009 3:00:00 PM,1.25,grease,cleaned main,salado creek,90619,90620,street,na,2,4,2009,14,0,8.0,309.0,hdpe,2010,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1906 Odessa Dr,False,1,0.0
3098,2009-04-04,100,0.0,4/4/2009 12:15:00 PM,4/4/2009 1:15:00 PM,1.0,grease,cleaned main,dos rios,88137,88288,drainage culvert,na,2,4,2009,14,0,8.0,71.6,vcp,1957,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,105 Dillon Walk,False,1,0.0
3099,2009-04-03,200,0.0,4/2/2009 11:00:00 PM,4/3/2009,1.0,grease,cleaned main,dos rios,2976,434194,street,na,1,4,2009,14,0,8.0,298.0,vcp,1955,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,107 Shady Rill,False,1,0.0
3100,2009-03-31,500,0.0,3/31/2009 6:00:00 PM,3/31/2009 9:30:00 PM,3.5,debris/rock,applied hth,dos rios,16203,4412,drainage culvert,na,9,3,2009,14,0,10.0,312.0,vcp,1969,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,111 Loop 410 Nw,False,1,0.0
3101,2009-03-30,500,0.0,3/30/2009 10:00:00 PM,3/30/2009 11:00:00 PM,1.0,grease,applied hth,leon creek,86673,46770,drainage culvert,na,7,3,2009,14,0,8.0,416.036798,vcp,1970,0.0,0.0,2,1,gravity,sewer main,2009-03-17,0.0,,False,0,structural,na,1323 Mira Vista,False,2,0.0
3102,2009-03-29,200,0.0,3/29/2009 10:00:00 AM,3/29/2009 11:00:00 AM,1.0,grease,applied hth,dos rios,21165,8577,ground,na,1,3,2009,14,0,8.0,253.3,ct,1950,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,510 Brookview Dr,False,2,0.0
3103,2009-03-29,300,0.0,3/29/2009 2:30:00 PM,3/29/2009 5:30:00 PM,3.0,break in main,repaired broken main,medio creek,69840,69839,alley,na,4,3,2009,14,0,8.0,444.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,147 Knollwood Dr,False,1,0.0
3104,2009-03-26,500,0.0,3/26/2009 11:00:00 AM,3/26/2009 12:00:00 PM,1.0,grease,applied hth,salado creek,50837,50560,drainage culvert,na,10,3,2009,13,0,8.0,81.0,vcp,1963,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,10619 Ih 35 N,False,2,0.0
3105,2009-03-25,500,0.0,3/25/2009 3:30:00 PM,3/25/2009 4:30:00 PM,1.0,grease,applied hth,medio creek,41329,64651,drainage culvert,na,6,3,2009,13,0,8.0,246.7,pvc,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,8231 Marbach Rd,False,1,0.0
3106,2009-03-25,100,0.0,3/25/2009 2:30:00 PM,3/25/2009 3:00:00 PM,0.5,grease,applied hth,leon creek,86673,46770,drainage culvert,na,7,3,2009,13,0,8.0,416.036798,vcp,1970,0.0,0.0,2,0,gravity,sewer main,2009-03-17,0.0,,False,0,structural,na,1323 Mira Vista,False,2,0.0
3107,2009-03-25,200,0.0,3/25/2009 11:45:00 AM,3/25/2009 12:15:00 PM,0.5,break in main,repaired force main- lift station #252,salado creek,100676,100673,stormdrain,na,9,3,2009,13,5,6.0,195.0,pvc,2006,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,structural,na,25026 Estancia Circle,False,1,0.0
3108,2009-03-25,3,0.0,3/20/2009 11:30:00 PM,3/21/2009,0.5,debris/rock,applied hth,dos rios,45548,46616,street,na,1,3,2009,13,0,8.0,48.0,vcp,1978,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2501 St Marys N,False,1,0.0
3109,2009-03-23,150,0.0,3/23/2009 7:38:00 AM,3/23/2009 9:00:00 AM,1.3666666669999998,debris/rock,applied hth,dos rios,42482,28168,drainage culvert,na,3,3,2009,13,0,8.0,185.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2011 Dollarhide,False,1,0.0
3110,2009-03-22,200,0.0,3/22/2009 2:30:00 PM,3/22/2009 5:00:00 PM,2.5,debris/rock,na,medio creek,69839,70427,easement,na,4,3,2009,13,0,8.0,403.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,147 Bluffside,False,1,0.0
3111,2009-03-21,200,0.0,3/21/2009 9:00:00 AM,3/21/2009 9:30:00 AM,0.5,grease,applied hth,leon creek,46922,33256,creek bed,zarzamora creek,7,3,2009,12,0,8.0,318.75,vcp,1967,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2406 Darwin,False,1,0.0
3112,2009-03-20,5,0.0,3/20/2009 7:00:00 PM,3/20/2009 8:00:00 PM,1.0,grease,applied hth,dos rios,10860,26283,ground,na,3,3,2009,12,0,8.0,155.0,ct,1951,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,427 Endicott,False,1,0.0
3113,2009-03-19,200,0.0,3/19/2009 2:30:00 PM,3/19/2009 3:00:00 PM,0.5,debris/rock,applied hth,dos rios,97761,92146,drainage culvert,na,3,3,2009,12,0,8.0,99.0,vcp,1963,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,300 Merrimac,False,2,0.0
3114,2009-03-16,200,0.0,3/16/2009 2:30:00 PM,3/16/2009 3:00:00 PM,0.5,grease,na,salado creek,375036,95376,drainage culvert,na,10,3,2009,12,0,8.0,293.0,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,16111 Nacogdoches Rd,False,1,0.0
3115,2009-03-15,200,0.0,3/15/2009 7:00:00 PM,3/15/2009 8:00:00 PM,1.0,debris/rock,applied hth,leon creek,95875,95872,drainage culvert,na,6,3,2009,12,0,8.0,195.0,pvc,2002,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3334 Bercy Court,False,1,0.0
3116,2009-03-15,100,0.0,3/15/2009 8:30:00 PM,3/15/2009 9:30:00 PM,1.0,debris/rock,applied hth,dos rios,27615,24467,drainage culvert,na,3,3,2009,12,0,8.0,39.14,pvc,2005,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,402 Stratford Ct,False,1,0.0
3117,2009-03-11,50,0.0,3/11/2009 6:30:00 PM,3/11/2009 7:00:00 PM,0.5,grease,applied hth,salado creek,43516,55986,drainage culvert,na,0,3,2009,11,0,8.0,256.14,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,3635 Candleglenn,False,1,0.0
3118,2009-03-10,100,0.0,3/10/2009 10:00:00 AM,3/10/2009 10:30:00 AM,0.5,debris/rock,na,dos rios,25382,25383,drainage culvert,na,3,3,2009,11,0,12.0,126.0,cas,1992,0.0,0.0,4,1,siphon,sewer main,,0.0,,False,0,debris,na,800 Ware Blvd,False,1,0.0
3119,2009-03-09,50,0.0,3/9/2009 11:30:00 AM,3/9/2009 12:30:00 PM,1.0,grease,applied hth,dos rios,4701,17071,alley,na,8,3,2009,11,0,8.0,381.3,vcp,1959,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,10914 Auldine Dr,False,1,0.0
3120,2009-03-04,15000,0.0,3/4/2009 12:36:00 PM,3/4/2009 4:00:00 PM,3.4,debris/rock,applied hth,salado creek,98662,375011,creek bed,elm creek,0,3,2009,10,5,8.0,243.2,pvc,2005,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,3250 Tpc Pkwy,False,1,0.0
3121,2009-03-04,800,0.0,3/4/2009 2:00:00 PM,3/4/2009 3:00:00 PM,1.0,grease,applied hth,dos rios,16706,5225,drainage culvert,na,1,3,2009,10,0,8.0,175.0,vcp,1939,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,900 Breeden,False,1,0.0
3122,2009-03-03,200,0.0,3/3/2009 4:00:00 PM,3/3/2009 5:00:00 PM,1.0,break in main,repaired broken force main,leon creek,417838,417993,ground,na,0,3,2009,10,0,10.0,470.0,pvc,2006,0.0,0.0,1,0,force,sewer main,,0.0,,False,0,structural,na,16500 State Hwy 16,False,1,0.0
3123,2009-03-03,300,0.0,3/3/2009 10:30:00 AM,3/3/2009 11:30:00 AM,1.0,break in main,repaired collapsed main,dos rios,16774,5349,drainage culvert,na,1,3,2009,10,0,8.0,52.4,ct,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,6500 Blanco Rd,False,1,0.0
3124,2009-03-02,1500,0.0,3/2/2009 8:00:00 AM,3/2/2009 11:00:00 AM,3.0,debris/rock,applied hth,dos rios,4133,4132,drainage culvert,na,1,3,2009,10,0,8.0,350.0,pvc,1991,0.0,0.0,3,2,gravity,sewer main,,0.0,,False,0,structural,na,1333 Thorain,False,2,0.0
3125,2009-03-01,800,0.0,3/1/2009 3:00:00 PM,3/1/2009 6:30:00 PM,3.5,debris/rock,applied hth,salado creek,88258,88259,drainage culvert,na,10,3,2009,10,0,6.0,318.0,ct,1946,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7100 Seidel,False,1,0.0
3126,2009-03-01,300,0.0,3/1/2009 12:00:00 PM,3/1/2009 1:00:00 PM,1.0,debris/rock,applied hth,dos rios,4133,4132,drainage culvert,na,1,3,2009,10,0,8.0,350.0,pvc,1991,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,structural,na,1333 Thorain,False,2,0.0
3127,2009-02-25,100,0.0,2/25/2009 9:00:00 PM,2/25/2009 9:30:00 PM,0.5,debris/rock,applied hth,dos rios,29504,29052,creek bed,salado creek,3,2,2009,9,0,18.0,259.5,pvc,1988,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,3603 Bob Billa,False,2,0.0
3128,2009-02-23,9000,0.0,2/23/2009 11:29:00 AM,2/23/2009 2:30:00 PM,3.016666667,grease,na,dos rios,35990,35991,creek bed,na,5,2,2009,9,0,8.0,78.0,ct,1951,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1100 Canario,False,1,0.0
3129,2009-02-23,50,0.0,2/23/2009 10:00:00 AM,2/23/2009 10:45:00 AM,0.75,debris/rock,applied hth,leon creek,86677,86815,stormdrain,na,6,2,2009,9,0,8.0,374.98,vcp,1970,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,debris,na,1300 Callaghan Rd,False,3,0.0
3130,2009-02-20,300,0.0,2/20/2009 2:30:00 PM,2/20/2009 3:30:00 PM,1.0,grease,applied hth,dos rios,31088,31236,drainage culvert,na,2,2,2009,8,0,8.0,71.3,pvc,1999,0.0,0.0,5,3,gravity,sewer main,,0.0,,False,0,grease,na,1114 Onslow,False,6,0.0
3131,2009-02-20,300,0.0,2/20/2009 2:30:00 PM,2/20/2009 4:30:00 PM,2.0,break in main,applied hth - repair contracted out,dos rios,22438,22378,drainage culvert,na,5,2,2009,8,0,8.0,65.0,vcp,1930,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,221 Nunes St,False,1,0.0
3132,2009-02-19,100,0.0,2/19/2009 3:15:00 PM,2/19/2009 4:30:00 PM,1.25,grease,applied hth,salado creek,63506,63505,ground,na,10,2,2009,8,0,8.0,188.0,vcp,1973,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,12710 Nacogdoches Rd,False,1,0.0
3133,2009-02-18,500,0.0,2/18/2009 1:00:00 PM,2/18/2009 3:00:00 PM,2.0,rags,applied hth - 200 gal into olmos crk,dos rios,15529,3399,creek bed,olmos creek,1,2,2009,8,0,8.0,253.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,506 Brookview Dr,False,3,0.0
3134,2009-02-18,300,0.0,2/18/2009 10:30:00 AM,2/18/2009 10:45:00 AM,0.25,lift station power out,connected cntrl switch@lift station,dos rios,LS238,na,ground,na,0,2,2009,8,0,0.0,0.0,na,2004,0.0,0.0,1,0,above,sewer lift station,,0.0,,False,0,lift station,na,3845 Loop 1604 Se,False,1,0.0
3135,2009-02-18,500,0.0,2/18/2009 2:30:00 PM,2/18/2009 3:30:00 PM,1.0,debris/rock,applied hth,salado creek,47729,60168,stormdrain,na,10,2,2009,8,0,8.0,136.0,ct,1955,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,8961 Tesoro Dr,False,1,0.0
3136,2009-02-17,1100,0.0,2/17/2009 6:30:00 PM,2/17/2009 7:00:00 PM,0.5,rags,applied hth,dos rios,2337,3361,stormdrain,na,1,2,2009,8,0,8.0,380.0,frp,2011,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,structural,na,100 San Angelo,False,1,0.0
3137,2009-02-17,20,0.0,2/17/2009 7:30:00 AM,2/17/2009 8:30:00 AM,1.0,grease,applied hth,salado creek,67882,67881,drainage culvert,na,9,2,2009,8,2,8.0,236.0,pvc,1986,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,2 Hearthwood,False,1,0.0
3138,2009-02-16,39000,0.0,2/16/2009 6:15:00 PM,2/16/2009 7:15:00 PM,1.0,rags,na,salado creek,76090,76089,creek bed,na,9,2,2009,8,5,8.0,97.33,pvc,2005,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,21302 Encino Commons,False,1,0.0
3139,2009-02-16,100,0.0,2/16/2009 10:00:00 AM,2/16/2009 4:00:00 PM,6.0,break in main,applied hth-repaired force main,leon creek,LS254,454717,ground,na,4,2,2009,8,0,0.0,0.0,na,9999,0.0,0.0,2,1,submersed,sewer lift station,,0.0,,False,0,structural,na,17253 Applewhite Rd,False,1,0.0
3140,2009-02-15,600,0.0,2/15/2009 5:00:00 PM,2/15/2009 7:45:00 PM,2.75,debris/rock,applied hth,leon creek,33478,79969,drainage culvert,na,8,2,2009,8,0,8.0,97.0,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7322 Painter Way,False,2,0.0
3141,2009-02-12,300,0.0,2/12/2009 8:00:00 AM,2/12/2009 9:00:00 AM,1.0,debris/rock,applied hth,leon creek,37087,37088,drainage culvert,na,8,2,2009,7,0,8.0,307.94,vcp,1970,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,debris,na,8038 Wurzbach Rd,False,2,0.0
3142,2009-02-12,500,0.0,2/12/2009 10:30:00 AM,2/12/2009 2:00:00 PM,3.5,rags,applied hth,dos rios,32298,32299,drainage culvert,na,7,2,2009,7,0,8.0,373.0,ct,1920,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2947 Ashby Place W,False,1,0.0
3143,2009-02-10,500,0.0,2/10/2009 10:45:00 AM,2/10/2009 1:00:00 PM,2.25,rags,applied hth,dos rios,430743,10132,stormdrain,na,9,2,2009,7,0,8.0,173.0,pvc,1987,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,680 Basse Rd E,False,2,0.0
3144,2009-02-10,100,0.0,2/10/2009 9:00:00 AM,2/10/2009 9:30:00 AM,0.5,grease,na,dos rios,11592,16205,stormdrain,na,9,2,2009,7,0,8.0,266.5,pvc,1990,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,800 Loop 410 Nw,False,1,0.0
3145,2009-02-10,40,0.0,2/10/2009 10:00:00 AM,2/10/2009 11:00:00 AM,1.0,debris/rock,applied hth,leon creek,37087,37088,drainage culvert,na,8,2,2009,7,0,8.0,307.94,vcp,1970,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,8038 Wurzbach Rd,False,2,0.0
3146,2009-02-09,500,0.0,2/9/2009 6:30:00 PM,2/9/2009 7:00:00 PM,0.5,rags,applied hth,salado creek,95169,95170,ground,na,2,2,2009,7,0,8.0,45.0,vcp,1976,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,5000 Walzem Rd,False,1,0.0
3147,2009-02-09,50,0.0,2/9/2009 8:30:00 PM,2/9/2009 9:00:00 PM,0.5,rags,applied hth,dos rios,5828,5829,street,na,1,2,2009,7,0,8.0,455.0,ct,1950,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,1400 Gardina,False,1,0.0
3148,2009-02-08,300,0.0,2/8/2009 11:30:00 AM,2/8/2009 3:00:00 PM,3.5,debris/rock,applied hth,dos rios,5580,5402,stormdrain,na,9,2,2009,7,0,8.0,139.7,ct,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,727 Loop 410 Nw,False,1,0.0
3149,2009-02-07,75,0.0,2/7/2009 1:00:00 PM,2/7/2009 2:00:00 PM,1.0,debris/rock,applied hth,dos rios,2337,3361,street,na,1,2,2009,6,0,8.0,380.0,frp,2011,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,100 San Angelo ,False,1,0.0
3150,2009-02-06,5000,0.0,2/6/2009 11:30:00 AM,2/6/2009 2:30:00 PM,3.0,rags,applied hth,dos rios,42543,42544,creek bed,na,3,2,2009,6,0,10.0,301.0,cp,1954,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1530 Rigsby Ave,False,1,0.0
3151,2009-02-06,500,0.0,2/6/2009 6:00:00 PM,2/6/2009 7:00:00 PM,1.0,rags,applied hth,dos rios,5864,7914,drainage culvert,na,7,2,2009,6,0,10.0,397.8,cp,1954,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,"Point Repair, ",200 Overbrook,False,1,0.0
3152,2009-02-06,500,0.0,2/6/2009 12:00:00 PM,2/6/2009 12:30:00 PM,0.5,grease,applied hth,salado creek,59764,48017,drainage culvert,na,2,2,2009,6,0,8.0,400.0,pvc,1982,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,8150 Cross Crk,False,4,0.0
3153,2009-02-05,10,0.0,2/5/2009 1:30:00 PM,2/5/2009 2:00:00 PM,0.5,grease,applied hth,salado creek,93371,81660,drainage culvert,na,9,2,2009,6,0,8.0,233.25,pvc,2003,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,2823 Bandbury Oak,False,1,0.0
3154,2009-02-05,2000,0.0,2/5/2009 3:00:00 PM,2/5/2009 5:00:00 PM,2.0,debris/rock,applied hth,dos rios,21562,22066,stormdrain,na,4,2,2009,6,0,36.0,155.23,rcp,1949,0.0,0.0,1,0,outfall,sewer main,,0.0,,False,0,debris,na,6108 Macdona,False,1,0.0
3155,2009-02-04,1000,0.0,2/4/2009 8:00:00 AM,2/4/2009 8:30:00 AM,0.5,grease,applied hth,dos rios,6533,1872,drainage culvert,na,8,2,2009,6,0,8.0,150.0,pvc,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,10400 Northampton,False,1,0.0
3156,2009-02-03,3000,0.0,2/3/2009 6:00:00 PM,2/3/2009 10:30:00 PM,4.5,debris/rock,na,medio creek,100504,100505,drainage culvert,na,0,2,2009,6,0,12.0,267.56,pvc,2000,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,600 Mourning Dove,False,1,0.0
3157,2009-02-02,60,0.0,2/2/2009 9:00:00 AM,2/2/2009 9:15:00 AM,0.25,rags,applied hth,salado creek,83385,63614,ground,na,10,2,2009,6,0,8.0,258.01,hdpe,2010,0.0,0.0,3,1,gravity,sewer main,,0.0,,False,0,structural,na,5901 Little Brandywine,False,2,0.0
3158,2009-01-31,200,0.0,1/31/2009 6:30:00 PM,1/31/2009 7:00:00 PM,0.5,debris/rock,applied hth,salado creek,51357,66676,ground,na,10,1,2009,5,0,8.0,387.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,13202 Scarsdale,False,1,0.0
3159,2009-01-29,500,0.0,1/29/2009 11:30:00 AM,1/29/2009 1:00:00 PM,1.5,debris/rock,applied hth,dos rios,11524,11532,stormdrain,na,9,1,2009,5,0,8.0,337.75,vcp,1968,0.0,0.0,6,2,gravity,sewer main,,0.0,,False,0,debris,na,10334 Oasis,False,2,0.0
3160,2009-01-29,750,0.0,1/29/2009 11:30:00 PM,1/30/2009 2:00:00 AM,2.5,debris/rock,applied hth,leon creek,46752,86673,drainage culvert,na,7,1,2009,5,0,8.0,395.0,hdpe,2011,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1403 Melissa Sue,False,1,0.0
3161,2009-01-28,500,0.0,1/28/2009 7:30:00 PM,1/28/2009 8:00:00 PM,0.5,debris/rock,applied hth,leon creek,33410,62774,drainage culvert,na,8,1,2009,5,0,8.0,153.82,vcp,1979,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,debris,na,5455 Rowley,False,1,0.0
3162,2009-01-27,400,0.0,1/27/2009 11:30:00 AM,1/27/2009 12:00:00 PM,0.5,grease,applied hth,dos rios,66374,65426,ground,na,1,1,2009,5,0,8.0,249.9983514,pvc,2004,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,500 Refugio,False,1,0.0
3163,2009-01-23,100,0.0,1/23/2009 11:30:00 AM,1/23/2009 12:00:00 PM,0.5,debris/rock,appplied hth,salado creek,63667,63669,drainage culvert,na,10,1,2009,4,0,12.0,398.8,cp,1969,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,debris,na,5433 Randolph Blvd,False,1,0.0
3164,2009-01-20,100,0.0,1/20/2009 1:00:00 PM,1/20/2009 3:00:00 PM,2.0,debris/rock,applied hth,dos rios,2532,2246,street,na,1,1,2009,4,0,8.0,380.0,ct,1928,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,519 Mcilvaine,False,1,0.0
3165,2009-01-19,100,0.0,1/19/2009 10:30:00 AM,1/19/2009 11:00:00 AM,0.5,debris/rock,applied hth,leon creek,64345,63996,drainage culvert,na,6,1,2009,4,0,8.0,387.04,vcp,1979,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,8402 Star Creek,False,1,0.0
3166,2009-01-16,200,0.0,1/16/2009 1:00:00 PM,1/16/2009 1:30:00 PM,0.5,grease,applied hth,leon creek,46903,33167,drainage culvert,na,6,1,2009,3,0,8.0,399.71,pvc,1981,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,grease,na,1800 Grand Stand,False,1,0.0
3167,2009-01-14,100,0.0,1/14/2009 12:45:00 PM,1/14/2009 3:00:00 PM,2.25,rags,applied hth,salado creek,63490,63488,drainage culvert,na,10,1,2009,3,0,8.0,333.0,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,13136 Los Espanada,False,1,0.0
3168,2009-01-14,154000,0.0,10/31/2008 10:00:00 AM,1/14/2009 6:00:00 AM,1796.0,break in main,"replace twin 54"" siphons",dos rios,458339,455033,ground,na,0,1,2009,3,0,54.0,335.0,rcp,1950,0.0,0.0,1,0,siphon,sewer main,,0.0,,False,0,structural,na,1515 Mission Rd,False,2,0.0
3169,2009-01-13,50,0.0,1/13/2009 1:00:00 PM,1/13/2009 1:30:00 PM,0.5,debris/rock,applied hth,dos rios,28035,42492,stormdrain,na,3,1,2009,3,0,8.0,285.0,vcp,1956,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2802 Lasses,False,3,0.0
3170,2009-01-09,20,0.0,1/9/2009 7:30:00 AM,1/9/2009 8:55:00 AM,1.4166666669999999,grease,applied hth,leon creek,33932,34411,street,na,7,1,2009,2,0,8.0,329.1607279,vcp,1960,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,4570 Lark,False,1,0.0
3171,2009-01-08,3000,0.0,1/8/2009 8:30:00 AM,1/8/2009 10:30:00 AM,2.0,grease,applied hth,dos rios,3070,2386,ground,na,1,1,2009,2,0,8.0,189.0,ct,1950,0.0,0.0,5,0,gravity,sewer main,,0.0,,False,0,structural,na,3710 Neer Ave,False,1,0.0
3172,2009-01-08,25,0.0,1/8/2009 9:30:00 AM,1/8/2009 10:00:00 AM,0.5,debris/rock,applied hth,salado creek,62270,82882,street,na,10,1,2009,2,0,8.0,257.0,pvc,1982,0.0,0.0,5,2,gravity,sewer main,,0.0,,False,0,structural,na,5000 Ayrshire,False,1,0.0
3173,2009-01-08,200,0.0,1/8/2009 10:30:00 AM,1/8/2009 1:00:00 PM,2.5,grease,applied hth,dos rios,87124,96553,street,na,5,1,2009,2,0,8.0,233.0,pvc,1989,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,grease,na,2602 Leslie Nicole,False,1,0.0
3174,2009-01-07,400,0.0,1/7/2009 1:00:00 PM,1/7/2009 3:00:00 PM,2.0,grease,applied hth,dos rios,19336,19007,street,na,5,1,2009,2,0,12.0,300.1,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,1743 General Mcmullen S,False,1,0.0
3175,2009-01-07,3000,0.0,1/7/2009 12:00:00 PM,1/7/2009 1:30:00 PM,1.5,debris/rock,applied hth,salado creek,56273,44360,ground,na,2,1,2009,2,0,8.0,348.2,pvc,1985,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,structural,na,6000 Ih 10 E,False,3,0.0
3176,2009-01-07,1000,0.0,1/7/2009 6:30:00 PM,1/7/2009 8:00:00 PM,1.5,debris/rock,applie hth,dos rios,16104,16216,stormdrain,na,7,1,2009,2,0,8.0,437.0,ct,1946,0.0,0.0,5,0,gravity,sewer main,,0.0,,False,0,structural,na,1300 General Mcmullen N,False,1,0.0
3177,2009-01-06,1000,0.0,1/6/2009 6:00:00 PM,1/6/2009 6:30:00 PM,0.5,break in main,applied hth,dos rios,45478,30638,ground,na,1,1,2009,2,0,8.0,62.0,vcp,1968,0.0,0.0,2,1,gravity,sewer main,,0.0,,False,0,structural,na,101 Lindell Place,False,2,0.0
3178,2009-01-06,2000,0.0,1/6/2009 12:00:00 PM,1/6/2009 1:00:00 PM,1.0,debris/rock,applied hth,salado creek,46343,59920,drainage culvert,na,10,1,2009,2,0,8.0,400.0,vcp,1966,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,2383 Loop 410 Ne,False,1,0.0
3179,2009-01-05,800,0.0,1/5/2009 2:00:00 PM,1/5/2009 4:00:00 PM,2.0,rags,applied hth,leon creek,89038,74015,street,na,7,1,2009,2,0,8.0,151.87749419999997,vcp,1976,0.0,0.0,2,0,gravity,sewer main,,0.0,,False,0,structural,na,7407 Elderberry,False,1,0.0
3180,2009-01-05,400,0.0,1/5/2009 11:00:00 AM,1/5/2009 11:45:00 AM,0.75,rags,applied hth,leon creek,51874,51883,drainage culvert,na,8,1,2009,2,0,8.0,380.87,vcp,1958,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,debris,na,7019 Baywater,False,1,0.0
3181,2009-01-05,25,0.0,1/5/2009 8:30:00 AM,1/5/2009 9:00:00 AM,0.5,debris/rock,applied hth,salado creek,50793,51175,drainage culvert,na,10,1,2009,2,0,8.0,395.26,vcp,1972,0.0,0.0,1,0,gravity,sewer main,,0.0,,False,0,structural,na,12500 John Barry,False,1,0.0
3182,2009-01-03,500,0.0,1/3/2009 9:00:00 AM,1/3/2009 11:00:00 AM,2.0,rags,applied hth,leon creek,64143,75613,drainage culvert,na,7,1,2009,1,0,8.0,159.325718,vcp,1957,0.0,0.0,3,0,gravity,sewer main,,0.0,,False,0,debris,na,215 Broadview W,False,3,0.0
